id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
705464,2026-08-14T15:28:17.619168+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.2,1.9,2.9,25.1,0.0,1.1,1.0,224.6,224.8,224.8,35.9,35.5,34.0,859.5,27.5,49.8,0.0,20.2,77.5,862.4,2.4,2.0,77.5,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4401388636566696,False
705495,2026-08-14T15:28:33.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,243.8,243.6,243.4,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3576916257406505,False
705557,2026-08-14T15:29:04.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,224.7,225.1,225.0,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3740173627120329,False
705588,2026-08-14T15:29:19.630406+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.6,10.8,0.0,1.2,2.0,233.8,234.0,234.0,23.0,22.3,22.4,860.7,18.3,49.89,0.0,8.9,77.5,860.1,29.1,26.2,77.5,100.0,3323.0,3321.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4437719883378746,False
705619,2026-08-14T15:29:35.630011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.7,1.0,230.4,230.4,230.3,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3627151660895061,False
705650,2026-08-14T15:29:50.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.1,4.2,0.0,1.2,1.0,241.6,241.1,241.1,12.1,11.2,11.3,862.0,4.4,49.96,0.0,2.2,77.5,862.1,8.6,8.2,77.5,100.0,3322.0,3321.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.392924840798969,False
705712,2026-08-14T15:30:21.618755+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.5,1.1,1.9,21.0,0.0,1.2,2.0,244.3,243.8,244.0,12.1,11.0,11.3,862.0,4.9,49.96,0.0,2.2,77.5,860.1,25.9,28.1,77.5,100.0,3315.0,3313.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4229560056633412,False
705743,2026-08-14T15:30:37.628964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,1.0,243.5,243.3,243.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3570504722174868,False
705774,2026-08-14T15:30:52.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,1.5,0.0,1.2,1.0,243.3,242.9,243.0,12.1,11.2,11.3,862.0,4.1,49.96,0.0,2.4,77.5,862.7,2.6,1.6,77.5,100.0,3320.0,3319.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.38777602253360793,False
705867,2026-08-14T15:31:39.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.8,1.0,241.3,241.0,241.0,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3600153237471187,False
705898,2026-08-14T15:31:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.7,14.4,0.0,1.2,1.0,233.8,233.6,233.9,21.7,21.1,21.4,861.0,16.8,49.91,0.0,6.7,77.5,862.7,2.4,2.1,77.5,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4023641672692127,False
705929,2026-08-14T15:32:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.8,1.0,240.9,240.5,240.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3568919397797457,False
705960,2026-08-14T15:32:25.629848+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.4,1.0,2.6,24.9,0.0,1.2,1.0,228.9,228.8,229.2,33.7,33.3,32.7,859.8,26.9,49.8,0.0,19.0,77.5,862.4,2.0,1.7,77.5,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4277128447199389,False
706022,2026-08-14T15:32:56.629918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.3,19.2,0.0,1.2,1.0,243.0,242.7,242.7,12.2,11.1,11.2,862.0,4.5,49.96,0.0,2.2,77.1,860.7,23.7,24.0,77.1,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.40951068715004585,False
706053,2026-08-14T15:33:12.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,1.0,224.2,224.7,224.8,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3778248895414167,False
706084,2026-08-14T15:33:27.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.0,6.7,0.0,1.2,1.0,241.5,240.7,240.9,15.3,14.1,14.6,861.4,8.9,49.94,0.0,2.4,77.1,862.4,2.2,2.0,77.1,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3931955807896349,False
706115,2026-08-14T15:33:43.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.6,0.0,0.0,1.8,1.0,235.0,235.0,235.0,0.8,0.6,0.6,868.1,0.0,49.87,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3672497482671183,False
706177,2026-08-14T15:34:14.619063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.8,1.0,226.6,226.8,226.8,0.8,0.6,0.6,868.1,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3715964242772829,False
706208,2026-08-14T15:34:29.619249+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.4,1.2,1.9,22.7,0.0,1.1,2.0,244.1,243.7,243.8,12.2,11.0,11.3,862.0,4.1,49.96,0.0,2.2,77.1,860.1,26.8,26.8,77.1,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42413066350781453,False
706239,2026-08-14T15:34:45.618725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.8,1.0,242.5,242.4,242.3,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3581576286493739,False
706270,2026-08-14T15:35:00.630232+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.6,1.5,2.5,26.1,0.0,1.1,1.0,225.2,225.5,225.8,35.2,34.9,33.7,859.9,28.2,49.81,0.0,21.1,77.1,862.4,2.1,1.8,77.1,100.0,3322.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.43981750362681754,False
706363,2026-08-14T15:35:47.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,1.8,1.0,241.1,241.0,240.6,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3603628331841112,False
706394,2026-08-14T15:36:02.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.7,2.1,0.0,1.1,1.0,244.6,243.7,243.8,12.1,11.0,11.2,862.0,4.5,49.92,0.0,2.2,77.1,862.7,2.4,1.9,77.1,100.0,3322.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38983144890034127,False
706425,2026-08-14T15:36:18.629321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,229.3,229.5,229.5,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3640755849394654,False
706487,2026-08-14T15:36:49.629074+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.8,1.0,233.9,234.3,234.4,0.8,0.6,0.6,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.36054181595530377,False
706518,2026-08-14T15:37:04.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.9,16.2,0.0,1.1,2.0,242.3,241.8,241.8,12.1,11.1,11.3,862.0,4.8,49.96,0.0,2.2,77.1,861.1,21.0,19.8,77.1,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4047318174212041,False
706549,2026-08-14T15:37:20.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,224.6,224.8,224.8,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3792886290635165,False
706580,2026-08-14T15:37:35.629419+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.1,5.5,0.0,1.1,1.0,241.5,240.7,241.0,14.7,13.6,14.2,861.5,8.5,49.94,0.0,2.2,77.1,861.4,14.0,12.3,77.1,100.0,3317.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3988526776193835,False
706642,2026-08-14T15:38:06.629197+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.5,1.0,1.9,21.9,0.0,1.1,2.0,241.0,240.5,240.5,12.1,11.1,11.3,862.0,4.6,49.96,0.0,2.1,77.1,860.1,26.5,25.1,77.1,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41428382758542376,False
706673,2026-08-14T15:38:22.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.0,1.7,1.0,229.6,229.6,229.7,0.8,0.6,0.6,868.1,-0.1,49.86,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3690343518703648,False
706704,2026-08-14T15:38:37.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.4,11.7,0.0,1.1,2.0,240.5,240.0,240.5,18.0,17.4,17.7,861.3,13.7,49.96,0.0,7.2,77.1,862.7,2.0,1.6,77.1,100.0,3319.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.398936128994077,False
706735,2026-08-14T15:38:53.628972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,241.9,241.6,241.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35433023437850064,False
706797,2026-08-14T15:39:24.619075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,241.5,241.1,241.2,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3551994889918194,False
706828,2026-08-14T15:39:39.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.8,4.8,0.0,1.1,1.0,235.0,234.7,235.0,19.1,18.6,19.0,861.3,12.4,49.93,0.0,5.1,77.1,862.1,7.6,6.6,77.1,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40247880259415986,False
706890,2026-08-14T15:40:10.629366+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.3,1.0,2.7,24.4,0.0,1.1,1.0,229.5,229.4,229.7,33.1,32.8,32.1,860.0,26.4,49.81,0.0,16.6,76.7,862.7,2.0,1.8,76.7,100.0,3322.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4287280031109866,False
706952,2026-08-14T15:40:41.618931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,1.7,0.0,1.1,1.0,242.9,242.4,242.4,12.1,11.0,11.3,862.0,4.1,49.96,0.0,2.2,76.7,862.4,2.4,1.5,76.7,100.0,3322.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39059372299353506,False
706983,2026-08-14T15:40:57.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,223.8,224.1,224.1,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.378057316906447,False
707014,2026-08-14T15:41:12.618574+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.5,0.9,1.6,20.1,0.0,1.1,2.0,241.7,241.2,241.2,12.1,11.2,11.3,862.0,4.2,49.96,0.0,2.2,76.7,860.4,24.3,23.6,76.7,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40661765803834476,False
707045,2026-08-14T15:41:28.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,225.0,225.4,225.3,0.8,0.6,0.6,868.1,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3739334581041777,False
707107,2026-08-14T15:41:59.619049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,1.7,1.0,243.0,242.7,242.5,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35851520538878096,False
707138,2026-08-14T15:42:14.619515+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,10.8,0.0,1.1,2.0,229.4,229.3,229.6,20.6,20.3,20.7,860.8,15.7,49.96,0.0,12.0,76.7,860.1,26.5,27.8,76.7,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.43732654455762204,False
707169,2026-08-14T15:42:30.619297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,226.8,227.0,227.0,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3679728931095393,False
707200,2026-08-14T15:42:45.629553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.5,10.4,0.0,1.1,1.0,235.8,235.7,236.1,17.9,17.3,17.8,861.2,12.4,49.9,0.0,11.5,76.7,862.7,2.0,1.4,76.7,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3987672814342909,False
707262,2026-08-14T15:43:16.618811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.0,11.0,0.0,1.1,2.0,224.1,224.2,224.4,40.2,39.2,39.0,859.1,29.2,49.78,0.0,22.6,76.7,861.1,18.2,13.8,76.7,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.46664412862268767,False
707293,2026-08-14T15:43:32.629596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,241.8,241.6,241.4,0.8,0.6,0.6,868.1,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3559257715313586,False
707324,2026-08-14T15:43:47.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.4,2.3,0.0,1.1,1.0,244.3,243.5,243.5,12.0,11.2,11.2,862.0,4.5,49.93,0.0,2.2,76.7,862.4,2.2,1.9,76.7,100.0,3322.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39096254019995363,False
707355,2026-08-14T15:44:03.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,241.2,240.9,240.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3541260677125412,False
707417,2026-08-14T15:44:34.618844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,1.7,1.0,243.6,243.3,243.1,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3586668921407229,False
707448,2026-08-14T15:44:49.630255+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.3,4.6,0.0,1.1,1.0,242.1,241.6,241.7,12.1,11.2,11.3,862.0,4.2,49.96,0.0,2.2,76.7,861.7,8.8,8.4,76.7,100.0,3322.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3924430838139708,False
707479,2026-08-14T15:45:05.629645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.7,1.0,225.8,226.1,226.0,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37687170139765214,False
707510,2026-08-14T15:45:20.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.1,6.8,0.0,1.1,1.0,245.5,244.9,245.0,12.0,11.0,11.2,861.6,4.8,49.96,0.0,2.2,76.7,861.7,11.6,10.7,76.7,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3964127912144101,False
707572,2026-08-14T15:45:51.629509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,11.1,0.0,1.1,1.0,240.9,240.5,240.3,12.1,11.1,11.3,862.0,4.6,49.96,0.0,6.6,76.7,861.4,15.7,12.8,76.7,100.0,3317.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3932211928656895,False
707603,2026-08-14T15:46:07.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.7,1.0,226.8,227.1,227.1,0.8,0.6,0.6,868.0,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3677113676309024,False
707634,2026-08-14T15:46:22.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,7.1,0.0,1.1,1.0,229.5,229.4,229.6,22.4,22.0,22.2,860.6,17.8,49.87,0.0,15.8,76.7,860.1,24.9,26.3,76.7,100.0,3313.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4382194822969331,False
707665,2026-08-14T15:46:38.644865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,230.0,230.2,230.1,0.8,0.6,0.6,868.1,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36366239894178215,False
707727,2026-08-14T15:47:09.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.8,1.0,241.8,241.6,241.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3550959403070251,False
707758,2026-08-14T15:47:24.629852+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.3,2.0,2.8,23.5,0.0,1.1,1.0,226.4,226.4,226.7,38.6,38.2,36.6,859.3,28.8,49.79,0.0,21.6,76.3,862.1,5.3,5.3,76.3,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4379931402000749,False
707789,2026-08-14T15:47:40.629642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.8,1.0,245.3,244.7,244.5,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.360211565094345,False
707820,2026-08-14T15:47:55.618927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,6.8,0.0,1.1,1.0,244.0,243.6,243.7,12.0,11.0,11.2,861.9,4.3,49.96,0.0,2.2,76.3,862.1,11.1,8.9,76.3,100.0,3322.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3945573738617422,False
707882,2026-08-14T15:48:26.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.7,14.7,0.0,1.1,1.0,234.0,233.9,234.1,21.6,21.2,21.5,860.7,16.8,49.85,0.0,9.8,76.3,862.4,2.1,1.3,76.3,100.0,3322.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4068643331662809,False
707944,2026-08-14T15:48:57.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.3,17.7,0.0,1.1,1.0,242.1,241.6,241.6,12.1,11.2,11.3,862.0,4.9,49.96,0.0,2.2,76.3,860.7,22.6,22.5,76.3,100.0,3314.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39907374089756636,False
707975,2026-08-14T15:49:13.618753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.8,1.0,224.5,224.8,224.8,0.8,0.6,0.6,868.1,-0.2,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38226327651045056,False
708037,2026-08-14T15:49:44.619153+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.8,1.0,238.3,238.0,237.8,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35627471714011627,False
708068,2026-08-14T15:49:59.629987+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.7,13.8,0.0,1.1,2.0,228.6,228.5,228.8,23.6,23.2,23.4,860.4,20.1,49.93,0.0,13.1,76.3,862.1,6.3,5.1,76.3,100.0,3321.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4073246448129063,False
708099,2026-08-14T15:50:15.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.8,1.0,230.1,230.6,230.5,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3651816539738314,False
708130,2026-08-14T15:50:30.619089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.8,11.7,0.0,1.1,1.0,235.6,235.0,235.4,19.7,19.4,19.6,860.9,13.6,49.89,0.0,12.1,76.3,860.1,25.3,26.5,76.3,100.0,3316.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42847724027124634,False
708192,2026-08-14T15:51:01.628684+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.3,2.2,3.5,29.3,0.0,1.1,1.0,225.0,224.7,224.9,40.3,40.1,38.1,859.2,31.5,49.8,0.0,24.7,76.3,862.7,2.2,1.7,76.3,100.0,3322.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.46855524443503216,False
708223,2026-08-14T15:51:17.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,242.2,241.9,241.8,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3572068679244284,False
708254,2026-08-14T15:51:32.618589+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.4,1.4,2.7,26.6,0.0,1.1,1.0,227.0,226.8,227.2,39.7,39.8,38.4,859.4,31.6,49.8,0.0,18.2,76.3,862.1,5.0,5.6,76.3,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.44289814910020125,False
708285,2026-08-14T15:51:48.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.7,1.0,245.2,244.8,244.4,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36220516041170164,False
708347,2026-08-14T15:52:19.630082+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.7,1.0,228.2,228.2,228.1,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36677374659660755,False
708378,2026-08-14T15:52:34.628803+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.6,6.3,0.0,1.1,2.0,235.7,235.8,236.0,20.3,19.9,20.3,860.8,14.1,49.9,0.0,6.9,76.3,862.4,7.8,5.4,76.3,100.0,3322.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4036779355463797,False
708409,2026-08-14T15:52:50.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,230.1,230.2,230.3,0.8,0.6,0.6,868.1,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36437424322157985,False
708502,2026-08-14T15:53:36.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,1.8,0.0,1.0,2.0,244.0,243.5,243.6,12.1,11.1,11.3,861.9,4.5,49.96,0.0,2.2,76.3,862.4,2.7,1.9,76.3,100.0,3319.0,3317.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.39085666698605775,False
708533,2026-08-14T15:53:52.628851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.7,1.0,244.0,243.4,243.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3584227585399535,False
708564,2026-08-14T15:54:07.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.2,3.2,0.0,1.1,2.0,227.9,227.9,228.1,25.6,25.2,25.3,860.5,22.6,49.84,0.0,17.4,75.9,860.7,19.4,18.4,75.9,100.0,3311.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.44016473399173456,False
708595,2026-08-14T15:54:23.629369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.7,1.0,234.9,235.0,235.0,0.8,0.6,0.6,868.0,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36326186220159806,False
708657,2026-08-14T15:54:54.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,1.0,241.9,241.6,241.3,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35808491398609343,False
708688,2026-08-14T15:55:09.629712+00:00,external_ems_2,bess_2,good,0.194,normal,PCS DC current and BMS current mismatch: 32.1,0.4,1.0,3.1,32.1,0.0,1.0,1.0,225.3,224.9,225.3,42.4,43.4,42.4,859.3,34.1,49.79,0.0,20.7,75.9,862.4,2.0,2.0,75.9,100.0,3322.0,3321.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.47506580547202815,False
708719,2026-08-14T15:55:25.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.7,1.0,245.0,244.7,244.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3598980382519679,False
708750,2026-08-14T15:55:40.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.4,0.0,1.0,2.0,243.8,243.2,243.3,12.1,11.0,11.3,861.9,4.5,49.96,0.0,2.2,75.9,862.4,2.1,1.4,75.9,100.0,3322.0,3320.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.3896197062464734,False
708812,2026-08-14T15:56:11.619015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.2,14.6,0.0,1.0,1.0,243.0,242.4,242.5,12.1,11.2,11.3,861.9,4.7,49.96,0.0,2.2,75.9,860.7,19.3,19.3,75.9,100.0,3320.0,3319.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.40138375508012186,False
708843,2026-08-14T15:56:27.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.0,1.7,1.0,225.3,225.5,225.5,0.8,0.6,0.6,868.1,-0.2,49.87,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38067395689465783,False
708874,2026-08-14T15:56:42.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,6.8,0.0,1.0,1.0,242.3,241.7,241.9,14.3,13.2,13.7,860.9,7.6,49.91,0.0,4.9,75.9,861.4,14.4,12.2,75.9,100.0,3317.0,3316.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39760408103147965,False
708905,2026-08-14T15:56:58.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.0,1.7,1.0,229.9,229.9,229.9,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3678280602471463,False
708998,2026-08-14T15:57:44.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.7,0.0,1.0,2.0,243.9,243.4,243.5,12.1,11.1,11.3,861.9,4.7,49.96,0.0,2.2,75.9,862.4,2.0,1.4,75.9,100.0,3322.0,3320.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38993471682495984,False
709029,2026-08-14T15:58:00.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.0,1.7,1.0,241.4,241.2,241.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3594521192428248,False
709060,2026-08-14T15:58:15.618705+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.5,2.6,2.2,21.3,0.0,1.0,2.0,225.2,224.8,225.3,36.3,36.2,33.7,859.5,28.9,49.84,0.0,20.2,75.9,861.7,7.6,7.1,75.9,100.0,3321.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4334456729101148,False
709122,2026-08-14T15:58:46.628936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,2.0,19.1,0.0,1.0,1.0,231.0,230.6,231.4,25.0,25.2,24.3,860.4,21.5,49.87,0.0,10.4,75.9,862.4,2.4,2.5,75.9,100.0,3321.0,3320.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4070405556479098,False
709153,2026-08-14T15:59:02.618668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.7,1.0,240.8,239.5,240.1,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3585131082058334,False
709184,2026-08-14T15:59:17.618588+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,3.9,6.1,3.2,28.3,0.0,1.0,1.0,228.1,224.4,228.3,37.4,41.2,35.1,859.2,31.8,49.81,0.0,21.2,75.9,862.4,3.5,2.8,75.9,100.0,3322.0,3321.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4757491410687832,False
709215,2026-08-14T15:59:33.629502+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.0,1.7,1.0,244.1,240.9,243.3,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3634290572500546,False
709277,2026-08-14T16:00:04.619490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.6,0.1,0.0,1.7,1.0,228.9,225.2,229.4,0.8,0.6,0.6,868.1,-0.1,49.84,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3830342828214645,False
709308,2026-08-14T16:00:19.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.4,0.2,3.1,0.0,1.0,1.0,238.3,234.9,238.5,19.6,22.7,19.3,860.9,14.2,49.9,0.0,7.9,75.9,861.1,17.3,15.2,75.9,100.0,3321.0,3320.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42715516892037164,False
709339,2026-08-14T16:00:35.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.9,0.0,0.0,1.7,1.0,231.2,227.5,231.7,0.8,0.6,0.6,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3758496770584154,False
709370,2026-08-14T16:00:50.619233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.3,0.6,8.8,0.0,1.0,1.0,241.8,238.0,241.0,12.1,14.7,11.4,861.7,6.5,49.95,0.0,3.3,75.5,861.1,15.3,13.9,75.5,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4080938982105806,False
709432,2026-08-14T16:01:21.629363+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,4.1,3.3,2.0,24.5,0.0,1.1,1.0,241.6,237.5,240.5,12.1,14.7,11.4,861.7,5.8,49.95,0.0,3.3,75.5,859.7,30.3,26.7,75.5,100.0,3313.0,3312.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4371588397674792,False
709463,2026-08-14T16:01:37.628712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.0,0.0,1.7,1.0,230.3,227.0,230.0,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3773937579726249,False
709525,2026-08-14T16:02:08.618841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.7,1.0,242.5,241.0,241.8,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3589030661220368,False
709587,2026-08-14T16:02:39.628982+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.7,1.0,241.0,239.5,240.5,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.360096811049465,False
709618,2026-08-14T16:02:54.619630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,1.1,7.7,0.0,1.1,1.0,238.0,236.3,237.5,16.2,17.4,15.9,861.3,11.5,49.88,0.0,6.0,75.5,862.4,3.8,2.7,75.5,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39446888057677276,False
709649,2026-08-14T16:03:10.629892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.6,0.2,0.0,1.8,1.0,240.5,239.0,239.8,0.9,0.6,0.6,868.1,-0.2,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3750812420820112,False
709680,2026-08-14T16:03:25.619099+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,2.0,5.0,2.8,26.5,0.0,1.1,1.0,228.3,226.3,228.1,35.8,38.1,33.1,859.3,29.8,49.81,0.0,19.3,75.5,862.1,3.3,2.8,75.5,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4392877332480831,False
709742,2026-08-14T16:03:56.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.8,0.7,3.2,0.0,1.1,1.0,242.5,240.7,241.8,12.1,13.2,11.4,861.7,6.0,49.95,0.0,3.0,75.5,862.4,2.8,2.4,75.5,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3877299005339909,False
709773,2026-08-14T16:04:12.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.0,1.7,1.0,225.4,223.8,225.5,0.8,0.6,0.6,868.1,0.0,49.84,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38081957246797943,False
709804,2026-08-14T16:04:27.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.6,0.9,6.4,0.0,1.1,2.0,245.3,243.9,244.6,17.2,18.7,17.1,860.8,12.9,49.92,0.0,3.5,75.5,861.7,6.5,6.0,75.5,100.0,3321.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39991073228058666,False
709835,2026-08-14T16:04:43.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.1,0.0,1.7,1.0,230.9,228.9,230.9,0.8,0.6,0.6,868.1,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.369740941049983,False
709897,2026-08-14T16:05:14.619780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.7,1.0,227.3,225.5,227.2,0.8,0.6,0.7,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3796278264325947,False
709928,2026-08-14T16:05:29.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,1.6,19.0,0.0,1.1,1.0,243.4,241.7,242.7,12.1,13.2,11.3,861.7,6.2,49.95,0.0,3.0,75.5,860.1,25.2,26.1,75.5,100.0,3308.0,3307.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4159662795092481,False
709959,2026-08-14T16:05:45.629441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.0,1.7,1.0,242.5,241.0,241.8,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36013871290739213,False
709990,2026-08-14T16:06:00.618575+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,2.2,4.0,3.0,27.8,0.0,1.1,1.0,225.4,223.5,225.7,37.7,40.2,36.2,859.4,31.0,49.82,0.0,21.8,75.5,862.4,3.2,2.4,75.5,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4477939982690486,False
710052,2026-08-14T16:06:31.628868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.5,0.6,13.0,0.0,1.1,1.0,226.6,224.8,227.1,27.7,30.0,27.5,860.8,24.1,49.87,0.0,17.9,75.5,861.4,11.1,8.8,75.5,100.0,3316.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4297135307928161,False
710083,2026-08-14T16:06:47.629013+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,1.7,1.0,245.1,243.9,244.5,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3655620352969899,False
710114,2026-08-14T16:07:02.619548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.4,1.0,5.9,0.0,1.1,1.0,243.5,242.2,242.8,14.3,13.9,14.2,861.4,8.1,49.95,0.0,2.4,75.5,862.4,2.2,1.9,75.5,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39253115725980997,False
710145,2026-08-14T16:07:18.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.7,1.0,241.0,240.8,240.4,0.8,0.6,0.7,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3632651220386377,False
710207,2026-08-14T16:07:49.628966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,238.5,238.0,238.2,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36072446021211446,False
710238,2026-08-14T16:08:04.618602+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.6,1.0,1.8,22.8,0.0,1.1,2.0,242.0,241.4,241.5,12.1,11.1,11.3,861.9,4.0,49.96,0.0,2.2,75.1,860.1,26.8,26.3,75.1,100.0,3316.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.41182153338584304,False
710269,2026-08-14T16:08:20.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.7,1.0,224.9,225.0,225.2,0.8,0.6,0.6,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3802345505049921,False
710300,2026-08-14T16:08:35.629870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,2.5,0.0,1.1,1.0,246.2,245.7,245.8,12.1,11.1,11.3,861.7,4.7,49.96,0.0,2.2,75.1,862.4,2.2,1.8,75.1,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3906050010387171,False
710362,2026-08-14T16:09:06.628691+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.5,0.9,0.7,21.9,0.0,1.1,1.0,241.7,241.2,241.2,12.1,11.2,11.3,860.8,5.0,49.96,0.0,2.2,75.1,860.1,26.9,27.0,75.1,100.0,3315.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.41191239481912534,False
710393,2026-08-14T16:09:22.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,229.0,229.3,229.3,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3672034817032375,False
710424,2026-08-14T16:09:37.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,2.1,0.0,1.1,1.0,244.5,243.9,244.0,12.1,11.0,11.2,861.8,4.5,49.96,0.0,2.2,75.1,862.4,2.4,1.9,75.1,100.0,3317.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3849730432496046,False
710455,2026-08-14T16:09:53.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.8,1.0,242.7,242.5,242.2,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3570975281366503,False
710517,2026-08-14T16:10:24.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,1.0,230.7,231.2,231.3,0.8,0.6,0.7,868.1,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3657915886994059,False
710579,2026-08-14T16:10:55.619338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,241.7,241.5,241.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35433023437850064,False
710610,2026-08-14T16:11:10.631019+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.3,1.5,3.3,25.9,0.0,1.0,2.0,223.6,223.7,223.9,36.8,35.8,35.3,859.1,27.9,49.79,0.0,22.1,75.1,862.4,2.0,1.7,75.1,100.0,3322.0,3320.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4544105216338685,False
710672,2026-08-14T16:11:41.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.2,0.0,1.0,1.0,244.1,243.7,243.8,12.1,11.0,11.2,861.8,4.4,49.93,0.0,2.2,75.1,862.4,2.2,1.8,75.1,100.0,3321.0,3320.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.39041171787412643,False
710703,2026-08-14T16:11:57.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,240.6,240.3,240.1,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35623839034366767,False
710734,2026-08-14T16:12:12.619150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,9.2,0.0,1.0,1.0,243.3,242.7,242.9,12.1,11.1,11.3,861.9,4.7,49.96,0.0,2.2,75.1,861.4,13.9,12.4,75.1,100.0,3317.0,3316.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.39263556591999027,False
710765,2026-08-14T16:12:28.619247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.7,1.0,232.1,232.5,232.4,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36062921132909764,False
710827,2026-08-14T16:12:59.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.7,1.0,230.2,230.6,230.5,0.8,0.6,0.6,868.1,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3634633782777707,False
710858,2026-08-14T16:13:14.629688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.5,19.4,0.0,1.0,2.0,241.6,241.1,241.2,12.1,11.2,11.3,861.9,4.2,49.96,0.0,2.2,75.1,860.4,23.6,23.9,75.1,100.0,3313.0,3311.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4043502520810243,False
710889,2026-08-14T16:13:30.630039+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.7,1.0,224.0,224.4,224.4,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3817848751632404,False
710920,2026-08-14T16:13:45.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,2.5,0.0,1.0,2.0,244.3,243.8,243.9,12.1,11.0,11.2,861.8,4.3,49.96,0.0,2.2,75.1,861.7,6.8,6.7,75.1,100.0,3319.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3942284038779781,False
710982,2026-08-14T16:14:16.619833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.0,7.9,0.0,1.0,3.0,225.6,225.4,225.8,34.0,34.6,33.3,860.4,28.0,49.86,0.0,19.3,75.1,860.4,20.1,20.1,75.1,100.0,3311.0,3308.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.47300415243044225,False
711013,2026-08-14T16:14:32.629070+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,237.0,236.9,237.1,0.8,0.6,0.6,868.1,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36024958833828163,False
711044,2026-08-14T16:14:47.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.6,2.1,15.0,0.0,1.0,2.0,229.8,229.3,230.2,22.3,22.6,22.0,860.3,17.5,49.87,0.0,14.7,74.7,862.4,2.5,2.1,74.7,100.0,3322.0,3320.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4091986715221641,False
711137,2026-08-14T16:15:34.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.0,0.0,1.8,1.0,244.9,241.9,244.1,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3646340486761942,False
711168,2026-08-14T16:15:49.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,3.3,0.5,3.3,0.0,1.1,2.0,243.7,239.7,242.6,12.1,14.7,11.4,861.6,6.6,49.95,0.0,3.3,74.7,862.1,3.3,3.5,74.7,100.0,3321.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4028082863201666,False
711199,2026-08-14T16:16:05.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.9,0.0,0.0,1.8,1.0,228.5,225.0,229.1,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3759203712353625,False
711230,2026-08-14T16:16:20.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,3.6,1.6,12.3,0.0,1.1,1.0,235.4,231.1,235.5,20.5,23.9,20.3,860.5,16.0,49.89,0.0,9.5,74.7,862.1,3.7,3.2,74.7,100.0,3321.0,3320.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4129269806234521,False
711292,2026-08-14T16:16:51.629221+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.3,0.0,3.9,0.0,1.0,1.0,242.0,238.3,241.2,12.1,14.7,11.4,861.7,5.8,49.95,0.0,3.3,74.7,861.7,9.7,9.8,74.7,100.0,3321.0,3320.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4164821228024473,False
711323,2026-08-14T16:17:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.9,0.0,0.0,1.7,1.0,226.9,222.7,227.2,0.8,0.6,0.6,868.1,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3879487715259228,False
711354,2026-08-14T16:17:22.619077+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,3.8,3.3,2.0,20.8,0.0,1.1,2.0,241.5,237.7,240.7,12.1,14.7,11.4,861.7,6.7,49.95,0.0,3.3,74.7,859.7,27.5,28.0,74.7,100.0,3311.0,3309.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44351389215350734,False
711385,2026-08-14T16:17:38.629272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.0,0.0,1.7,1.0,227.6,224.6,227.9,0.8,0.6,0.7,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.384038854990548,False
711447,2026-08-14T16:18:09.619296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.7,1.0,242.5,241.0,241.7,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3585662527437984,False
711478,2026-08-14T16:18:24.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.3,1.7,17.7,0.0,1.1,2.0,225.7,224.3,226.5,37.7,40.1,35.8,859.4,30.4,49.84,0.0,23.7,74.7,861.1,12.7,12.5,74.7,100.0,3315.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.446652444708307,False
711509,2026-08-14T16:18:40.628772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.9,0.0,0.0,1.7,1.0,242.1,240.0,241.2,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3609608199582352,False
711540,2026-08-14T16:18:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.3,2.2,17.9,0.0,1.1,2.0,231.0,228.7,230.9,24.6,26.7,24.4,860.2,21.1,49.86,0.0,11.7,74.7,862.4,3.2,2.5,74.7,100.0,3321.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4141422511385894,False
711633,2026-08-14T16:19:42.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,1.7,1.0,243.5,241.9,242.6,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3590266265248578,False
711664,2026-08-14T16:19:57.628815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.5,10.3,0.0,1.1,1.0,242.7,241.0,242.0,12.1,13.4,11.4,861.6,6.1,49.95,0.0,3.0,74.7,861.1,16.4,14.6,74.7,100.0,3316.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3980618604462858,False
711695,2026-08-14T16:20:13.629057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.0,0.0,1.7,1.0,225.3,223.6,225.6,0.8,0.6,0.6,868.1,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3758470275660724,False
711757,2026-08-14T16:20:44.618759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.7,1.0,238.1,236.2,237.4,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36307013438038627,False
711788,2026-08-14T16:20:59.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,0.2,5.6,0.0,1.1,2.0,241.2,239.4,240.4,12.1,13.4,11.4,861.6,5.2,49.95,0.0,3.0,74.3,861.4,10.8,10.5,74.3,100.0,3318.0,3316.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3943812452953551,False
711819,2026-08-14T16:21:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.0,0.0,1.7,1.0,227.6,225.9,227.9,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3733764940891018,False
711850,2026-08-14T16:21:30.618576+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,1.7,2.1,1.8,24.0,0.0,1.2,1.0,244.7,243.0,244.1,12.1,13.4,11.3,861.5,6.0,49.95,0.0,3.1,74.3,859.7,30.0,28.0,74.3,100.0,3313.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.433875879450046,False
711912,2026-08-14T16:22:01.618723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.8,2.0,16.4,0.0,1.2,2.0,227.9,226.3,228.5,25.1,27.5,24.7,859.7,22.3,49.84,0.0,17.8,74.3,861.7,5.9,4.7,74.3,100.0,3318.0,3316.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4141890660493816,False
711943,2026-08-14T16:22:17.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.7,1.0,241.6,239.7,240.7,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3609608199582352,False
711974,2026-08-14T16:22:32.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.8,1.6,13.2,0.0,1.2,2.0,225.2,223.4,225.5,33.7,36.0,31.2,859.1,28.8,49.79,0.0,25.2,74.3,860.7,15.6,15.3,74.3,100.0,3314.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4521299298327931,False
712005,2026-08-14T16:22:48.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.7,1.0,244.8,243.5,244.2,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36003814274145013,False
712067,2026-08-14T16:23:19.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,229.3,229.5,229.3,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3636287656605343,False
