id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
712098,2026-08-14T16:23:34.618572+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,0.2,1.5,3.1,28.7,0.0,1.2,1.0,227.3,227.2,227.4,37.5,37.2,36.0,859.3,30.9,49.82,0.0,19.1,74.3,862.4,2.2,1.8,74.3,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4335256890131231,False
712160,2026-08-14T16:24:05.629966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,16.3,0.0,1.2,2.0,242.8,242.3,242.3,12.1,11.1,11.3,861.7,4.7,49.96,0.0,2.2,74.3,860.4,21.0,21.6,74.3,100.0,3314.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39757399269487986,False
712222,2026-08-14T16:24:36.628839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.0,2.9,0.0,1.1,2.0,237.4,237.3,237.4,18.2,17.6,17.9,860.7,12.4,49.92,0.0,4.6,74.3,860.7,15.3,14.4,74.3,100.0,3317.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.40311254487139947,False
712253,2026-08-14T16:24:52.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,230.4,230.6,230.6,0.8,0.6,0.6,868.1,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36288941414304526,False
712284,2026-08-14T16:25:07.619002+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.5,1.0,1.7,20.1,0.0,1.1,2.0,241.3,240.8,240.8,12.1,11.1,11.3,861.8,4.9,49.96,0.0,2.1,74.3,860.1,25.0,25.5,74.3,100.0,3315.0,3313.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4008997409519121,False
712315,2026-08-14T16:25:23.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.7,1.0,227.3,227.2,227.2,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3741544587672499,False
712377,2026-08-14T16:25:54.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.7,1.0,243.5,242.9,242.7,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3581979806705581,False
712408,2026-08-14T16:26:09.618581+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.6,0.7,2.4,23.5,0.0,1.1,1.0,226.4,226.6,227.0,32.0,31.7,31.3,860.0,25.6,49.83,0.0,19.4,74.3,862.4,2.1,1.7,74.3,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.421425642112854,False
712439,2026-08-14T16:26:25.618990+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,237.9,237.9,237.7,0.8,0.6,0.6,868.1,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35918012926873877,False
712470,2026-08-14T16:26:40.629960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.7,8.7,0.0,1.1,1.0,230.1,230.2,230.4,27.2,26.5,26.6,860.4,23.3,49.87,0.0,11.8,74.3,861.1,14.6,12.4,74.3,100.0,3313.0,3312.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.41427699740390106,False
712532,2026-08-14T16:27:11.618593+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.3,1.5,3.2,26.9,0.0,1.2,1.0,225.3,225.0,225.2,40.1,40.4,38.9,859.2,29.2,49.8,0.0,23.9,74.3,862.4,2.3,1.6,74.3,100.0,3321.0,3320.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4460041358741807,False
712563,2026-08-14T16:27:27.629352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.7,1.0,244.5,244.3,244.0,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36126336501263306,False
712594,2026-08-14T16:27:42.618565+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.1,1.4,2.6,24.8,0.0,1.2,2.0,227.3,227.3,227.4,34.7,34.2,33.3,859.5,27.3,49.82,0.0,15.8,74.0,862.1,2.5,1.9,74.0,100.0,3321.0,3319.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4228216399681267,False
712625,2026-08-14T16:27:58.619301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,235.5,235.2,235.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3561940220461334,False
712687,2026-08-14T16:28:29.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.7,1.0,224.5,224.4,224.4,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37887823515677244,False
712718,2026-08-14T16:28:44.619160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.6,2.2,0.0,1.2,1.0,245.6,245.3,245.3,12.1,11.0,11.2,860.8,4.7,49.92,0.0,2.6,74.0,862.4,2.5,1.8,74.0,100.0,3321.0,3320.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.39410006304032613,False
712749,2026-08-14T16:29:00.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,238.3,237.7,237.8,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3565880758738986,False
712780,2026-08-14T16:29:15.630352+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.5,1.0,2.0,24.2,0.0,1.1,2.0,241.3,240.8,240.9,12.1,11.1,11.3,861.7,4.2,49.96,0.0,2.1,74.0,859.7,28.4,27.3,74.0,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41786233319591914,False
712842,2026-08-14T16:29:46.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,1.7,0.0,1.2,1.0,243.6,243.1,243.3,12.1,11.0,11.3,861.7,4.1,49.96,0.0,2.2,74.0,862.4,2.4,1.5,74.0,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38407974302037184,False
712873,2026-08-14T16:30:02.629876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,1.7,1.0,242.5,242.2,242.1,0.8,0.6,0.6,868.1,0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3614117348952496,False
712904,2026-08-14T16:30:17.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.3,13.4,0.0,1.1,2.0,225.7,225.7,226.1,29.6,28.9,28.9,859.8,25.2,49.82,0.0,19.6,74.0,861.1,11.8,10.6,74.0,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4306773924422843,False
712935,2026-08-14T16:30:33.628861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,243.8,243.8,243.4,0.8,0.6,0.6,868.1,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3569443387931699,False
712997,2026-08-14T16:31:04.618955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.0,1.7,1.0,240.9,240.2,239.9,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35932758371015533,False
713028,2026-08-14T16:31:19.628827+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.2,0.9,2.6,21.4,0.0,1.1,2.0,228.3,228.2,228.4,34.7,34.8,33.9,859.1,28.2,49.8,0.0,19.7,74.0,861.7,6.8,7.2,74.0,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42656876754541984,False
713059,2026-08-14T16:31:35.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.7,1.0,245.5,245.3,245.1,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35925220944879965,False
713090,2026-08-14T16:31:50.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,2.5,0.0,1.1,1.0,243.5,242.8,242.8,12.1,11.1,11.3,861.7,4.7,49.96,0.0,2.2,74.0,862.4,2.2,1.8,74.0,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3848288691049192,False
713152,2026-08-14T16:32:21.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.4,0.6,0.0,1.1,1.0,239.8,239.3,239.2,17.2,16.4,16.8,861.0,11.6,49.88,0.0,5.5,74.0,861.4,12.2,9.4,74.0,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40244707719258727,False
713214,2026-08-14T16:32:52.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.5,9.1,0.0,1.1,1.0,246.3,245.7,245.8,12.0,11.1,11.2,861.6,4.6,49.93,0.0,2.2,74.0,861.1,13.7,12.0,74.0,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39845838552089585,False
713245,2026-08-14T16:33:08.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,227.2,227.4,227.3,0.8,0.6,0.6,868.1,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36688668897204085,False
713307,2026-08-14T16:33:39.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,230.6,230.7,230.8,0.8,0.6,0.6,868.1,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36400564357525844,False
713338,2026-08-14T16:33:54.619758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.8,2.7,0.0,1.1,2.0,243.8,242.8,243.0,12.1,11.1,11.3,861.6,4.7,49.95,0.0,8.0,74.0,862.4,2.0,1.9,74.0,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3911040232856453,False
713369,2026-08-14T16:34:10.629351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,241.8,241.5,241.3,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35630754581626606,False
713400,2026-08-14T16:34:25.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.9,1.1,10.9,0.0,1.1,2.0,224.0,224.2,224.3,39.1,38.7,36.2,859.3,28.9,49.82,0.0,21.0,74.0,860.4,18.0,15.4,74.0,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.45697359686451167,False
713462,2026-08-14T16:34:56.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,2.0,4.9,0.0,1.1,1.0,240.6,239.7,240.0,13.5,12.5,12.9,860.4,7.0,49.89,0.0,4.0,73.5,862.4,2.1,1.5,73.5,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3939539033604394,False
713493,2026-08-14T16:35:12.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.7,1.0,240.8,240.2,240.0,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35671047145733964,False
713524,2026-08-14T16:35:27.618571+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.2,0.9,3.0,25.2,0.0,1.1,1.0,228.2,228.2,228.4,35.2,35.1,34.3,859.4,27.3,49.83,0.0,16.3,73.5,862.4,2.1,1.7,73.5,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42819297167455983,False
713555,2026-08-14T16:35:43.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,235.2,235.0,235.0,0.8,0.6,0.6,868.1,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3593585986285596,False
713617,2026-08-14T16:36:14.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.7,1.0,225.0,224.9,224.9,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3752287670566371,False
713648,2026-08-14T16:36:29.618581+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,1.1,1.7,21.7,0.0,1.0,2.0,245.7,245.4,245.4,12.4,11.3,11.5,861.1,4.8,49.93,0.0,2.6,73.5,859.4,26.5,28.0,73.5,100.0,3316.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.42791093364190247,False
713679,2026-08-14T16:36:45.618805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.7,1.0,243.9,243.3,243.1,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3589468997571964,False
713772,2026-08-14T16:37:31.629000+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.5,11.9,0.0,1.0,2.0,243.6,242.7,242.9,12.1,11.1,11.3,861.6,4.7,49.96,0.0,2.1,73.5,861.1,16.6,12.4,73.5,100.0,3313.0,3311.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39429406577611764,False
713803,2026-08-14T16:37:47.629489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.7,1.0,242.0,241.5,241.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3543857057466629,False
713834,2026-08-14T16:38:02.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.7,12.5,0.0,1.0,1.0,232.6,232.4,232.8,20.7,20.3,20.8,860.4,14.6,49.92,0.0,11.0,73.5,862.1,2.1,1.6,73.5,100.0,3320.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4011369511724394,False
713865,2026-08-14T16:38:18.618846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,241.3,241.0,240.8,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35599978583895103,False
713927,2026-08-14T16:38:49.629793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.7,1.0,244.1,243.5,243.4,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3566604121441491,False
713958,2026-08-14T16:39:04.629554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.5,9.5,0.0,1.0,2.0,242.5,241.9,241.8,12.1,11.0,11.2,861.6,4.9,49.96,0.0,2.1,73.5,861.1,14.4,13.8,73.5,100.0,3321.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39778826607807755,False
713989,2026-08-14T16:39:20.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.7,1.0,228.2,228.3,228.4,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36487256509163685,False
714020,2026-08-14T16:39:35.618574+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.4,0.5,2.4,20.7,0.0,1.0,2.0,232.4,232.3,232.7,26.8,26.3,26.4,860.0,22.7,49.83,0.0,14.2,73.5,862.4,2.0,1.9,73.5,100.0,3321.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4152187832257218,False
714082,2026-08-14T16:40:06.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.3,17.4,0.0,1.0,1.0,242.6,241.8,242.0,12.1,11.1,11.3,861.7,4.7,49.96,0.0,2.1,73.5,860.4,22.1,19.8,73.5,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4029770018678261,False
714113,2026-08-14T16:40:22.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,224.5,224.8,224.8,0.8,0.6,0.6,868.1,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3798563607355764,False
714144,2026-08-14T16:40:37.630134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.6,0.0,1.0,1.0,245.5,245.2,245.2,12.1,11.1,11.4,861.6,4.8,49.96,0.0,2.2,73.5,862.1,2.2,1.9,73.5,100.0,3318.0,3317.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3914701042327259,False
714175,2026-08-14T16:40:53.630259+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,243.6,243.3,243.1,0.8,0.6,0.6,868.1,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35750662560444524,False
714268,2026-08-14T16:41:39.619357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.9,18.3,0.0,1.0,1.0,243.5,242.7,242.8,12.2,11.2,11.3,861.0,4.1,49.91,0.0,11.0,73.5,860.1,22.4,23.2,73.5,100.0,3313.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4117163688640647,False
714299,2026-08-14T16:41:55.629279+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,1.0,241.8,241.6,241.2,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3563938419658973,False
714330,2026-08-14T16:42:10.628791+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.3,1.3,2.9,26.1,0.0,1.0,2.0,224.2,223.9,224.1,38.0,38.0,36.7,859.2,28.1,49.81,0.0,23.9,73.1,862.1,2.0,1.7,73.1,100.0,3321.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.441068880564084,False
714392,2026-08-14T16:42:41.618581+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.4,1.3,2.6,22.8,0.0,1.0,1.0,231.0,230.9,231.3,30.4,30.0,29.1,859.8,24.9,49.85,0.0,13.6,73.1,862.4,2.1,1.9,73.1,100.0,3320.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4174244819133103,False
714423,2026-08-14T16:42:57.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,243.8,243.5,243.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35638628112952586,False
714454,2026-08-14T16:43:12.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,8.6,0.0,1.0,1.0,243.5,243.0,243.1,12.1,11.0,11.3,861.7,4.8,49.96,0.0,2.2,73.1,861.4,13.4,11.3,73.1,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39257962622016146,False
714485,2026-08-14T16:43:28.628781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.7,1.0,224.7,224.8,225.0,0.8,0.6,0.6,868.0,0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37510492577286764,False
714547,2026-08-14T16:43:59.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.7,1.0,234.7,234.7,234.6,0.8,0.6,0.6,868.1,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36158727125833423,False
714578,2026-08-14T16:44:14.618576+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.5,1.0,2.0,21.2,0.0,1.0,2.0,241.8,241.3,241.3,12.1,11.1,11.3,861.7,4.0,49.96,0.0,2.2,73.1,859.7,25.2,25.2,73.1,100.0,3313.0,3311.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.41060186871579235,False
714609,2026-08-14T16:44:30.628898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,226.5,226.6,226.7,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36947305347915765,False
714640,2026-08-14T16:44:45.628896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.1,5.3,0.0,1.0,1.0,246.0,245.1,245.2,12.0,11.0,11.2,861.5,4.7,49.96,0.0,2.2,73.1,861.4,10.0,9.1,73.1,100.0,3315.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3974311255778183,False
714702,2026-08-14T16:45:16.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.4,11.3,0.0,1.0,1.0,225.6,225.4,225.8,40.7,42.0,40.5,859.0,32.9,49.79,0.0,23.3,73.1,860.4,21.6,18.7,73.1,100.0,3312.0,3311.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4795935232282534,False
714733,2026-08-14T16:45:32.618524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.7,1.0,241.6,241.0,240.9,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35524951201003957,False
714795,2026-08-14T16:46:03.619720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.7,1.0,241.1,240.9,240.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3541617667655976,False
714857,2026-08-14T16:46:34.629307+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,243.7,243.5,243.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.5,20000.0,855.9,0,0,True,0.3573391087590083,False
714888,2026-08-14T16:46:49.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.5,3.1,0.0,1.0,2.0,242.7,242.1,242.2,12.1,11.2,11.3,861.6,5.1,49.96,0.0,2.2,73.1,862.1,2.0,1.9,73.1,100.0,3321.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38904215478105775,False
714919,2026-08-14T16:47:05.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.6,1.0,224.9,224.8,225.0,0.8,0.6,0.6,868.0,-0.2,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37555598316679356,False
714950,2026-08-14T16:47:20.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.2,15.8,0.0,1.0,2.0,242.0,241.4,241.5,12.1,11.1,11.3,861.6,4.6,49.96,0.0,2.2,73.1,860.4,20.4,18.7,73.1,100.0,3318.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39784319805300844,False
715012,2026-08-14T16:47:51.629755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,11.1,0.0,1.0,2.0,245.0,244.5,244.7,12.1,11.1,11.2,861.6,4.8,49.96,0.0,2.2,73.1,861.1,15.9,13.0,73.1,100.0,3317.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39469215760896137,False
715043,2026-08-14T16:48:07.619000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,243.0,242.8,242.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.354483612172282,False
715074,2026-08-14T16:48:22.619124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.2,3.1,0.0,1.0,3.0,227.7,227.7,227.9,25.5,24.8,25.3,859.9,21.8,49.91,0.0,14.0,73.1,859.7,24.9,24.9,73.1,100.0,3309.0,3306.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4543168124445021,False
715105,2026-08-14T16:48:38.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,229.3,229.6,229.5,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3639445927370766,False
715167,2026-08-14T16:49:09.629539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,242.0,241.7,241.5,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3548180420602656,False
715198,2026-08-14T16:49:24.618579+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.3,0.6,2.9,25.1,0.0,1.0,1.0,224.6,224.8,224.9,41.0,41.1,41.6,858.8,30.6,49.8,0.0,24.8,72.8,861.7,5.5,5.4,72.8,100.0,3316.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.45981136398138794,False
715229,2026-08-14T16:49:40.629352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,244.2,243.9,243.7,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.355185558133782,False
715260,2026-08-14T16:49:55.618779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.9,2.8,0.0,1.0,1.0,243.9,243.1,243.2,12.1,11.0,11.2,861.5,4.8,49.96,0.0,2.1,72.8,862.4,2.0,1.7,72.8,100.0,3321.0,3320.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3896457219895611,False
715322,2026-08-14T16:50:26.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,2.5,19.9,0.0,1.0,1.0,231.2,231.4,231.7,26.8,26.0,26.3,859.9,22.3,49.87,0.0,12.1,72.8,862.4,2.4,1.6,72.8,100.0,3320.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4102675436648448,False
715353,2026-08-14T16:50:42.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.7,1.0,235.5,235.3,235.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35371747927440894,False
715384,2026-08-14T16:50:57.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.5,2.4,0.0,1.0,1.0,242.1,241.3,241.3,12.1,11.1,11.3,861.6,4.6,49.96,0.0,2.1,72.8,862.1,2.2,1.7,72.8,100.0,3320.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.387813550729356,False
715415,2026-08-14T16:51:13.619043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.7,1.0,224.8,224.8,225.1,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37510367681736856,False
715477,2026-08-14T16:51:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.7,1.0,235.8,235.7,235.5,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3553987728362503,False
715508,2026-08-14T16:51:59.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.4,3.0,0.0,1.0,1.0,237.9,237.3,238.0,20.0,19.5,19.5,861.0,11.2,49.96,0.0,11.6,72.8,861.4,8.2,7.3,72.8,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40364765220199017,False
715539,2026-08-14T16:52:15.619374+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,226.9,227.1,227.2,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3679728931095393,False
715570,2026-08-14T16:52:30.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.9,3.1,0.0,0.9,2.0,227.7,227.7,228.1,26.8,26.3,26.1,859.5,16.9,49.84,0.0,17.9,72.8,860.4,20.0,17.2,72.8,100.0,3316.0,3314.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.43046317590852695,False
715632,2026-08-14T16:53:01.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.9,18.4,0.0,1.0,1.0,230.9,230.6,230.6,23.7,23.4,23.3,860.5,20.4,49.88,0.0,12.7,72.8,862.4,2.0,1.6,72.8,100.0,3321.0,3320.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40501534158909575,False
715663,2026-08-14T16:53:17.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.7,1.0,242.0,241.8,241.5,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3538760612787581,False
715694,2026-08-14T16:53:32.619358+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.2,2.0,3.0,29.3,0.0,0.9,2.0,225.9,225.8,226.0,43.2,44.1,42.1,859.1,31.4,49.8,0.0,21.6,72.8,862.1,2.1,1.9,72.8,100.0,3318.0,3316.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4629453983477641,False
715725,2026-08-14T16:53:48.619433+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.7,1.0,245.3,245.0,244.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3560783124946774,False
715787,2026-08-14T16:54:19.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.7,1.0,229.7,229.5,229.6,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3625017752713109,False
715849,2026-08-14T16:54:50.629653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.7,1.0,234.4,234.4,234.3,0.8,0.6,0.6,868.1,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35955727246464764,False
715880,2026-08-14T16:55:05.628678+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,1.0,1.9,21.8,0.0,0.9,2.0,241.8,241.3,241.4,12.1,11.1,11.3,861.6,4.0,49.96,0.0,2.1,72.8,859.7,25.8,24.5,72.8,100.0,3315.0,3313.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4145515389283503,False
715942,2026-08-14T16:55:36.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,0.8,7.1,0.0,0.9,1.0,241.3,240.4,240.6,14.7,13.5,14.1,860.3,7.7,49.89,0.0,5.8,72.8,861.1,14.8,13.0,72.8,100.0,3319.0,3318.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.40236336647729054,False
715973,2026-08-14T16:55:52.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.7,1.0,243.9,243.6,243.4,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3543080093027503,False
716004,2026-08-14T16:56:07.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,9.2,0.0,1.0,1.0,241.6,241.1,241.0,12.1,11.1,11.3,861.6,4.4,49.96,0.0,2.2,72.8,861.1,13.6,12.0,72.8,100.0,3316.0,3315.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.3869315087095491,False
716035,2026-08-14T16:56:23.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.7,1.0,230.0,230.0,230.1,0.8,0.6,0.6,868.0,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3623292341787823,False
716097,2026-08-14T16:56:54.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.7,1.0,242.2,241.6,241.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35356380846126534,False
716128,2026-08-14T16:57:09.618875+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.3,0.5,3.0,26.4,0.0,0.9,1.0,228.5,228.2,228.4,24.5,24.0,24.2,859.1,28.6,49.86,0.0,19.4,72.4,862.1,2.2,1.3,72.4,100.0,3320.0,3319.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4295767994688283,False
716159,2026-08-14T16:57:25.629828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.7,1.0,245.2,244.9,244.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35748035100485703,False
716190,2026-08-14T16:57:40.618573+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.3,1.2,2.8,26.0,0.0,1.0,2.0,227.2,227.1,227.4,34.2,34.3,33.1,859.3,28.2,49.79,0.0,20.8,72.4,862.1,2.2,1.6,72.4,100.0,3320.0,3318.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.42249284623896927,False
716252,2026-08-14T16:58:11.619003+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.1,0.0,1.0,1.0,243.5,243.0,243.0,12.1,11.1,11.3,861.6,4.6,49.96,0.0,2.2,72.4,862.1,2.5,1.7,72.4,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3843222789920911,False
716283,2026-08-14T16:58:27.629286+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,229.8,229.9,230.1,0.8,0.6,0.6,868.1,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3617945976416137,False
716314,2026-08-14T16:58:42.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.5,0.2,0.0,1.0,2.0,239.2,238.8,238.9,17.7,16.9,17.4,860.9,11.6,49.88,0.0,6.4,72.4,861.4,11.8,11.0,72.4,100.0,3320.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40113293631516045,False
716407,2026-08-14T16:59:29.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,226.2,226.4,226.5,0.8,0.6,0.6,868.1,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37496737346103637,False
716438,2026-08-14T16:59:44.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.9,2.7,0.0,1.0,1.0,244.6,244.1,244.2,12.0,11.0,11.2,861.5,4.8,49.96,0.0,2.2,72.4,862.4,2.1,1.8,72.4,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38725436390955703,False
716469,2026-08-14T17:00:00.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.6,1.0,243.0,242.7,242.5,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3559837262778377,False
716500,2026-08-14T17:00:15.618578+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,0.5,1.7,21.9,0.0,1.0,2.0,225.9,226.0,226.3,27.3,27.0,26.8,860.4,24.0,49.88,0.0,14.8,72.4,862.1,2.1,1.8,72.4,100.0,3321.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4105985582216809,False
716562,2026-08-14T17:00:46.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.6,11.3,0.0,1.0,1.0,231.4,231.1,231.5,21.5,21.2,21.5,860.1,16.3,49.87,0.0,13.1,72.4,861.7,5.0,5.1,72.4,100.0,3317.0,3316.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40069728226247303,False
716593,2026-08-14T17:01:02.628940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,241.3,241.1,240.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.35451269394687507,False
716624,2026-08-14T17:01:17.618624+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.4,1.6,3.1,28.6,0.0,1.0,1.0,226.1,225.7,226.0,39.9,41.1,39.5,859.0,30.8,49.78,0.0,21.9,72.4,862.1,2.2,1.7,72.4,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.44416430020127295,False
716655,2026-08-14T17:01:33.619129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.0,1.6,1.0,232.1,232.2,232.1,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3655939866381537,False
716717,2026-08-14T17:02:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.6,1.0,231.0,231.1,231.1,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36087414755013586,False
716748,2026-08-14T17:02:19.618897+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.6,1.0,1.9,25.0,0.0,1.0,1.0,241.5,241.0,240.9,12.1,11.1,11.3,861.6,3.5,49.96,0.0,2.1,72.4,859.7,28.5,25.4,72.4,100.0,3311.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41691565298170036,False
716779,2026-08-14T17:02:35.619601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,1.0,227.0,227.2,227.3,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3715204769169255,False
716810,2026-08-14T17:02:50.619802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.2,0.7,0.0,1.0,1.0,245.2,244.4,244.6,12.0,11.1,11.3,861.5,4.7,49.96,0.0,2.2,72.4,861.7,5.4,4.6,72.4,100.0,3318.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39069550861323,False
716903,2026-08-14T17:03:37.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.6,1.0,237.5,237.5,237.5,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.360130883317306,False
716934,2026-08-14T17:03:52.619054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.6,18.6,0.0,1.0,1.0,231.0,230.9,231.2,25.0,24.6,24.6,860.5,21.0,49.88,0.0,13.5,72.0,862.1,2.4,1.7,72.0,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4007745882245243,False
716965,2026-08-14T17:04:08.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.6,1.0,241.2,240.7,240.4,0.8,0.6,0.6,868.1,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3586231519905859,False
717027,2026-08-14T17:04:39.618681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,244.3,244.1,244.0,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3592566291450812,False
717058,2026-08-14T17:04:54.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,2.4,0.0,1.0,1.0,243.7,243.1,243.3,12.1,11.0,11.3,861.5,4.6,49.96,0.0,2.2,72.0,862.1,2.2,1.6,72.0,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3840744685182553,False
717089,2026-08-14T17:05:10.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,225.2,225.4,225.5,0.8,0.6,0.6,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37314978054054493,False
717120,2026-08-14T17:05:25.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.2,12.1,0.0,1.0,2.0,237.6,237.5,237.6,18.6,18.1,18.4,859.9,12.0,49.87,0.0,9.0,72.0,860.1,24.1,23.5,72.0,100.0,3316.0,3314.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41657560036759195,False
717182,2026-08-14T17:05:56.618997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.2,5.4,0.0,1.0,1.0,241.8,241.0,241.2,13.8,12.8,13.3,861.3,6.7,49.92,0.0,2.2,72.0,861.1,12.1,10.6,72.0,100.0,3318.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39287025718357277,False
717213,2026-08-14T17:06:12.629428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,224.6,224.9,224.8,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3786753554379246,False
717244,2026-08-14T17:06:27.619043+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,1.0,1.9,20.6,0.0,1.0,2.0,240.9,240.5,240.5,12.1,11.1,11.3,861.6,4.5,49.96,0.0,2.1,72.0,859.7,25.1,23.3,72.0,100.0,3310.0,3308.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.405265075793145,False
717275,2026-08-14T17:06:43.628790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.6,1.0,227.4,227.6,227.6,0.8,0.6,0.6,868.0,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36936020920983226,False
717337,2026-08-14T17:07:14.619282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.7,1.0,242.4,242.2,241.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35586450069302167,False
717368,2026-08-14T17:07:29.629663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.7,8.3,0.0,1.0,1.0,225.1,225.0,225.3,37.7,36.7,36.6,858.7,28.1,49.8,0.0,21.0,72.0,860.4,19.8,16.0,72.0,100.0,3315.0,3314.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.44896594015064645,False
717430,2026-08-14T17:08:00.629833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.4,7.0,0.0,1.0,1.0,237.3,237.1,237.3,15.4,14.4,15.0,861.0,9.2,49.88,0.0,5.1,72.0,862.4,2.2,1.7,72.0,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39083622492549897,False
717492,2026-08-14T17:08:31.619157+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.3,1.3,2.9,26.8,0.0,1.0,1.0,227.5,227.2,227.3,36.2,35.8,34.9,859.2,30.0,49.82,0.0,19.1,72.0,862.1,3.2,2.4,72.0,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42665677750964787,False
717523,2026-08-14T17:08:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.7,1.0,243.4,243.2,243.0,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3573791645857802,False
717554,2026-08-14T17:09:02.630195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,11.7,0.0,1.0,1.0,241.5,241.1,241.0,12.1,11.2,11.3,861.6,3.9,49.96,0.0,2.1,72.0,861.1,15.6,13.3,72.0,100.0,3317.0,3316.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3889677654120179,False
717585,2026-08-14T17:09:18.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.7,1.0,224.9,225.1,225.2,0.8,0.6,0.6,868.1,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37857465599012335,False
717647,2026-08-14T17:09:49.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.7,1.0,239.2,238.8,238.9,0.8,0.6,0.6,868.0,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35846981056964505,False
717678,2026-08-14T17:10:04.619115+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,0.8,10.7,0.0,1.0,2.0,241.6,240.7,240.8,12.1,11.8,11.3,861.5,5.1,49.96,0.0,2.4,72.0,860.7,15.8,13.2,72.0,100.0,3315.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3877851189959463,False
717709,2026-08-14T17:10:20.629644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,227.7,227.6,228.0,0.8,0.6,0.6,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36711943367530736,False
717740,2026-08-14T17:10:35.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.0,7.1,0.0,0.9,2.0,241.0,240.3,240.5,12.1,12.2,11.3,859.1,29.6,49.92,0.0,10.9,71.6,860.1,22.5,21.3,71.6,100.0,3314.0,3312.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4282931109477266,False
717802,2026-08-14T17:11:06.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,2.9,1.7,12.7,0.0,0.9,2.0,235.2,232.4,235.2,20.1,22.8,19.9,860.4,15.9,49.88,0.0,11.3,71.6,862.1,3.2,3.1,71.6,100.0,3319.0,3317.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.410039413893392,False
717833,2026-08-14T17:11:22.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.9,0.2,0.0,1.7,1.0,242.4,238.6,241.3,0.8,0.6,0.6,868.1,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37137800000638604,False
717864,2026-08-14T17:11:37.619011+00:00,external_ems_2,bess_2,good,0.1844,normal,PCS DC current and BMS current mismatch: 31.5,5.0,6.1,2.9,31.5,0.0,0.9,2.0,226.8,222.3,227.3,40.5,44.8,38.7,858.8,35.3,49.78,0.0,22.8,71.6,861.7,3.8,3.3,71.6,100.0,3316.0,3314.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.49004310366366227,False
717895,2026-08-14T17:11:53.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.0,1.7,1.0,245.1,241.9,244.4,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36579520163511925,False
717957,2026-08-14T17:12:24.619802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.9,0.1,0.0,1.7,1.0,228.5,224.7,228.9,0.8,0.6,0.6,868.1,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3795569332461791,False
717988,2026-08-14T17:12:39.629211+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,5.2,1.6,13.2,0.0,1.0,1.0,232.4,228.3,232.6,28.6,32.2,27.0,859.5,25.9,49.81,0.0,16.1,71.6,861.1,12.7,11.1,71.6,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4451608689767897,False
718019,2026-08-14T17:12:55.630081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.8,0.1,0.0,1.7,1.0,234.0,230.9,234.5,0.8,0.6,0.6,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36598608258326126,False
718050,2026-08-14T17:13:10.618574+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,3.5,3.1,1.9,23.4,0.0,1.0,2.0,241.8,238.3,241.1,12.1,14.5,11.4,861.3,5.2,49.95,0.0,3.2,71.6,859.4,28.6,29.7,71.6,100.0,3310.0,3308.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.43728641253022366,False
718112,2026-08-14T17:13:41.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,1.9,0.5,0.9,0.0,1.0,1.0,246.2,244.2,245.2,12.0,13.2,11.3,861.2,5.9,49.92,0.0,3.2,71.6,861.7,5.0,4.7,71.6,100.0,3315.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4014595222178272,False
718143,2026-08-14T17:13:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.1,0.0,1.7,1.0,243.5,241.8,242.5,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3607612383547285,False
718174,2026-08-14T17:14:12.629261+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,1.9,4.7,2.7,25.3,0.0,1.0,1.0,225.1,223.5,225.4,34.4,36.4,31.7,859.0,29.1,49.83,0.0,23.2,71.6,861.7,3.8,2.8,71.6,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.44213071331125664,False
718205,2026-08-14T17:14:28.629414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.7,1.0,231.2,229.7,231.5,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3656125039282837,False
718267,2026-08-14T17:14:59.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.2,0.0,1.7,1.0,241.5,240.0,240.8,0.8,0.6,0.6,868.1,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36312479933953956,False
718298,2026-08-14T17:15:14.619464+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,2.0,5.8,3.2,30.8,0.0,1.0,1.0,225.5,223.9,225.9,41.4,45.2,39.4,858.9,33.8,49.79,0.0,21.6,71.6,862.1,3.0,2.8,71.6,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4715934001525144,False
718329,2026-08-14T17:15:30.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.0,1.7,1.0,245.8,244.4,245.0,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36346460757943366,False
718360,2026-08-14T17:15:45.629064+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,2.8,5.4,2.8,28.7,0.0,1.0,1.0,225.4,223.0,225.8,41.0,43.7,38.3,858.9,31.9,49.78,0.0,24.2,71.6,861.7,3.2,3.0,71.6,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4647971443009591,False
718422,2026-08-14T17:16:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,3.5,1.1,11.4,0.0,1.0,1.0,242.8,238.7,241.8,12.1,14.9,11.4,861.2,6.0,49.95,0.0,3.4,71.6,860.1,17.4,18.0,71.6,100.0,3314.0,3313.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4124797463262299,False
718484,2026-08-14T17:16:47.629739+00:00,external_ems_2,bess_2,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,7.6,0.9,8.3,0.0,1.0,2.0,233.0,226.9,233.1,28.6,34.3,26.7,859.5,9.9,49.85,0.0,13.0,71.2,860.4,18.2,16.2,71.2,100.0,3314.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.464896044898346,False
718515,2026-08-14T17:17:03.618687+00:00,external_ems_1,bess_1,good,0.041,normal,PCS phase voltage imbalance high: 6.6,6.6,0.2,2.9,0.1,0.0,1.7,1.0,232.2,225.7,232.3,0.8,0.6,0.6,868.1,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39358406186945993,False
718577,2026-08-14T17:17:34.619091+00:00,external_ems_1,bess_1,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,0.2,2.9,0.1,0.0,1.7,1.0,229.3,222.5,229.4,0.8,0.6,0.6,868.1,-0.1,49.78,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4063462556743273,False
718608,2026-08-14T17:17:49.618574+00:00,external_ems_2,bess_2,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,7.0,1.1,12.7,0.0,1.0,1.0,236.3,229.5,236.6,18.4,25.4,18.4,860.3,17.2,49.94,0.0,9.2,71.2,861.4,4.5,4.2,71.2,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4458757490985924,False
718639,2026-08-14T17:18:05.618577+00:00,external_ems_1,bess_1,good,0.1078,normal,PCS phase voltage imbalance high: 9.2,9.2,0.3,2.9,0.1,0.0,1.7,1.0,243.9,234.7,242.8,0.9,0.6,0.7,868.1,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.41503925806784003,False
