id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
725335,2026-08-14T18:13:53.629723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,237.9,237.9,237.8,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3592721417982392,False
725397,2026-08-14T18:14:24.630017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.6,1.0,241.7,241.2,241.1,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3571211766727483,False
725428,2026-08-14T18:14:39.618578+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.2,1.5,2.5,24.2,0.0,0.9,2.0,224.7,224.9,224.9,41.4,41.1,39.9,858.6,31.4,49.79,0.0,24.8,68.1,861.1,7.2,6.7,68.1,100.0,3316.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4501734805410678,False
725459,2026-08-14T18:14:55.628796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,244.5,244.2,244.0,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.357444592650029,False
725490,2026-08-14T18:15:10.628757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,1.0,7.7,0.0,0.9,2.0,239.0,238.1,238.3,15.4,14.4,15.0,860.7,9.7,49.94,0.0,2.1,68.1,861.7,2.0,1.8,68.1,100.0,3319.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3873938621485062,False
725552,2026-08-14T18:15:41.629731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.5,0.8,0.0,0.9,1.0,241.1,240.7,240.9,14.2,13.0,13.6,860.6,7.7,49.93,0.0,4.5,68.1,861.1,8.5,9.6,68.1,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3965763034286177,False
725583,2026-08-14T18:15:57.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,232.6,232.5,232.7,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3598232308235233,False
725614,2026-08-14T18:16:12.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,7.6,0.0,0.9,2.0,241.1,240.6,240.6,12.1,11.2,11.3,861.2,4.3,49.96,0.0,2.2,68.1,860.7,11.9,10.5,68.1,100.0,3319.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38973613918586714,False
725645,2026-08-14T18:16:28.629813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.6,1.0,225.7,225.8,225.9,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.376491275833506,False
725707,2026-08-14T18:16:59.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,243.3,243.0,242.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3568764270433388,False
725738,2026-08-14T18:17:14.618678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.2,3.7,0.0,0.9,1.0,243.3,242.8,242.8,13.1,12.1,12.3,860.5,6.0,49.91,0.0,10.9,68.1,861.7,2.3,1.6,68.1,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39351189735043296,False
725769,2026-08-14T18:17:30.628739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,1.6,1.0,241.5,240.9,240.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3572776469108687,False
725800,2026-08-14T18:17:45.629521+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.2,2.3,2.6,20.4,0.0,0.9,1.0,224.5,224.5,224.7,38.1,37.1,35.8,858.5,28.4,49.79,0.0,23.9,68.1,861.1,8.0,6.6,68.1,100.0,3313.0,3312.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.43693411034441926,False
725862,2026-08-14T18:18:16.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,2.2,0.0,0.9,1.0,244.5,243.9,243.9,12.0,11.0,11.3,861.1,4.5,49.92,0.0,2.1,68.1,861.7,2.3,1.4,68.1,100.0,3319.0,3318.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3914016571054425,False
725893,2026-08-14T18:18:32.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.6,1.0,241.1,240.8,240.5,0.8,0.6,0.6,868.1,-0.2,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3642735952639131,False
725924,2026-08-14T18:18:47.618576+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.4,1.7,2.7,24.8,0.0,0.9,1.0,229.1,228.9,229.3,33.5,33.3,31.8,859.0,26.7,49.84,0.0,15.1,68.1,861.7,1.9,1.9,68.1,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4216935871087044,False
725955,2026-08-14T18:19:03.618866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,230.4,230.8,230.6,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3612505628537222,False
726017,2026-08-14T18:19:34.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,224.1,224.1,224.0,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.383151238759314,False
726048,2026-08-14T18:19:49.629780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.4,16.2,0.0,0.9,2.0,241.0,240.4,240.8,14.4,14.0,14.0,860.5,8.3,49.94,0.0,2.4,68.1,859.1,24.5,26.7,68.1,100.0,3313.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41370315276790653,False
726079,2026-08-14T18:20:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.2,0.0,1.6,1.0,244.1,243.2,243.3,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35960131349126223,False
726110,2026-08-14T18:20:20.629949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.7,8.1,0.0,0.9,2.0,241.1,240.5,240.7,12.1,12.1,11.3,861.1,5.2,49.95,0.0,2.5,67.7,860.4,13.3,12.6,67.7,100.0,3317.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3869385113223514,False
726172,2026-08-14T18:20:51.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,2.1,1.5,14.0,0.0,0.9,2.0,240.4,237.6,240.0,16.2,18.0,15.9,860.9,10.2,49.95,0.0,5.1,67.7,859.4,24.2,25.7,67.7,100.0,3310.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41945173893986953,False
726203,2026-08-14T18:21:07.619273+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.8,0.0,0.0,1.6,1.0,243.4,240.6,242.7,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36054167654023805,False
726234,2026-08-14T18:21:22.629145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.5,1.9,12.3,0.0,0.9,1.0,232.7,229.2,233.1,20.9,24.3,20.8,859.5,16.7,49.9,0.0,14.3,67.7,861.4,4.4,3.1,67.7,100.0,3317.0,3316.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41432779132376335,False
726265,2026-08-14T18:21:38.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.6,0.0,0.0,1.6,1.0,241.3,237.8,240.5,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3672057993801013,False
726327,2026-08-14T18:22:09.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.8,0.1,0.0,1.6,1.0,244.2,241.0,243.6,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36305777607846884,False
726389,2026-08-14T18:22:40.629969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.8,0.0,0.0,1.6,1.0,226.6,222.8,227.0,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38138270881169095,False
726420,2026-08-14T18:22:55.628728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.7,2.6,15.8,0.0,1.0,1.0,234.0,230.0,234.2,23.4,26.8,23.1,858.8,19.5,49.83,0.0,13.6,67.7,861.4,3.7,2.9,67.7,100.0,3317.0,3316.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4232309554570532,False
726482,2026-08-14T18:23:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.4,1.7,19.2,0.0,0.9,1.0,242.3,240.0,241.3,12.1,13.7,11.3,860.8,5.8,49.95,0.0,3.1,67.7,859.1,25.0,27.0,67.7,100.0,3310.0,3309.0,25.2,24.3,24.5,20000.0,856.4,0,0,True,0.4235611504763686,False
726513,2026-08-14T18:23:42.629423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.0,0.0,1.6,1.0,227.2,225.2,227.0,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37869840923925924,False
726544,2026-08-14T18:23:57.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.4,6.0,0.0,1.0,1.0,245.3,243.7,244.6,12.0,13.2,11.2,860.8,5.8,49.94,0.0,3.0,67.7,860.4,11.8,10.0,67.7,100.0,3313.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.39178836154730934,False
726575,2026-08-14T18:24:13.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,1.6,1.0,242.8,241.1,241.8,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3577226985867452,False
726637,2026-08-14T18:24:44.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.1,0.0,1.6,1.0,240.5,239.3,240.2,0.8,0.6,0.6,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36016744276720836,False
726668,2026-08-14T18:24:59.629738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.7,0.2,1.9,0.0,1.0,1.0,235.6,233.9,235.3,17.8,19.1,17.4,860.2,13.5,49.89,0.0,10.5,67.7,860.4,11.6,10.1,67.7,100.0,3313.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.399567438323562,False
726699,2026-08-14T18:25:15.629098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.0,0.0,1.6,1.0,241.3,239.4,240.3,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35905665406143344,False
726730,2026-08-14T18:25:30.630463+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,2.1,4.5,3.1,26.1,0.0,1.0,2.0,225.3,223.5,225.6,35.8,38.8,34.3,858.3,28.3,49.79,0.0,25.0,67.7,861.4,2.2,2.6,67.7,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.44114243518650015,False
726792,2026-08-14T18:26:01.618564+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,1.7,2.2,2.3,20.5,0.0,1.0,1.0,243.1,241.4,242.5,12.1,13.4,11.2,859.1,23.4,49.95,0.0,3.0,67.7,861.4,2.9,2.8,67.7,100.0,3317.0,3316.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.41671644433331967,False
726823,2026-08-14T18:26:17.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.8,0.1,0.0,1.6,1.0,225.8,224.2,226.4,0.8,0.6,0.6,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3773472441541813,False
726854,2026-08-14T18:26:32.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.2,0.6,2.4,0.0,1.0,1.0,242.7,239.5,242.0,12.1,14.5,11.3,860.8,6.5,49.95,0.0,3.3,67.3,861.4,4.1,2.9,67.3,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3929552127358977,False
726947,2026-08-14T18:27:19.629031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.8,0.0,0.0,1.5,1.0,234.3,229.7,234.5,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38133222028253333,False
726978,2026-08-14T18:27:34.629756+00:00,external_ems_2,bess_2,good,0.0967,normal,PCS phase voltage imbalance high: 8.6; PCS DC current and BMS current mismatch: 24.2,8.6,5.5,2.0,24.2,0.0,1.0,3.0,242.0,233.4,241.2,12.2,16.9,11.4,860.7,6.7,49.94,0.0,4.0,67.3,858.7,30.9,28.9,67.3,100.0,3306.0,3303.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4981918871020305,False
727009,2026-08-14T18:27:50.619308+00:00,external_ems_1,bess_1,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,0.2,2.8,0.2,0.0,1.5,1.0,231.0,224.3,231.5,0.8,0.6,0.6,868.0,-0.2,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4042595085473595,False
727040,2026-08-14T18:28:05.629268+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS phase voltage imbalance high: 9.5,9.5,6.8,0.2,2.1,0.0,1.0,1.0,245.1,235.6,244.2,12.1,18.2,11.4,860.5,7.4,49.9,0.0,9.0,67.3,860.7,9.5,8.6,67.3,100.0,3312.0,3311.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4693394169006486,False
727102,2026-08-14T18:28:36.618617+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS phase current imbalance high: 8.2,5.0,8.2,1.1,14.7,0.0,1.1,2.0,225.5,220.5,225.4,42.0,47.5,39.3,858.3,34.1,49.8,0.0,25.3,67.3,859.4,19.4,16.6,67.3,100.0,3310.0,3308.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.5164626760835415,False
727133,2026-08-14T18:28:52.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.8,0.0,0.0,1.6,1.0,245.1,241.2,244.2,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.37515991033057705,False
727164,2026-08-14T18:29:07.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.6,1.6,11.8,0.0,1.1,1.0,234.0,230.5,234.2,19.8,23.0,19.4,859.5,15.0,49.89,0.0,6.6,67.3,861.1,3.2,2.7,67.3,100.0,3317.0,3316.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4023608954722379,False
727195,2026-08-14T18:29:23.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.9,0.1,0.0,1.6,1.0,241.3,237.7,240.6,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.3763708800364029,False
727257,2026-08-14T18:29:54.629765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.9,0.0,0.0,1.6,1.0,243.1,240.5,242.4,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.3776961222467102,False
727288,2026-08-14T18:30:09.619024+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,0.5,2.9,0.0,1.0,2.0,242.2,240.3,241.6,12.1,13.6,11.4,860.6,6.0,49.95,0.0,3.1,67.3,861.1,3.1,2.8,67.3,100.0,3317.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38776860873730995,False
727319,2026-08-14T18:30:25.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.2,0.0,1.6,1.0,225.1,223.3,225.2,0.8,0.6,0.6,868.1,-0.2,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.40002415818878045,False
727350,2026-08-14T18:30:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.8,1.6,19.8,0.0,1.0,2.0,241.5,239.8,240.8,12.1,13.2,11.4,860.7,5.5,49.95,0.0,3.0,67.3,859.1,25.3,26.1,67.3,100.0,3303.0,3301.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41185514688068925,False
727443,2026-08-14T18:31:27.619017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.2,0.0,1.6,1.0,243.9,242.4,243.1,0.8,0.6,0.6,868.1,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.3735247713452186,False
727474,2026-08-14T18:31:42.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.2,0.5,13.5,0.0,1.0,1.0,231.7,230.2,231.7,16.6,17.7,16.5,859.6,9.1,49.88,0.0,14.4,67.3,859.1,22.6,23.3,67.3,100.0,3306.0,3305.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4225793996050811,False
727505,2026-08-14T18:31:58.619770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.6,1.0,232.4,230.9,232.6,0.8,0.6,0.6,868.1,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.37690425213559764,False
727567,2026-08-14T18:32:29.619135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.6,1.0,241.0,239.2,240.0,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.36895093507793336,False
727598,2026-08-14T18:32:44.618616+00:00,external_ems_2,bess_2,good,0.1652,normal,PCS DC current and BMS current mismatch: 30.3,2.0,5.0,3.0,30.3,0.0,1.0,2.0,226.1,224.2,226.2,43.3,46.7,41.7,858.1,34.0,49.78,0.0,24.8,66.9,861.1,3.7,2.4,66.9,100.0,3317.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.46905760562036997,False
727629,2026-08-14T18:33:00.618961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.2,0.0,1.6,1.0,243.3,241.7,242.5,0.8,0.6,0.6,868.1,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.3734861735705821,False
727660,2026-08-14T18:33:15.619298+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,1.9,0.5,1.9,0.0,1.0,1.0,242.6,240.6,241.6,12.1,13.2,11.3,860.6,5.3,49.95,0.0,3.0,66.9,861.1,3.4,2.5,66.9,100.0,3317.0,3316.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.387690668593927,False
727722,2026-08-14T18:33:46.630169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.4,13.9,0.0,1.0,1.0,245.3,243.9,244.6,12.1,13.2,11.3,860.5,6.2,49.95,0.0,3.1,66.9,859.1,20.1,20.6,66.9,100.0,3315.0,3314.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40359813393814364,False
727753,2026-08-14T18:34:02.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.0,1.5,1.0,237.8,236.3,237.2,0.8,0.6,0.7,868.1,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37718428243718105,False
727784,2026-08-14T18:34:17.629256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,0.5,8.5,0.0,1.0,1.0,240.6,238.8,240.0,12.1,13.4,11.3,860.6,5.2,49.95,0.0,3.0,66.9,860.1,13.7,11.7,66.9,100.0,3314.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38677675970949066,False
727815,2026-08-14T18:34:33.619738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.1,0.0,1.6,1.0,228.0,226.4,228.2,0.8,0.6,0.6,868.1,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37539935843121264,False
727877,2026-08-14T18:35:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.2,0.0,1.6,1.0,230.6,229.1,230.9,0.8,0.6,0.6,868.1,-0.2,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37063012149311875,False
727908,2026-08-14T18:35:19.630859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.5,12.3,0.0,0.9,1.0,230.2,229.8,230.0,20.5,21.1,20.7,859.6,14.8,49.89,0.0,13.4,66.9,861.1,2.5,1.9,66.9,100.0,3316.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3950832937819698,False
727970,2026-08-14T18:35:50.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.4,19.9,0.0,1.0,2.0,224.8,224.9,225.2,41.4,41.3,40.2,858.0,30.3,49.79,0.0,23.2,66.9,860.4,10.4,10.1,66.9,100.0,3312.0,3310.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.44712391596786893,False
728032,2026-08-14T18:36:21.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.7,2.7,0.0,1.0,1.0,244.0,243.2,243.2,12.1,11.1,11.2,860.7,4.8,49.96,0.0,2.2,66.9,861.4,2.1,1.8,66.9,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38433024524540343,False
728063,2026-08-14T18:36:37.618836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,1.6,1.0,240.8,240.2,239.9,0.8,0.6,0.7,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3627606683826825,False
728094,2026-08-14T18:36:52.629961+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.2,1.1,2.4,21.5,0.0,1.0,1.0,231.1,231.2,231.3,29.0,28.2,27.9,859.0,23.8,49.86,0.0,10.7,66.9,861.4,2.3,1.7,66.9,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40860836198389994,False
728125,2026-08-14T18:37:08.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.1,0.0,1.6,1.0,234.0,233.9,234.0,0.9,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37364936364619494,False
728187,2026-08-14T18:37:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,224.3,224.7,224.5,0.8,0.6,0.7,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3863894412503109,False
728218,2026-08-14T18:37:54.629361+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.5,1.0,1.5,22.4,0.0,1.0,1.0,245.0,244.5,244.5,12.0,11.0,11.2,860.6,4.5,49.96,0.0,2.2,66.9,859.1,26.9,25.8,66.9,100.0,3311.0,3310.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.41379056261614366,False
728249,2026-08-14T18:38:10.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,242.8,242.5,242.3,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.35966331205513274,False
728280,2026-08-14T18:38:25.619225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.6,2.9,0.0,1.0,2.0,241.0,240.2,240.2,12.3,11.2,11.4,859.8,5.0,49.91,0.0,12.5,66.9,861.4,2.1,1.4,66.9,100.0,3317.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3965492606325455,False
728342,2026-08-14T18:38:56.629078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,1.6,0.0,1.0,2.0,232.8,232.6,233.0,20.5,20.2,20.5,859.7,14.0,49.88,0.0,12.7,66.9,860.1,12.4,12.0,66.9,100.0,3314.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4076971269955482,False
728373,2026-08-14T18:39:12.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,241.8,241.6,241.3,0.8,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3587277592348252,False
728404,2026-08-14T18:39:27.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,2.1,17.4,0.0,1.0,1.0,230.7,230.6,230.7,24.0,23.6,23.8,859.3,19.4,49.86,0.0,10.0,66.9,861.4,2.0,1.5,66.9,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4014753394713776,False
728435,2026-08-14T18:39:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,241.3,241.0,240.8,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3582032655528841,False
728497,2026-08-14T18:40:14.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,243.0,242.5,242.4,0.8,0.6,0.7,868.1,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35984940304872576,False
728528,2026-08-14T18:40:29.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.3,18.1,0.0,1.0,1.0,242.9,242.3,242.4,12.1,11.0,11.2,860.7,4.5,49.96,0.0,2.2,66.5,859.4,22.6,20.7,66.5,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4008830707981594,False
728559,2026-08-14T18:40:45.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,227.7,228.0,228.1,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36593036260158807,False
728590,2026-08-14T18:41:00.629691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.6,9.9,0.0,1.0,2.0,236.7,236.6,236.8,19.1,18.6,18.9,859.8,12.0,49.91,0.0,6.8,66.5,861.4,2.1,1.6,66.5,100.0,3317.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3914589544101852,False
728652,2026-08-14T18:41:31.618603+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.5,1.0,1.7,21.6,0.0,1.0,1.0,241.4,240.9,241.0,12.1,11.1,11.3,860.8,3.7,49.96,0.0,2.1,66.5,859.1,25.3,21.9,66.5,100.0,3308.0,3307.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4053852068721439,False
728683,2026-08-14T18:41:47.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,228.7,229.2,229.2,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36474340550417705,False
728714,2026-08-14T18:42:02.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,2.3,0.0,1.0,1.0,244.9,244.4,244.4,12.0,11.0,11.2,860.7,4.5,49.96,0.0,2.2,66.5,861.4,2.2,1.7,66.5,100.0,3315.0,3313.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38510880751052906,False
728745,2026-08-14T18:42:18.629288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.6,243.4,243.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35600514387575366,False
728807,2026-08-14T18:42:49.619106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,235.0,235.3,235.3,0.8,0.6,0.7,868.1,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3641999281215615,False
728838,2026-08-14T18:43:04.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,1.6,0.0,0.9,2.0,231.0,230.9,231.2,24.5,24.1,24.2,859.6,20.7,49.88,0.0,12.6,66.5,859.4,19.1,16.8,66.5,100.0,3309.0,3307.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.430380891964575,False
728869,2026-08-14T18:43:20.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.2,0.0,1.6,1.0,241.9,241.5,241.3,0.9,0.6,0.7,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37427848691655746,False
728900,2026-08-14T18:43:35.618622+00:00,external_ems_2,bess_2,good,0.1828,normal,PCS DC current and BMS current mismatch: 31.4,0.2,1.6,3.1,31.4,0.0,0.9,1.0,225.5,225.3,225.5,40.9,41.3,39.7,858.0,33.4,49.79,0.0,21.7,66.5,861.1,2.0,1.8,66.5,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4570356264924318,False
728962,2026-08-14T18:44:06.629660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.2,0.0,0.9,1.0,243.7,243.1,243.2,12.0,11.0,11.2,860.7,4.5,49.96,0.0,2.2,66.5,861.1,2.3,1.6,66.5,100.0,3316.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38782579298383535,False
729024,2026-08-14T18:44:37.619348+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.2,0.7,2.3,20.8,0.0,0.9,2.0,231.9,231.8,232.0,27.4,26.8,26.7,859.1,22.8,49.87,0.0,11.3,66.5,861.4,2.0,1.9,66.5,100.0,3317.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40427890129830407,False
729055,2026-08-14T18:44:53.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,234.6,234.4,234.3,0.8,0.6,0.7,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.36369118106541276,False
729117,2026-08-14T18:45:24.619078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,234.1,234.0,234.2,0.8,0.6,0.6,868.1,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36005177645846353,False
729148,2026-08-14T18:45:39.618639+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,1.0,0.9,2.1,24.0,0.0,0.9,1.0,241.7,240.9,240.7,12.1,11.2,11.3,860.8,4.6,49.96,0.0,2.1,66.5,858.7,28.6,26.5,66.5,100.0,3309.0,3308.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4189728550973679,False
729179,2026-08-14T18:45:55.628790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.0,1.7,1.0,226.7,226.5,226.5,0.8,0.6,0.6,868.1,-0.2,49.81,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.381057781789998,False
729210,2026-08-14T18:46:10.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,0.2,0.0,0.9,1.0,243.8,243.3,243.5,12.1,11.0,11.2,860.7,5.0,49.96,0.0,2.2,66.5,861.1,5.2,4.8,66.5,100.0,3314.0,3313.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38923361873791257,False
729272,2026-08-14T18:46:41.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,5.4,0.0,0.9,1.0,226.7,227.0,227.3,31.5,31.2,30.9,859.0,25.8,49.83,0.0,21.7,66.1,859.4,20.4,17.6,66.1,100.0,3310.0,3309.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4464375980351701,False
729303,2026-08-14T18:46:57.629412+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,240.8,240.7,240.6,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3563216563856354,False
729334,2026-08-14T18:47:12.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.1,19.2,0.0,0.9,1.0,230.8,230.7,230.9,25.4,24.9,24.9,859.3,21.4,49.88,0.0,12.2,66.1,861.4,2.2,1.8,66.1,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4043299018337882,False
729365,2026-08-14T18:47:28.628741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.7,1.0,241.5,240.9,240.7,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3566367564465649,False
729427,2026-08-14T18:47:59.619091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.7,1.0,244.1,243.5,243.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3574390365942327,False
729458,2026-08-14T18:48:14.629779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.7,2.7,0.0,0.9,1.0,243.9,243.0,243.1,12.1,11.0,11.2,860.7,4.8,49.96,0.0,2.2,66.1,861.4,2.1,1.7,66.1,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38846969460652414,False
729489,2026-08-14T18:48:30.619563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,228.1,228.2,228.3,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3649993420048217,False
729582,2026-08-14T18:49:16.629138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,11.4,0.0,0.9,2.0,241.3,240.8,240.8,12.1,11.0,11.3,860.7,4.8,49.96,0.0,2.2,66.1,860.1,16.2,13.9,66.1,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39007082627548295,False
729613,2026-08-14T18:49:32.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,226.1,226.3,226.3,0.8,0.6,0.6,868.1,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3727056868057396,False
729644,2026-08-14T18:49:47.629016+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,1.0,2.1,23.3,0.0,0.9,2.0,240.9,240.4,240.4,12.1,11.1,11.2,860.8,4.1,49.96,0.0,2.1,66.1,858.7,27.4,27.2,66.1,100.0,3310.0,3308.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41838506762202066,False
729675,2026-08-14T18:50:03.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,229.0,229.2,229.1,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36681003196431167,False
729737,2026-08-14T18:50:34.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,242.3,241.7,241.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3563520185122738,False
729768,2026-08-14T18:50:49.618682+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.9,2.0,20.6,0.0,0.9,2.0,224.8,224.7,225.0,39.0,40.0,38.1,858.4,32.0,49.79,0.0,22.0,66.1,860.4,11.4,10.3,66.1,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4519626939009639,False
729799,2026-08-14T18:51:05.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,241.1,240.8,240.8,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35526730701369164,False
729830,2026-08-14T18:51:20.628705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.0,7.0,0.0,0.9,1.0,238.1,237.8,237.9,15.4,14.3,14.8,859.4,9.2,49.88,0.0,6.3,66.1,861.4,2.2,1.8,66.1,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4006091183358861,False
729892,2026-08-14T18:51:51.618664+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.2,1.0,2.7,26.4,0.0,0.9,1.0,227.5,227.4,227.6,35.4,35.6,34.6,858.4,28.4,49.81,0.0,17.7,66.1,861.1,2.0,1.3,66.1,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4296671219137805,False
729923,2026-08-14T18:52:07.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,229.0,229.5,229.5,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3624044001249661,False
729954,2026-08-14T18:52:22.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.6,19.1,0.0,0.8,2.0,242.8,242.2,242.3,12.1,11.1,11.2,860.7,4.7,49.96,0.0,2.2,66.1,859.1,23.8,22.9,66.1,100.0,3309.0,3307.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40895525400518973,False
729985,2026-08-14T18:52:38.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,225.0,225.2,225.3,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.375509459082805,False
730078,2026-08-14T18:53:24.619260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,13.4,0.0,0.8,2.0,241.3,240.8,240.9,12.1,11.2,11.3,859.2,15.5,49.85,0.0,18.6,66.1,861.1,2.1,1.8,66.1,100.0,3316.0,3314.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42372986524122774,False
730109,2026-08-14T18:53:40.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,238.9,238.7,238.6,0.8,0.6,0.6,868.1,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3580735236753149,False
730140,2026-08-14T18:53:55.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.4,14.4,0.0,0.8,2.0,224.7,224.8,225.0,40.8,40.9,41.1,858.3,30.7,49.8,0.0,24.4,65.7,859.7,16.3,12.6,65.7,100.0,3310.0,3308.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4632793254032021,False
730202,2026-08-14T18:54:26.628821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.4,11.2,0.0,0.8,1.0,234.9,234.6,234.9,19.7,19.3,19.6,859.7,13.2,49.92,0.0,5.3,65.7,861.1,2.0,1.6,65.7,100.0,3317.0,3316.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3990441088867186,False
730233,2026-08-14T18:54:42.618994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,240.6,240.4,240.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3552400862666227,False
730264,2026-08-14T18:54:57.618585+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.2,1.6,2.4,25.6,0.0,0.8,2.0,229.3,229.1,229.3,34.5,34.2,32.9,858.7,27.8,49.8,0.0,17.8,65.7,861.1,2.2,1.8,65.7,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42852613631935543,False
730295,2026-08-14T18:55:13.629539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.1,0.0,1.6,1.0,243.5,243.2,243.0,0.9,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37288299581868123,False
730357,2026-08-14T18:55:44.629839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,224.6,224.7,224.8,0.8,0.6,0.6,868.1,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3785018288378008,False
730388,2026-08-14T18:55:59.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,1.8,0.0,0.8,1.0,242.0,241.3,241.4,13.7,12.6,13.1,860.0,6.7,49.94,0.0,2.2,65.7,860.7,8.5,8.5,65.7,100.0,3312.0,3311.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3906634238473398,False
730419,2026-08-14T18:56:15.629212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,238.2,237.7,237.7,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3567368514472027,False
730450,2026-08-14T18:56:30.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.3,13.6,0.0,0.8,2.0,241.1,240.5,240.5,12.1,11.1,11.3,860.7,4.3,49.96,0.0,2.1,65.7,859.4,17.9,16.6,65.7,100.0,3311.0,3309.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4011701399011709,False
730512,2026-08-14T18:57:01.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.2,9.1,0.0,0.8,1.0,230.6,230.4,230.7,24.0,23.5,23.7,859.2,20.1,49.87,0.0,13.6,65.7,860.4,11.0,9.9,65.7,100.0,3311.0,3310.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4099546313493112,False
730543,2026-08-14T18:57:17.628985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,241.3,241.0,240.8,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3557567523176435,False
730605,2026-08-14T18:57:48.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,243.9,243.6,243.5,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3577458277688377,False
730667,2026-08-14T18:58:19.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.3,0.0,1.6,1.0,242.5,242.3,242.2,0.8,0.6,0.6,868.1,-0.3,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36194482871969264,False
730698,2026-08-14T18:58:34.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.3,17.5,0.0,0.9,2.0,242.6,242.1,242.2,12.1,11.0,11.3,860.7,4.2,49.96,0.0,2.1,65.7,859.4,21.7,19.8,65.7,100.0,3309.0,3307.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.40046007570036973,False
730729,2026-08-14T18:58:50.629445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,225.3,225.4,225.5,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37118363630775114,False
730760,2026-08-14T18:59:05.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.2,2.4,0.0,0.9,2.0,246.3,245.8,245.8,12.0,11.0,11.2,859.9,4.5,49.93,0.0,2.1,65.7,861.1,2.1,1.7,65.7,100.0,3317.0,3315.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.39494048470128357,False
730822,2026-08-14T18:59:36.618611+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.5,1.0,2.3,23.1,0.0,0.9,2.0,241.2,240.7,240.8,12.1,11.1,11.3,860.7,4.4,49.96,0.0,2.1,65.7,858.4,27.5,28.8,65.7,100.0,3311.0,3309.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4213107733982668,False
730853,2026-08-14T18:59:52.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.6,1.0,229.1,229.1,229.3,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36619541327741373,False
730884,2026-08-14T19:00:07.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.8,0.0,0.9,2.0,243.5,243.0,243.2,12.1,11.0,11.3,860.6,4.7,49.96,0.0,2.2,65.7,861.1,1.9,1.3,65.7,100.0,3317.0,3315.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3864683539837272,False
730915,2026-08-14T19:00:23.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.6,1.0,242.1,241.8,241.7,0.9,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3718839560224801,False
730977,2026-08-14T19:00:54.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,241.6,241.2,241.3,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3543451426198766,False
731008,2026-08-14T19:01:09.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.8,12.7,0.0,0.9,2.0,230.7,230.8,230.9,21.4,21.0,21.3,859.3,15.7,49.89,0.0,8.8,65.3,861.1,3.0,2.0,65.3,100.0,3316.0,3314.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.39957095645242785,False
731039,2026-08-14T19:01:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.6,1.0,240.9,240.6,240.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35443518900069393,False
731070,2026-08-14T19:01:40.618578+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.3,1.1,2.8,26.1,0.0,0.9,2.0,228.6,228.4,228.7,35.0,35.2,34.1,858.3,28.5,49.8,0.0,19.4,65.3,861.1,2.4,1.9,65.3,100.0,3317.0,3315.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.423792565144803,False
731132,2026-08-14T19:02:11.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.2,5.4,0.0,0.9,1.0,243.3,242.8,242.9,12.1,11.0,11.2,860.6,4.7,49.96,0.0,2.2,65.3,860.4,10.1,8.6,65.3,100.0,3316.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3860980871507384,False
731163,2026-08-14T19:02:27.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,225.1,225.2,225.4,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3741648319573536,False
731194,2026-08-14T19:02:42.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.2,12.2,0.0,0.9,1.0,242.6,242.0,242.1,12.1,11.0,11.2,860.6,4.0,49.96,0.0,2.2,65.3,859.4,16.2,15.1,65.3,100.0,3314.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39119818676179724,False
731225,2026-08-14T19:02:58.618834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,225.5,225.8,225.8,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37138103965004327,False
731287,2026-08-14T19:03:29.619487+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,244.3,243.8,243.7,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35720030741604575,False
731318,2026-08-14T19:03:44.618599+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.5,1.0,2.3,23.7,0.0,0.9,2.0,240.8,240.3,240.3,12.1,11.1,11.3,860.7,5.1,49.96,0.0,2.1,65.3,858.4,28.8,27.9,65.3,100.0,3311.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42006106438774765,False
731349,2026-08-14T19:04:00.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,232.3,232.5,232.5,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3581124905487875,False
731380,2026-08-14T19:04:15.628715+00:00,external_ems_2,bess_2,good,0.0594,normal,PCS phase current imbalance high: 10.5,0.7,10.5,2.0,15.8,0.0,0.9,2.0,243.5,242.8,243.0,12.1,22.4,22.6,859.1,18.0,49.87,0.0,11.0,65.3,861.1,2.2,2.0,65.3,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.45749203633095975,False
731442,2026-08-14T19:04:46.618572+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.3,1.9,1.8,20.9,0.0,0.9,1.0,224.8,224.8,225.1,41.7,43.0,41.1,858.3,31.8,49.81,0.0,23.0,65.3,860.1,10.9,9.4,65.3,100.0,3311.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4541970537867311,False
731473,2026-08-14T19:05:02.618844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,245.5,245.2,245.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3597418565254834,False
731504,2026-08-14T19:05:17.628723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,2.4,0.0,0.9,2.0,242.9,242.3,242.4,12.0,11.0,11.3,860.6,4.5,49.96,0.0,2.1,65.3,861.1,2.1,1.7,65.3,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.384577838049278,False
731535,2026-08-14T19:05:33.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,234.2,233.7,233.8,0.8,0.6,0.7,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36262589447875687,False
731597,2026-08-14T19:06:04.619806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.7,1.0,232.4,232.3,232.6,0.8,0.6,0.6,868.1,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.359377139185912,False
731659,2026-08-14T19:06:35.630403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,224.3,224.7,224.6,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3755235540965844,False
731690,2026-08-14T19:06:50.618656+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.6,1.0,2.1,21.8,0.0,0.9,1.0,243.9,243.3,243.5,12.0,11.0,11.2,860.5,4.4,49.96,0.0,2.2,65.3,858.4,26.2,27.0,65.3,100.0,3311.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4144143324202143,False
731752,2026-08-14T19:07:21.628725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,10.1,0.0,0.9,1.0,235.2,234.8,235.0,17.5,16.6,17.1,860.5,12.3,49.96,0.0,7.9,65.3,861.1,2.2,1.8,65.3,100.0,3316.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38857053241435047,False
731783,2026-08-14T19:07:37.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,1.7,1.0,243.4,242.8,242.5,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35819803408412015,False
731814,2026-08-14T19:07:52.618566+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,2.6,1.2,20.5,0.0,0.9,2.0,225.5,225.3,225.6,41.5,42.5,39.9,858.5,34.9,49.8,0.0,23.4,64.9,859.7,14.4,12.1,64.9,100.0,3310.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.45981952600828674,False
731845,2026-08-14T19:08:08.629816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.7,1.0,238.1,238.1,238.0,0.8,0.6,0.7,868.1,-0.2,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36552979489508336,False
731907,2026-08-14T19:08:39.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,241.0,240.7,240.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35481915562331334,False
