id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
731938,2026-08-14T19:08:54.629871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,2.4,19.6,0.0,0.9,1.0,227.4,227.4,227.6,36.1,35.9,35.0,858.0,28.2,49.81,0.0,18.1,64.9,860.4,8.6,7.8,64.9,100.0,3313.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42656902456223345,False
731969,2026-08-14T19:09:10.618996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.7,1.0,244.6,244.0,243.9,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3586681839137597,False
732000,2026-08-14T19:09:25.630080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,2.2,0.0,0.9,2.0,242.8,242.2,242.4,12.1,11.0,11.3,860.5,4.2,49.96,0.0,2.2,64.9,861.1,2.0,1.8,64.9,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38222424984661313,False
732062,2026-08-14T19:09:56.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.9,2.2,0.0,0.9,1.0,241.8,241.0,241.2,13.7,12.7,13.3,859.5,6.9,49.91,0.0,4.4,64.9,860.4,9.1,7.7,64.9,100.0,3316.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.388806437301843,False
732093,2026-08-14T19:10:12.629283+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.3,0.0,1.7,1.0,229.9,230.3,230.2,0.8,0.6,0.6,868.1,-0.3,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37177437738962626,False
732124,2026-08-14T19:10:27.618580+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,1.0,2.1,21.8,0.0,0.9,1.0,242.5,242.0,242.0,12.1,11.1,11.3,860.5,4.4,49.96,0.0,2.1,64.9,858.4,26.2,28.4,64.9,100.0,3311.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41552946780259264,False
732217,2026-08-14T19:11:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.7,1.0,243.2,242.9,242.8,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3557947734847319,False
732248,2026-08-14T19:11:29.629024+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.4,15.3,0.0,0.9,1.0,227.1,227.0,227.2,29.8,29.3,29.0,858.7,17.4,49.83,0.0,20.0,64.9,861.1,2.1,1.8,64.9,100.0,3316.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4157791091485062,False
732279,2026-08-14T19:11:45.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,232.8,233.2,233.1,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.357660127263758,False
732310,2026-08-14T19:12:00.628945+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.3,0.6,2.2,26.1,0.0,0.8,1.0,230.5,230.2,230.4,24.3,23.7,23.9,858.2,31.9,49.88,0.0,25.1,64.9,860.4,5.8,5.6,64.9,100.0,3315.0,3314.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4407414175622881,False
732372,2026-08-14T19:12:31.629740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.8,11.8,0.0,0.8,2.0,232.6,232.6,232.8,21.0,20.6,20.8,859.3,13.9,49.87,0.0,13.1,64.9,861.1,2.1,1.7,64.9,100.0,3316.0,3314.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4033620365912065,False
732403,2026-08-14T19:12:47.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,1.6,1.0,241.3,240.7,240.4,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3575750634697487,False
732434,2026-08-14T19:13:02.629727+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.3,0.8,3.5,31.1,0.0,0.8,2.0,225.9,225.9,226.2,43.2,43.3,42.5,857.6,33.3,49.79,0.0,19.9,64.9,861.1,2.2,1.7,64.9,100.0,3316.0,3314.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.48142302981279794,False
732465,2026-08-14T19:13:18.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,243.4,243.1,243.0,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3581967402386737,False
732527,2026-08-14T19:13:49.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,226.1,226.3,226.3,0.8,0.6,0.6,868.1,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.36982937658536175,False
732558,2026-08-14T19:14:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,9.7,0.0,0.8,1.0,242.6,242.3,242.3,12.5,11.5,11.8,860.4,5.2,49.96,0.0,2.2,64.9,859.7,14.9,13.0,64.9,100.0,3312.0,3311.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3929919100489384,False
732589,2026-08-14T19:14:20.629394+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.6,1.0,229.9,230.0,229.9,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.361513384459059,False
732620,2026-08-14T19:14:35.618909+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.5,1.1,2.1,20.9,0.0,0.8,1.0,241.8,241.3,241.4,12.1,11.0,11.2,860.5,4.5,49.96,0.0,2.2,64.9,858.4,25.4,25.4,64.9,100.0,3309.0,3308.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4124225836234769,False
732713,2026-08-14T19:15:22.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.6,1.0,243.3,242.8,242.6,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.35693838042668746,False
732744,2026-08-14T19:15:37.618567+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.2,2.1,3.0,24.5,0.0,0.8,2.0,224.0,224.1,224.2,35.6,34.8,33.5,858.1,26.9,49.79,0.0,21.7,64.6,861.1,2.4,1.7,64.6,100.0,3316.0,3314.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4409890489448571,False
732775,2026-08-14T19:15:53.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,238.5,238.4,238.3,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35524953005314636,False
732837,2026-08-14T19:16:24.619766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.6,1.0,241.0,240.7,240.4,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3552776920446333,False
732868,2026-08-14T19:16:39.618666+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.5,0.9,2.9,26.2,0.0,0.8,1.0,230.6,230.9,231.1,35.6,36.1,35.2,858.2,28.3,49.81,0.0,15.9,64.6,861.1,2.1,1.9,64.6,100.0,3316.0,3315.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.435150199343885,False
732899,2026-08-14T19:16:55.619418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,233.2,233.0,233.3,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3581362195219743,False
732930,2026-08-14T19:17:10.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.7,7.1,0.0,0.9,1.0,235.4,235.3,235.6,22.9,22.3,22.6,858.7,17.0,49.85,0.0,11.3,64.6,860.4,9.9,7.5,64.6,100.0,3316.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40616373703815023,False
732992,2026-08-14T19:17:41.629517+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,1.1,2.1,21.8,0.0,0.9,2.0,242.0,241.5,241.6,12.1,11.0,11.3,860.5,4.3,49.96,0.0,2.2,64.6,858.4,26.1,27.2,64.6,100.0,3308.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4139999557555251,False
733023,2026-08-14T19:17:57.629358+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,1.0,226.3,226.6,226.6,0.8,0.6,0.6,868.0,0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37085809827049804,False
733054,2026-08-14T19:18:12.629459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.3,2.1,0.0,0.9,1.0,245.3,244.5,244.6,12.0,11.0,11.2,860.4,4.7,49.95,0.0,2.2,64.6,860.7,2.6,1.7,64.6,100.0,3314.0,3313.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38900471976368106,False
733085,2026-08-14T19:18:28.629710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,1.6,1.0,242.8,242.6,242.3,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3564329876320293,False
733147,2026-08-14T19:18:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,241.3,240.9,240.9,0.8,0.6,0.6,868.1,0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3558561016283465,False
733178,2026-08-14T19:19:14.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.6,10.0,0.0,0.9,2.0,233.9,233.8,234.0,18.8,18.2,18.7,859.5,12.2,49.92,0.0,4.6,64.6,861.1,2.2,1.9,64.6,100.0,3316.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.388426802478902,False
733240,2026-08-14T19:19:45.629746+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.4,1.5,3.0,28.1,0.0,0.9,1.0,225.0,225.1,225.4,42.9,42.3,41.4,857.7,30.3,49.8,0.0,22.2,64.6,860.7,2.2,1.7,64.6,100.0,3315.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.45526109515206703,False
733302,2026-08-14T19:20:16.629614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.3,3.0,0.0,0.9,2.0,242.5,241.7,241.8,12.1,11.0,11.3,860.4,5.1,49.96,0.0,2.2,64.6,860.7,2.1,1.8,64.6,100.0,3316.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38677127885222107,False
733333,2026-08-14T19:20:32.619665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.6,1.0,225.3,225.3,225.4,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3699503412205601,False
733364,2026-08-14T19:20:47.629270+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.1,15.4,0.0,0.9,2.0,242.5,241.7,241.9,13.7,12.6,13.1,859.8,6.6,49.95,0.0,2.2,64.6,858.7,22.0,23.8,64.6,100.0,3312.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40087793964096996,False
733395,2026-08-14T19:21:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,225.2,225.3,225.5,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37424715604755987,False
733457,2026-08-14T19:21:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.6,1.0,243.1,242.9,242.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.355271197528495,False
733488,2026-08-14T19:21:49.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.2,8.1,0.0,0.9,2.0,231.4,231.1,231.7,20.5,19.9,20.5,859.3,12.7,49.87,0.0,13.8,64.6,859.1,20.8,17.7,64.6,100.0,3311.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4131135223926283,False
733519,2026-08-14T19:22:05.629685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,1.0,238.8,238.8,238.5,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35457970768737035,False
733550,2026-08-14T19:22:20.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.1,16.3,0.0,0.9,2.0,231.5,231.3,231.6,22.9,22.5,22.6,859.0,18.6,49.9,0.0,12.6,64.2,861.1,2.3,1.7,64.2,100.0,3316.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40116596295249163,False
733612,2026-08-14T19:22:51.618651+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,0.5,2.1,3.1,29.5,0.0,0.9,1.0,226.3,225.9,226.4,43.7,45.1,43.0,857.6,32.0,49.78,0.0,23.3,64.2,860.7,2.5,2.4,64.2,100.0,3315.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4648275093860048,False
733643,2026-08-14T19:23:07.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,1.6,1.0,243.7,243.0,242.9,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3559440096817663,False
733674,2026-08-14T19:23:22.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.7,0.5,2.5,0.0,0.8,2.0,244.1,242.3,243.1,12.1,13.0,11.3,860.2,5.7,49.95,0.0,3.0,64.2,860.7,3.2,2.8,64.2,100.0,3316.0,3314.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.3986192021079152,False
733705,2026-08-14T19:23:38.618870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.9,0.0,0.0,1.6,1.0,241.0,238.1,240.1,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3604158019072811,False
733767,2026-08-14T19:24:09.618750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.8,0.1,0.0,1.6,1.0,238.7,235.4,238.1,0.8,0.6,0.6,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36492942165493847,False
733798,2026-08-14T19:24:24.619381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,3.3,0.6,3.1,0.0,0.8,1.0,242.8,238.8,241.8,12.1,14.7,11.4,860.1,6.5,49.95,0.0,3.3,64.2,860.7,3.4,3.2,64.2,100.0,3315.0,3314.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.40757451407177137,False
733829,2026-08-14T19:24:40.628968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.8,0.0,0.0,1.6,1.0,225.9,222.2,226.4,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3828423223220526,False
733860,2026-08-14T19:24:55.619213+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,3.3,3.3,1.9,21.7,0.0,0.8,1.0,245.7,242.4,245.0,12.0,14.5,11.2,860.0,6.8,49.95,0.0,3.4,64.2,858.1,28.5,29.0,64.2,100.0,3310.0,3309.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.44765048168918287,False
733922,2026-08-14T19:25:26.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.4,0.3,3.3,0.0,0.8,1.0,241.5,237.7,240.6,12.1,14.7,11.3,860.1,6.6,49.95,0.0,11.3,64.2,860.4,3.3,3.2,64.2,100.0,3312.0,3311.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4082189881245851,False
733953,2026-08-14T19:25:42.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.1,0.0,1.6,1.0,239.7,237.0,239.3,0.8,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3596344992996775,False
733984,2026-08-14T19:25:57.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,5.3,0.1,11.4,0.0,0.8,2.0,226.8,224.2,227.2,37.3,40.0,34.7,858.8,30.6,49.86,0.0,20.3,64.2,858.7,19.2,19.4,64.2,100.0,3306.0,3304.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4840342816200598,False
734015,2026-08-14T19:26:13.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.6,1.0,245.8,244.3,245.0,0.8,0.6,0.6,868.1,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3600009691888651,False
734077,2026-08-14T19:26:44.628649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.0,1.6,1.0,240.3,238.9,239.6,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3550591360188575,False
734108,2026-08-14T19:26:59.629564+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,1.8,5.0,2.9,26.4,0.0,0.8,2.0,226.3,224.7,226.5,37.3,39.2,34.2,857.5,30.0,49.79,0.0,21.5,64.2,860.4,3.6,3.2,64.2,100.0,3313.0,3311.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4506719111834723,False
734139,2026-08-14T19:27:15.619783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.0,0.0,1.5,1.0,243.0,241.8,242.4,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3570831923712892,False
734170,2026-08-14T19:27:30.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,0.9,11.7,0.0,0.9,2.0,243.0,241.4,242.4,12.1,13.2,11.3,860.0,6.1,49.95,0.0,3.0,64.2,859.1,17.8,15.0,64.2,100.0,3312.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3952613534100208,False
734232,2026-08-14T19:28:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.6,0.4,2.1,0.0,0.9,2.0,234.1,232.4,234.3,22.9,25.1,22.5,858.7,18.1,49.88,0.0,9.0,64.2,859.1,16.0,14.2,64.2,100.0,3310.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4157952731587618,False
734294,2026-08-14T19:28:32.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,1.3,16.3,0.0,0.9,1.0,241.3,239.7,240.7,12.1,13.4,11.4,860.0,6.1,49.95,0.0,3.0,63.8,858.7,22.4,22.9,63.8,100.0,3310.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4006821444042852,False
734325,2026-08-14T19:28:48.628994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,1.5,1.0,228.4,226.8,228.5,0.8,0.6,0.6,868.0,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3699572638688663,False
734387,2026-08-14T19:29:19.619195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.1,0.0,1.5,1.0,242.2,240.7,241.5,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3565294155467576,False
734418,2026-08-14T19:29:34.631128+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.7,1.9,13.7,0.0,0.9,1.0,229.4,227.3,229.5,24.9,27.3,24.6,858.5,16.8,49.86,0.0,16.3,63.8,860.4,3.1,2.8,63.8,100.0,3313.0,3312.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4141237280662035,False
734449,2026-08-14T19:29:50.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.2,0.0,1.5,1.0,239.1,237.8,238.6,0.8,0.6,0.6,868.0,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3588739963926494,False
734480,2026-08-14T19:30:05.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.6,0.5,6.6,0.0,0.9,2.0,230.7,228.8,231.0,24.6,26.8,24.2,858.6,21.5,49.88,0.0,13.1,63.8,859.1,14.9,12.4,63.8,100.0,3309.0,3307.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4169488702447791,False
734542,2026-08-14T19:30:36.628679+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,2.0,4.7,3.5,28.0,0.0,0.9,1.0,227.0,225.3,227.3,40.9,42.9,38.2,856.9,31.0,49.78,0.0,23.9,63.8,860.4,3.0,2.5,63.8,100.0,3314.0,3313.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.46632088677476236,False
734573,2026-08-14T19:30:52.629298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.0,0.0,1.5,1.0,245.1,243.7,244.4,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3592175193112,False
734604,2026-08-14T19:31:07.619081+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.5,2.1,2.9,24.2,0.0,0.9,2.0,229.0,228.5,229.0,32.6,33.8,31.7,857.5,26.8,49.8,0.0,19.4,63.8,860.4,2.6,2.2,63.8,100.0,3314.0,3312.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4276782486214736,False
734635,2026-08-14T19:31:23.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,1.5,1.0,243.9,242.9,243.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3579571014567563,False
734697,2026-08-14T19:31:54.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.1,0.0,1.5,1.0,226.1,224.5,224.6,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37879503607298,False
734728,2026-08-14T19:32:09.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.0,7.0,0.0,1.0,1.0,241.0,240.4,240.7,14.5,13.3,13.8,859.4,8.1,49.9,0.0,5.0,63.8,859.4,15.1,12.2,63.8,100.0,3309.0,3308.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3934410542226041,False
734759,2026-08-14T19:32:25.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,231.7,231.9,232.0,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36104205991202615,False
734852,2026-08-14T19:33:11.679403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,2.7,0.0,1.0,2.0,244.2,243.7,243.7,12.0,11.0,11.3,860.0,4.8,49.96,0.0,2.2,63.8,860.4,2.1,1.6,63.8,100.0,3314.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.381730076645477,False
734883,2026-08-14T19:33:27.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,241.8,241.5,241.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3574539887997983,False
734914,2026-08-14T19:33:42.629350+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.2,1.6,2.8,27.8,0.0,1.0,1.0,225.5,225.6,225.7,41.3,40.5,39.7,857.6,29.8,49.79,0.0,23.8,63.8,860.4,2.0,1.6,63.8,100.0,3314.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.44237613290417266,False
734945,2026-08-14T19:33:58.630652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.5,1.0,246.0,245.7,245.4,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3624416238786514,False
735007,2026-08-14T19:34:29.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.6,1.0,240.8,240.3,240.0,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3576194378602572,False
735038,2026-08-14T19:34:44.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.1,5.2,0.0,1.0,2.0,232.7,232.4,232.8,25.3,24.8,24.9,858.3,21.4,49.84,0.0,12.7,63.8,859.4,16.2,14.4,63.8,100.0,3311.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4120812748887087,False
735069,2026-08-14T19:35:00.629214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.6,1.0,231.7,231.8,231.8,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3615587000635119,False
735100,2026-08-14T19:35:15.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.0,3.6,0.0,1.0,2.0,238.2,238.0,238.1,16.9,16.0,16.6,859.1,11.4,49.92,0.0,5.5,63.4,859.1,15.0,13.9,63.4,100.0,3310.0,3308.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3956268565815657,False
735162,2026-08-14T19:35:46.619375+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.4,1.1,1.9,26.0,0.0,0.9,2.0,241.2,240.8,240.8,12.1,11.0,11.3,860.0,3.9,49.96,0.0,2.2,63.4,858.1,29.9,27.8,63.4,100.0,3306.0,3304.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4179053643625892,False
735193,2026-08-14T19:36:02.619253+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.6,1.0,232.9,233.0,233.1,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36225613480129754,False
735224,2026-08-14T19:36:17.619884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.8,0.0,0.9,2.0,244.6,244.1,244.2,12.1,11.0,11.2,859.9,4.8,49.96,0.0,2.2,63.4,860.4,2.0,1.6,63.4,100.0,3314.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3847367948801678,False
735255,2026-08-14T19:36:33.618932+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.6,1.0,242.0,241.8,241.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35704838289468815,False
735348,2026-08-14T19:37:19.629196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.7,16.4,0.0,0.9,2.0,230.4,230.5,230.6,23.3,22.8,23.0,858.7,18.8,49.87,0.0,12.3,63.4,860.4,2.4,1.7,63.4,100.0,3314.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40012942290261133,False
735379,2026-08-14T19:37:35.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,233.0,232.8,232.9,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3600935533849601,False
735410,2026-08-14T19:37:50.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,2.4,11.1,0.0,0.9,2.0,235.4,235.5,235.5,20.0,19.5,19.9,858.0,13.2,49.86,0.0,11.0,63.4,860.4,2.1,1.7,63.4,100.0,3314.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4024842092193823,False
735472,2026-08-14T19:38:21.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,3.2,0.0,0.9,2.0,242.2,241.4,241.5,12.1,11.0,11.3,859.9,4.9,49.96,0.0,2.2,63.4,860.1,8.1,6.6,63.4,100.0,3314.0,3312.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.38612255513868593,False
735503,2026-08-14T19:38:37.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.6,1.0,224.5,224.4,224.5,0.8,0.6,0.6,868.0,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38168556152884037,False
735534,2026-08-14T19:38:52.628686+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.5,1.1,1.8,20.4,0.0,0.9,2.0,241.4,240.9,241.0,12.1,11.0,11.3,859.9,4.4,49.96,0.0,2.2,63.4,858.1,24.8,26.4,63.4,100.0,3308.0,3306.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4011563245611301,False
735565,2026-08-14T19:39:08.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.6,1.0,224.8,225.0,224.9,0.8,0.6,0.6,868.0,-0.2,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38156300554066597,False
735627,2026-08-14T19:39:39.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,243.2,242.9,242.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3568764270433388,False
735658,2026-08-14T19:39:54.630148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.0,7.3,0.0,1.0,2.0,225.2,225.1,225.4,33.1,32.7,31.7,858.4,27.3,49.84,0.0,20.9,63.4,858.4,20.0,18.2,63.4,100.0,3310.0,3308.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.45686319677829107,False
735689,2026-08-14T19:40:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,239.0,239.0,238.6,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3579744424467417,False
735720,2026-08-14T19:40:25.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.9,19.0,0.0,1.0,2.0,230.9,230.6,230.7,24.2,23.7,23.7,858.5,21.0,49.86,0.0,13.1,63.4,860.4,2.0,1.7,63.4,100.0,3314.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4041065425516093,False
735782,2026-08-14T19:40:56.629862+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.2,0.8,3.2,26.4,0.0,1.0,1.0,227.1,227.0,227.2,37.5,37.4,36.7,857.2,28.5,49.79,0.0,22.4,63.4,860.4,2.1,1.7,63.4,100.0,3313.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.43999143988897144,False
735813,2026-08-14T19:41:12.629128+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,244.3,244.0,243.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35717293587627935,False
735875,2026-08-14T19:41:43.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,224.2,224.5,224.5,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37945508534170874,False
735937,2026-08-14T19:42:14.619113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,239.7,239.4,239.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3649876020179505,False
735968,2026-08-14T19:42:29.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,3.7,0.0,0.9,2.0,229.5,229.5,229.8,21.0,20.7,21.1,858.6,15.3,49.96,0.0,12.5,62.9,859.4,11.6,10.1,62.9,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4107595459892811,False
735999,2026-08-14T19:42:45.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,1.0,230.6,231.0,231.2,0.8,0.6,0.6,868.0,0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37460396481443725,False
736030,2026-08-14T19:43:00.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.7,2.1,0.0,0.9,2.0,226.3,226.5,226.8,32.4,32.1,31.2,857.4,26.2,49.82,0.0,20.6,62.9,858.1,24.1,22.6,62.9,100.0,3307.0,3305.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.45772177435518674,False
736092,2026-08-14T19:43:31.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.0,16.8,0.0,0.9,1.0,231.6,231.6,231.8,23.1,22.6,22.8,858.4,18.7,49.87,0.0,11.2,62.9,860.4,1.9,1.7,62.9,100.0,3313.0,3312.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4022861148931951,False
736123,2026-08-14T19:43:47.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,1.5,1.0,241.2,240.9,240.7,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3664866723471466,False
736154,2026-08-14T19:44:02.618592+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.4,0.2,2.6,27.2,0.0,0.9,1.0,226.8,226.6,227.0,42.5,42.7,42.6,857.1,32.2,49.8,0.0,21.0,62.9,859.7,5.0,4.9,62.9,100.0,3310.0,3309.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4662585847172328,False
736185,2026-08-14T19:44:18.619112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,244.8,244.4,244.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.36770922476505913,False
736247,2026-08-14T19:44:49.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.5,1.0,227.1,227.0,227.9,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37653603349004694,False
736278,2026-08-14T19:45:04.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.9,1.9,17.0,0.0,0.9,2.0,240.0,238.1,239.5,24.0,26.4,23.5,858.2,20.5,49.88,0.0,7.7,62.9,860.1,3.5,4.1,62.9,100.0,3313.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4195477684279265,False
736309,2026-08-14T19:45:20.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.1,0.0,1.5,1.0,230.9,227.4,231.5,0.8,0.6,0.6,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38033400606042655,False
736340,2026-08-14T19:45:35.628978+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,3.6,3.1,2.2,21.4,0.0,0.9,2.0,242.0,238.4,241.3,12.1,14.5,11.4,859.6,6.4,49.95,0.0,3.3,62.9,857.4,27.8,28.4,62.9,100.0,3306.0,3304.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4413276458390986,False
736402,2026-08-14T19:46:06.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.3,1.7,19.8,0.0,0.9,2.0,244.5,241.2,243.8,12.1,14.5,11.2,859.4,6.3,49.95,0.0,3.3,62.9,857.7,26.1,26.3,62.9,100.0,3303.0,3301.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4309780759245339,False
736433,2026-08-14T19:46:22.630786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.0,1.5,1.0,243.8,240.6,243.0,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3716248735306021,False
736464,2026-08-14T19:46:37.630204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,3.5,2.1,15.5,0.0,0.9,2.0,230.6,227.0,231.0,22.2,25.5,22.0,858.0,18.9,49.85,0.0,15.3,62.9,860.1,3.4,3.0,62.9,100.0,3313.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4219034225541207,False
736495,2026-08-14T19:46:53.618839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.9,0.0,0.0,1.5,1.0,236.9,234.0,237.1,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3776276254880169,False
736557,2026-08-14T19:47:24.629099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.9,0.0,0.0,1.5,1.0,241.8,239.3,241.1,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.36933987414713937,False
736588,2026-08-14T19:47:39.618578+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,2.3,4.6,3.6,25.2,0.0,0.9,2.0,226.6,224.6,226.9,38.0,39.6,35.0,856.5,29.0,49.78,0.0,22.4,62.9,860.1,3.8,2.9,62.9,100.0,3313.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.47075420641561877,False
736619,2026-08-14T19:47:55.619077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,1.5,1.0,244.5,243.1,243.7,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3686602389974667,False
736650,2026-08-14T19:48:10.618958+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,1.8,4.1,2.5,24.6,0.0,0.9,2.0,228.8,227.1,228.9,34.2,36.1,32.0,857.2,28.2,49.79,0.0,18.2,62.9,859.7,3.6,2.8,62.9,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.43794742761907113,False
736712,2026-08-14T19:48:41.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,1.7,17.6,0.0,0.9,2.0,242.1,240.5,241.4,12.1,13.2,11.3,859.4,5.8,49.95,0.0,3.0,62.9,857.7,23.4,23.6,62.9,100.0,3313.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.404978399401656,False
736743,2026-08-14T19:48:57.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.5,1.0,227.3,225.7,227.6,0.8,0.6,0.6,868.1,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3836199803421601,False
736774,2026-08-14T19:49:12.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,1.3,0.3,3.0,0.0,0.9,2.0,241.4,239.3,240.6,15.1,16.2,14.9,858.8,9.8,49.92,0.0,4.9,62.6,859.1,12.8,11.7,62.6,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40197618071258456,False
736805,2026-08-14T19:49:28.618968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.0,0.0,1.5,1.0,231.0,229.2,231.2,0.8,0.6,0.7,868.1,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38127929754479595,False
736867,2026-08-14T19:49:59.629270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.5,1.0,232.7,231.2,233.1,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.376429423860398,False
736929,2026-08-14T19:50:30.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.9,0.0,0.0,1.5,1.0,243.3,241.8,242.6,0.9,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38361031116994193,False
736960,2026-08-14T19:50:45.619003+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.4,0.8,10.6,0.0,0.9,2.0,226.2,224.3,226.5,35.8,38.1,33.7,857.3,29.6,49.81,0.0,24.9,62.6,858.1,19.0,18.5,62.6,100.0,3306.0,3304.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4657725678544521,False
737022,2026-08-14T19:51:16.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,0.7,2.5,0.0,0.9,2.0,234.1,232.4,234.3,19.8,21.8,19.8,858.4,14.1,49.87,0.0,9.2,62.6,859.1,11.6,10.0,62.6,100.0,3305.0,3303.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4128932672515769,False
737053,2026-08-14T19:51:32.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.1,0.0,1.5,1.0,231.4,229.9,231.6,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37502671834519036,False
737084,2026-08-14T19:51:47.629356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.6,0.7,4.9,0.0,0.9,2.0,238.3,236.9,238.0,25.3,27.3,24.7,857.7,21.5,49.87,0.0,10.0,62.6,858.4,16.6,15.3,62.6,100.0,3309.0,3307.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4276957755862771,False
737115,2026-08-14T19:52:03.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.5,1.0,231.3,229.8,231.6,0.8,0.6,0.7,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3776245366920331,False
737177,2026-08-14T19:52:34.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.6,1.0,231.3,229.5,231.4,0.8,0.6,0.7,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3701349661655323,False
737208,2026-08-14T19:52:49.618587+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,1.2,0.8,2.2,21.4,0.0,0.9,2.0,240.9,239.7,240.2,12.1,11.4,11.3,859.3,5.0,49.95,0.0,2.5,62.6,857.1,26.4,27.5,62.6,100.0,3301.0,3299.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4160393552940451,False
737239,2026-08-14T19:53:05.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,224.7,224.7,224.8,0.8,0.6,0.7,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3872671254674469,False
737270,2026-08-14T19:53:20.629714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,1.9,0.0,0.9,2.0,243.6,243.1,243.2,12.0,11.0,11.2,859.3,4.1,49.96,0.0,2.2,62.6,859.7,2.2,1.5,62.6,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3876011515624871,False
737332,2026-08-14T19:53:51.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.7,18.3,0.0,0.9,3.0,224.9,224.9,225.1,38.3,37.3,37.6,856.4,27.7,49.82,0.0,22.4,62.6,859.1,9.4,8.2,62.6,100.0,3309.0,3306.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4556614895482491,False
737363,2026-08-14T19:54:07.628890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.2,0.0,1.6,1.0,244.9,244.5,244.3,0.9,0.6,0.7,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37561914893495024,False
737394,2026-08-14T19:54:22.628988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,2.1,17.6,0.0,0.9,2.0,230.1,230.4,230.7,23.6,23.1,23.3,858.0,19.6,49.89,0.0,7.3,62.6,860.1,2.0,1.7,62.6,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4024472776225894,False
737487,2026-08-14T19:55:09.629334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,232.6,232.7,232.8,0.8,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3639624565063626,False
737518,2026-08-14T19:55:24.629167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.9,9.9,0.0,0.8,3.0,241.4,240.9,241.0,12.1,11.1,11.3,859.3,4.2,49.96,0.0,2.2,62.6,858.4,14.1,13.1,62.6,100.0,3308.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39502553019705916,False
737549,2026-08-14T19:55:40.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,224.7,224.8,224.9,0.8,0.6,0.7,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3866598680957957,False
737580,2026-08-14T19:55:55.618564+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.6,1.1,2.2,23.9,0.0,0.8,3.0,241.0,240.4,240.5,12.1,11.0,11.3,859.3,4.2,49.96,0.0,2.1,62.2,857.1,28.1,26.1,62.2,100.0,3305.0,3302.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42364075585888883,False
737642,2026-08-14T19:56:26.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.4,7.7,0.0,0.8,3.0,240.8,240.4,241.0,16.0,15.0,15.5,858.3,9.9,49.96,0.0,8.6,62.2,859.7,2.2,1.9,62.2,100.0,3312.0,3309.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4012259636727782,False
737673,2026-08-14T19:56:42.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.6,1.0,243.8,243.2,243.0,0.8,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3610024228004053,False
737704,2026-08-14T19:56:57.630371+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.3,19.2,0.0,0.8,3.0,225.5,225.2,225.6,36.9,36.8,36.3,856.8,28.8,49.8,0.0,23.2,62.2,859.1,9.6,7.6,62.2,100.0,3308.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4513555121976534,False
737735,2026-08-14T19:57:13.619234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.6,1.0,245.4,245.1,244.8,0.8,0.6,0.7,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36428558573640313,False
737797,2026-08-14T19:57:44.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.0,1.6,1.0,241.2,240.9,240.7,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3718767337316391,False
737828,2026-08-14T19:57:59.618581+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.5,0.9,2.6,22.7,0.0,0.8,3.0,229.4,229.7,229.9,31.1,30.2,30.2,857.1,24.7,49.81,0.0,16.7,62.2,859.7,2.0,1.8,62.2,100.0,3311.0,3308.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.43443750966919725,False
737859,2026-08-14T19:58:15.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.0,1.6,1.0,231.5,231.6,231.8,0.9,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37444839793756346,False
737890,2026-08-14T19:58:30.618573+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.5,1.1,1.5,20.5,0.0,0.8,3.0,242.9,242.4,242.5,12.1,11.0,11.2,859.2,4.7,49.96,0.0,2.1,62.2,857.7,25.2,23.9,62.2,100.0,3309.0,3306.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4112727865980766,False
737983,2026-08-14T19:59:17.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.6,1.0,244.2,243.6,243.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35698780923350654,False
738014,2026-08-14T19:59:32.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,10.3,0.0,0.8,3.0,241.0,240.5,240.5,12.1,11.0,11.3,859.2,4.4,49.96,0.0,2.2,62.2,858.4,14.7,14.0,62.2,100.0,3307.0,3304.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39541140534749025,False
738045,2026-08-14T19:59:48.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.6,1.0,226.9,227.1,227.1,0.9,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38632192087732403,False
738107,2026-08-14T20:00:19.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.0,1.6,1.0,241.5,241.2,241.0,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3719236815698778,False
738138,2026-08-14T20:00:34.619140+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.3,9.6,0.0,0.8,3.0,231.3,231.3,231.5,17.3,16.5,17.2,858.4,11.9,49.9,0.0,11.9,62.2,859.7,2.3,1.2,62.2,100.0,3311.0,3308.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40377824763963654,False
738169,2026-08-14T20:00:50.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,240.9,240.7,240.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3549547422103376,False
738200,2026-08-14T20:01:05.630844+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.4,1.2,2.2,22.5,0.0,0.8,3.0,224.4,224.3,224.7,42.7,43.8,42.6,856.5,32.2,49.79,0.0,23.3,62.2,858.7,9.7,7.7,62.2,100.0,3309.0,3306.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.47973382747088683,False
738262,2026-08-14T20:01:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.7,2.3,0.0,0.8,3.0,244.4,243.6,243.6,12.0,11.0,11.2,859.0,4.5,49.93,0.0,2.2,62.2,859.7,2.2,1.7,62.2,100.0,3311.0,3308.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39553676499214985,False
738293,2026-08-14T20:01:52.619728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,240.8,240.4,240.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.35589734500880027,False
738324,2026-08-14T20:02:07.629775+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.2,1.3,2.5,23.0,0.0,0.8,3.0,233.6,233.8,233.8,30.1,29.5,28.8,856.9,25.0,49.84,0.0,14.0,62.2,859.4,2.0,1.8,62.2,100.0,3311.0,3308.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.430238833665868,False
738355,2026-08-14T20:02:23.630979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,231.2,231.4,231.2,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.362027214781599,False
738417,2026-08-14T20:02:54.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,224.8,225.0,225.1,0.8,0.6,0.6,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3796509094480033,False
738448,2026-08-14T20:03:09.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.6,17.2,0.0,0.8,3.0,243.4,242.9,243.0,12.1,11.0,11.2,859.0,4.3,49.96,0.0,3.5,61.8,857.4,21.5,18.6,61.8,100.0,3309.0,3301.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4071224351859949,False
738510,2026-08-14T20:03:40.618577+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.4,0.8,2.3,28.6,0.0,0.8,4.0,224.7,224.6,225.0,40.6,41.4,41.2,857.1,30.8,49.81,0.0,23.5,61.8,859.4,2.2,1.7,61.8,100.0,3311.0,3307.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.47348938346599256,False
738572,2026-08-14T20:04:11.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.6,13.6,0.0,0.8,4.0,232.9,232.8,233.1,21.4,21.0,21.2,857.8,15.8,49.9,0.0,7.5,61.8,859.4,2.2,1.4,61.8,100.0,3305.0,3301.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40878689955297626,False
