id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
738603,2026-08-14T20:04:27.629568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,241.0,240.7,240.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.355251917492547,False
738634,2026-08-14T20:04:42.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.5,4.8,0.0,0.8,3.0,240.1,239.5,239.7,13.5,12.6,13.1,858.9,7.1,49.96,0.0,2.2,61.8,859.4,2.3,2.1,61.8,100.0,3311.0,3308.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39168997175555265,False
738665,2026-08-14T20:04:58.629225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,240.6,240.4,240.1,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35968261193016077,False
738727,2026-08-14T20:05:29.628816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,243.4,242.8,242.7,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35762882858502987,False
738758,2026-08-14T20:05:44.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,15.4,0.0,0.8,3.0,241.9,241.4,241.4,12.0,11.0,11.2,858.9,4.3,49.96,0.0,2.2,61.8,858.1,19.7,16.2,61.8,100.0,3307.0,3304.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39726971876261713,False
738789,2026-08-14T20:06:00.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,226.7,226.8,227.0,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3682796097971899,False
738820,2026-08-14T20:06:15.629341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,9.7,0.0,0.8,4.0,245.7,245.4,245.4,12.5,11.4,11.7,858.8,5.2,49.96,0.0,2.2,61.8,858.1,14.9,13.0,61.8,100.0,3305.0,3301.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4030885022973638,False
738882,2026-08-14T20:06:46.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.1,12.4,0.0,0.8,4.0,230.7,230.8,231.2,18.5,17.5,18.5,858.2,11.1,49.96,0.0,11.1,61.8,857.1,23.5,22.0,61.8,100.0,3299.0,3295.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42630887428119624,False
738913,2026-08-14T20:07:02.629235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,242.2,241.5,241.5,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35727534685534473,False
738944,2026-08-14T20:07:17.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,1.1,2.1,8.0,0.0,0.8,4.0,232.7,232.5,236.9,16.1,15.0,15.9,857.3,10.4,49.88,0.0,7.4,61.8,859.4,2.4,1.1,61.8,100.0,3311.0,3307.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4176601490583058,False
738975,2026-08-14T20:07:33.618682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,241.2,240.9,240.8,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3550188936554561,False
739037,2026-08-14T20:08:04.619163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.6,1.0,243.7,243.4,243.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3559064068579161,False
739068,2026-08-14T20:08:19.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,2.3,0.0,0.8,4.0,244.2,243.7,243.8,12.1,11.0,11.2,858.7,4.6,49.91,0.0,2.1,61.8,859.4,2.3,1.8,61.8,100.0,3310.0,3306.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39616278139843564,False
739099,2026-08-14T20:08:35.630126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.6,1.0,223.8,224.2,224.1,0.8,0.6,0.7,868.1,-0.2,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3872019711298828,False
739130,2026-08-14T20:08:50.618579+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.8,1.0,1.7,20.4,0.0,0.8,5.0,242.3,241.5,241.5,12.0,11.0,11.3,858.8,4.2,49.96,0.0,2.2,61.8,857.1,24.6,24.1,61.8,100.0,3302.0,3297.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41612468830794325,False
739192,2026-08-14T20:09:21.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,9.1,0.0,0.8,4.0,245.3,244.7,244.9,12.0,11.0,11.2,858.5,4.6,49.96,0.0,2.2,61.8,858.1,13.7,10.5,61.8,100.0,3303.0,3299.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39822646543463436,False
739223,2026-08-14T20:09:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,236.2,236.0,235.8,0.8,0.6,0.6,868.1,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.355827025854319,False
739254,2026-08-14T20:09:52.619429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.6,15.9,0.0,0.8,4.0,240.9,240.4,240.4,12.1,11.0,11.3,858.7,4.2,49.93,0.0,7.2,61.4,857.1,20.1,20.9,61.4,100.0,3301.0,3297.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40627401236879596,False
739285,2026-08-14T20:10:08.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,229.4,229.5,229.6,0.8,0.6,0.7,868.1,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.369477879827418,False
739347,2026-08-14T20:10:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,241.9,241.7,241.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35568719982022784,False
739378,2026-08-14T20:10:54.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.8,13.2,0.0,0.9,5.0,224.5,224.6,224.8,37.1,36.6,35.8,855.9,27.8,49.79,0.0,22.4,61.4,857.7,14.6,13.0,61.4,100.0,3303.0,3298.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.46051407898261976,False
739409,2026-08-14T20:11:10.629346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,242.2,241.6,241.7,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3556070359268308,False
739440,2026-08-14T20:11:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,7.4,0.0,0.9,5.0,238.7,238.2,238.5,15.6,14.6,15.2,858.1,9.6,49.94,0.0,2.1,61.4,859.1,2.2,1.7,61.4,100.0,3310.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3913738637481563,False
739502,2026-08-14T20:11:56.618576+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.6,1.4,2.4,23.1,0.0,0.9,5.0,230.5,230.7,231.1,30.9,30.4,29.5,856.7,25.1,49.81,0.0,15.1,61.4,859.1,2.0,1.3,61.4,100.0,3310.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4333722651402174,False
739564,2026-08-14T20:12:27.619483+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,0.8,0.0,0.9,5.0,242.7,242.2,242.3,12.0,11.0,11.2,858.5,5.1,49.96,0.0,2.1,61.4,858.7,4.3,2.1,61.4,100.0,3310.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39357435542232305,False
739595,2026-08-14T20:12:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,224.9,225.1,225.2,0.8,0.6,0.6,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3775599510855393,False
739657,2026-08-14T20:13:14.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,235.8,235.7,235.5,0.8,0.6,0.7,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36077265374979,False
739688,2026-08-14T20:13:29.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,0.0,0.0,0.8,5.0,245.2,244.6,244.7,12.0,11.0,11.2,858.3,4.4,49.96,0.0,2.2,61.4,858.7,4.4,4.0,61.4,100.0,3307.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40141584919292367,False
739719,2026-08-14T20:13:45.618940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,244.0,243.7,243.4,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3578975168289056,False
739750,2026-08-14T20:14:00.628922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.1,4.3,0.0,0.9,6.0,228.0,227.9,228.3,24.3,24.0,24.1,857.0,14.1,49.91,0.0,13.8,61.4,857.1,18.4,18.5,61.4,100.0,3304.0,3298.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.44157305052017215,False
739812,2026-08-14T20:14:31.619259+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.6,10.3,0.0,0.8,5.0,234.3,234.1,234.4,18.5,17.9,18.3,857.5,12.4,49.91,0.0,2.5,61.4,859.1,2.1,2.0,61.4,100.0,3309.0,3304.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40274225214006215,False
739843,2026-08-14T20:14:47.619613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.6,1.0,241.6,241.0,240.8,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3564538026019239,False
739874,2026-08-14T20:15:02.628674+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.1,1.4,2.4,25.2,0.0,0.8,6.0,229.2,229.2,229.3,33.7,33.8,32.4,856.3,27.3,49.84,0.0,15.4,61.4,858.7,2.1,1.7,61.4,100.0,3308.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4524505094112375,False
739905,2026-08-14T20:15:18.629330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,245.2,245.0,244.7,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35882059645017683,False
739967,2026-08-14T20:15:49.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,229.9,230.0,230.1,0.8,0.6,0.6,868.1,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36317789213070056,False
739998,2026-08-14T20:16:04.630061+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.5,1.0,2.3,21.7,0.0,0.8,6.0,230.9,231.1,231.4,29.2,28.5,28.2,856.4,24.0,49.86,0.0,11.4,61.4,858.7,2.3,1.7,61.4,100.0,3309.0,3303.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4384103339032439,False
740029,2026-08-14T20:16:20.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,230.8,230.9,231.0,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35998441377952656,False
740122,2026-08-14T20:17:06.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,2.1,19.7,0.0,0.8,6.0,245.1,244.5,244.6,12.0,11.0,11.2,858.1,4.8,49.96,0.0,2.2,61.0,856.0,24.5,26.7,61.0,100.0,3303.0,3297.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.42977485699618845,False
740153,2026-08-14T20:17:22.618965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.6,1.0,244.2,243.6,243.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35837853903649924,False
740184,2026-08-14T20:17:37.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.4,1.7,0.0,0.8,6.0,241.0,240.2,240.3,12.1,11.0,11.2,858.0,3.9,49.9,0.0,12.0,61.0,858.4,2.2,1.7,61.0,100.0,3307.0,3301.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.410514191155296,False
740215,2026-08-14T20:17:53.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,233.5,233.6,233.8,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3599276590972746,False
740277,2026-08-14T20:18:24.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,239.8,239.5,239.3,0.8,0.6,0.6,868.1,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3561548191262728,False
740308,2026-08-14T20:18:39.629131+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.7,2.3,0.0,0.8,5.0,230.4,230.4,230.5,23.1,22.8,23.1,858.0,4.6,49.86,0.0,13.1,61.0,858.7,2.3,1.7,61.0,100.0,3308.0,3303.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.42489153209124714,False
740339,2026-08-14T20:18:55.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.6,1.0,241.2,240.5,240.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3565377989169942,False
740370,2026-08-14T20:19:10.618886+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.8,18.5,0.0,0.8,6.0,233.5,233.6,233.8,24.9,24.3,24.3,856.6,20.8,49.84,0.0,12.7,61.0,858.4,2.3,1.7,61.0,100.0,3308.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4223144311395056,False
740432,2026-08-14T20:19:41.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,8.1,0.0,0.8,6.0,242.3,241.8,241.8,12.1,11.0,11.2,858.0,4.3,49.96,0.0,2.1,61.0,857.4,12.4,10.8,61.0,100.0,3308.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39672453608336233,False
740463,2026-08-14T20:19:57.618908+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,225.2,225.2,225.4,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3732889696626724,False
740494,2026-08-14T20:20:12.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,12.5,0.0,0.8,6.0,245.6,245.1,245.1,12.0,11.0,11.2,857.8,4.5,49.96,0.0,2.2,61.0,857.1,17.0,14.0,61.0,100.0,3304.0,3298.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41023768800523625,False
740525,2026-08-14T20:20:28.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.0,1.6,1.0,243.4,243.1,242.9,0.8,0.6,0.6,868.0,-0.3,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3610398762683681,False
740618,2026-08-14T20:21:14.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.4,4.3,0.0,0.8,7.0,231.0,230.9,231.1,18.3,17.7,18.2,857.1,12.1,49.9,0.0,11.9,61.0,856.7,16.4,14.2,61.0,100.0,3300.0,3293.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4299791171185332,False
740649,2026-08-14T20:21:30.619732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,241.6,241.3,241.2,0.8,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3603101853148743,False
740680,2026-08-14T20:21:45.618562+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.3,1.3,3.3,29.1,0.0,0.8,6.0,224.0,224.1,224.3,39.3,39.4,38.1,855.1,31.2,49.79,0.0,23.1,61.0,858.4,2.1,1.6,61.0,100.0,3307.0,3301.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4838923444026383,False
740742,2026-08-14T20:22:16.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.1,0.0,0.8,7.0,244.2,243.7,243.7,12.0,11.0,11.2,857.6,4.5,49.93,0.0,2.2,61.0,858.1,2.4,1.6,61.0,100.0,3307.0,3300.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40846102714829935,False
740773,2026-08-14T20:22:32.629534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,227.6,228.0,227.9,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3639419654938482,False
740804,2026-08-14T20:22:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,14.2,0.0,0.8,7.0,243.3,242.8,242.9,12.0,11.0,11.2,857.7,4.8,49.96,0.0,2.2,61.0,856.4,19.0,20.0,61.0,100.0,3307.0,3301.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42222492404243417,False
740835,2026-08-14T20:23:03.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,1.0,224.8,225.1,225.0,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37310889178129086,False
740897,2026-08-14T20:23:34.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,230.3,230.6,230.5,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3614006160976276,False
740928,2026-08-14T20:23:49.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.9,19.9,0.0,0.8,7.0,241.9,241.1,241.2,12.0,11.0,11.2,857.6,3.8,49.96,0.0,2.2,61.0,855.7,23.7,22.7,61.0,100.0,3296.0,3289.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4285060654504137,False
740959,2026-08-14T20:24:05.629580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.6,1.0,227.2,227.3,227.3,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36767638831207683,False
740990,2026-08-14T20:24:20.629419+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,0.4,0.0,0.8,7.0,244.3,243.9,243.9,12.0,11.0,11.2,857.4,4.7,49.96,0.0,2.2,60.6,857.7,5.1,4.7,60.6,100.0,3304.0,3297.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4107823305938847,False
741052,2026-08-14T20:24:51.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.3,7.1,0.0,0.8,7.0,225.8,225.7,226.1,21.5,21.0,21.2,856.3,13.7,49.86,0.0,18.8,60.6,856.0,20.8,17.5,60.6,100.0,3298.0,3291.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4627034018613279,False
741083,2026-08-14T20:25:07.619098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.6,1.0,241.1,240.8,240.6,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3549683134138492,False
741145,2026-08-14T20:25:38.628766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,241.2,240.7,240.6,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3559453238969369,False
741207,2026-08-14T20:26:09.630098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,243.5,243.3,243.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3554965704313875,False
741238,2026-08-14T20:26:24.629800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.4,0.0,0.7,7.0,243.1,242.7,242.9,12.0,11.0,11.2,857.2,4.6,49.96,0.0,2.2,60.6,857.7,2.2,1.7,60.6,100.0,3306.0,3299.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41498351093233077,False
741269,2026-08-14T20:26:40.619171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,224.0,224.2,224.2,0.8,0.6,0.6,868.0,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37397529517742967,False
741300,2026-08-14T20:26:55.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,8.0,0.0,0.7,8.0,234.6,234.5,234.7,23.2,22.6,22.7,855.9,19.0,49.89,0.0,8.7,60.6,855.4,27.0,25.9,60.6,100.0,3295.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4714186905191235,False
741362,2026-08-14T20:27:26.619319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.1,0.1,0.0,0.8,7.0,240.8,240.1,240.5,16.3,15.8,15.6,856.6,11.2,49.93,0.0,2.5,60.6,856.7,11.1,9.9,60.6,100.0,3301.0,3294.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.42170101288700024,False
741393,2026-08-14T20:27:42.618900+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,243.8,243.5,243.5,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3558844293432434,False
741424,2026-08-14T20:27:57.619154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,0.4,2.0,0.0,0.8,8.0,227.1,226.6,227.7,28.6,29.0,27.9,855.0,24.2,49.83,0.0,16.6,60.6,855.4,22.2,21.3,60.6,100.0,3298.0,3290.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4828225054756405,False
741455,2026-08-14T20:28:13.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.0,1.6,1.0,230.2,228.6,230.4,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3748039440084819,False
741517,2026-08-14T20:28:44.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.8,0.0,0.0,1.6,1.0,242.1,239.0,241.3,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3603407754632494,False
741548,2026-08-14T20:28:59.629127+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,4.6,6.3,2.8,29.1,0.0,0.8,7.0,226.1,222.0,226.6,37.0,40.7,34.4,854.3,31.8,49.78,0.0,22.4,60.6,857.1,2.7,2.3,60.6,100.0,3301.0,3294.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.5067703378548444,False
741579,2026-08-14T20:29:15.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.9,0.0,0.0,1.6,1.0,245.1,242.2,244.5,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36706074164421565,False
741610,2026-08-14T20:29:30.629416+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.5,0.5,3.1,0.0,0.8,8.0,243.7,240.4,243.2,12.0,14.7,11.2,856.6,6.4,49.95,0.0,3.4,60.6,857.1,3.3,2.7,60.6,100.0,3304.0,3296.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4319151081321528,False
741672,2026-08-14T20:30:01.619478+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,2.9,0.1,3.6,0.0,0.8,7.0,238.0,234.9,238.3,18.7,21.4,18.5,855.6,14.2,49.86,0.0,8.3,60.6,855.7,17.8,19.0,60.6,100.0,3299.0,3292.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4545036470837709,False
741703,2026-08-14T20:30:17.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.3,2.9,0.0,0.0,1.5,1.0,233.5,230.2,234.0,0.9,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38504628732535456,False
741734,2026-08-14T20:30:32.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.1,0.8,11.4,0.0,0.8,7.0,241.2,238.6,240.7,12.1,14.3,11.2,856.5,6.4,49.95,0.0,3.3,60.6,855.7,17.8,14.6,60.6,100.0,3300.0,3293.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.43123268342514076,False
741765,2026-08-14T20:30:48.629401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.8,0.1,0.0,1.5,1.0,229.1,227.0,229.1,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3733921066596838,False
741827,2026-08-14T20:31:19.629160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.0,1.5,1.0,242.0,240.5,241.3,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3592082952125637,False
741858,2026-08-14T20:31:34.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.4,1.7,0.0,0.8,7.0,243.3,241.9,242.8,12.0,13.2,11.2,856.3,5.4,49.95,0.0,9.7,60.2,856.7,3.7,2.9,60.2,100.0,3303.0,3296.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.414627825072205,False
741889,2026-08-14T20:31:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.0,1.5,1.0,241.4,239.9,240.6,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35935451862722695,False
741920,2026-08-14T20:32:05.629222+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,2.2,4.4,2.1,25.3,0.0,0.8,8.0,225.6,223.9,226.1,40.2,42.6,38.2,853.9,33.2,49.79,0.0,21.4,60.2,856.0,7.9,7.7,60.2,100.0,3299.0,3291.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.5076328936053308,False
741982,2026-08-14T20:32:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.8,1.0,6.2,0.0,0.9,8.0,238.2,236.5,237.7,15.4,16.6,14.8,855.7,10.3,49.87,0.0,5.7,60.2,856.7,4.1,2.9,60.2,100.0,3303.0,3295.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41475390414168173,False
742013,2026-08-14T20:32:52.629407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.5,1.0,238.2,236.4,238.0,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3598043324104425,False
742044,2026-08-14T20:33:07.629056+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,1.9,4.7,3.0,26.6,0.0,0.9,8.0,227.8,226.1,228.0,35.2,37.5,32.8,853.7,29.8,49.81,0.0,17.9,60.2,856.7,3.2,2.7,60.2,100.0,3301.0,3293.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4774868568333351,False
742075,2026-08-14T20:33:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.1,0.0,1.5,1.0,232.7,230.9,232.5,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36228706099794317,False
742137,2026-08-14T20:33:54.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.1,0.0,1.6,1.0,225.7,224.1,226.1,0.8,0.6,0.6,868.0,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3790547315593628,False
742199,2026-08-14T20:34:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.0,0.0,1.6,1.0,240.1,238.1,239.2,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3597641300706542,False
742230,2026-08-14T20:34:40.629045+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,0.5,2.4,0.0,0.9,8.0,240.9,239.3,240.4,12.1,13.4,11.2,855.9,5.8,49.95,0.0,3.1,60.2,856.4,3.4,2.5,60.2,100.0,3301.0,3293.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4098553932408448,False
742298,2026-08-14T20:35:14.619265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.9,2.0,18.6,0.0,0.9,8.0,231.0,229.2,231.3,24.5,26.8,23.9,854.4,21.6,49.86,0.0,13.6,60.2,856.4,3.0,2.7,60.2,100.0,3299.0,3291.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4421179650192551,False
742329,2026-08-14T20:35:30.629947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.6,1.0,241.3,240.0,240.8,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3564507780881478,False
742360,2026-08-14T20:35:45.618605+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.9,3.5,2.9,26.8,0.0,0.9,8.0,227.0,226.1,226.9,40.7,42.7,39.2,853.1,30.7,49.78,0.0,21.6,60.2,856.0,3.9,4.7,60.2,100.0,3300.0,3292.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.48381586563380946,False
742391,2026-08-14T20:36:01.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.6,1.0,245.1,244.3,244.6,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35882369627080485,False
742453,2026-08-14T20:36:32.619461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,240.6,240.2,240.0,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3552713453179861,False
742484,2026-08-14T20:36:47.629448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.2,5.5,0.0,1.0,8.0,235.4,235.4,235.5,19.5,18.7,18.9,854.6,12.3,49.86,0.0,8.5,60.2,854.4,17.8,17.9,60.2,100.0,3295.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4330773336233011,False
742515,2026-08-14T20:37:03.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.1,0.0,1.6,1.0,233.1,233.2,235.8,0.8,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36063638854144175,False
742546,2026-08-14T20:37:18.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.0,10.9,0.0,1.0,8.0,241.9,241.5,241.6,12.1,11.0,11.2,855.7,4.4,49.96,0.0,2.2,59.8,854.7,15.3,12.5,59.8,100.0,3298.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40187021841034215,False
742608,2026-08-14T20:37:49.619024+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.4,1.1,1.7,21.4,0.0,0.9,8.0,240.9,240.5,240.7,12.1,11.0,11.2,855.7,4.6,49.96,0.0,2.2,59.8,854.0,26.0,23.8,59.8,100.0,3296.0,3288.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4271138574265264,False
742639,2026-08-14T20:38:05.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.6,1.0,225.4,225.4,225.3,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3739440079385203,False
742670,2026-08-14T20:38:20.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,7.7,0.0,0.9,8.0,243.9,243.4,243.6,12.0,11.0,11.2,855.5,4.9,49.96,0.0,2.2,59.8,855.0,12.6,10.9,59.8,100.0,3296.0,3288.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4088002200088358,False
742763,2026-08-14T20:39:07.619097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,245.0,244.9,244.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35676021110713513,False
742794,2026-08-14T20:39:22.629485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.0,19.1,0.0,0.9,7.0,230.6,230.6,230.8,24.7,24.0,24.0,854.0,21.2,49.87,0.0,10.8,59.8,856.0,2.1,1.6,59.8,100.0,3299.0,3292.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.425418275574431,False
742825,2026-08-14T20:39:38.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,241.4,241.3,241.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3549476189112483,False
742856,2026-08-14T20:39:53.618576+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.2,1.8,2.8,27.1,0.0,0.9,8.0,227.4,227.3,227.5,40.9,40.2,39.1,852.9,29.5,49.81,0.0,19.0,59.8,855.7,2.4,1.5,59.8,100.0,3298.0,3290.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4736861177999993,False
742918,2026-08-14T20:40:24.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,2.1,0.0,0.9,7.0,242.8,242.4,242.5,12.0,11.0,11.2,855.2,4.3,49.96,0.0,2.2,59.8,856.0,2.2,2.0,59.8,100.0,3299.0,3292.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3982930357954427,False
742949,2026-08-14T20:40:40.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,224.3,224.2,224.2,0.8,0.6,0.6,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3796063359738182,False
742980,2026-08-14T20:40:55.629377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.6,0.5,0.0,0.9,8.0,236.4,236.3,236.5,20.0,19.5,19.8,854.1,12.9,49.91,0.0,7.1,59.8,854.7,12.4,10.1,59.8,100.0,3299.0,3291.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4238613107133757,False
743011,2026-08-14T20:41:11.619291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,237.3,237.2,237.0,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3541188318158804,False
743073,2026-08-14T20:41:42.629305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.6,1.0,229.9,229.9,229.9,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3644922703710135,False
743104,2026-08-14T20:41:57.629829+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.0,2.0,20.4,0.0,0.9,8.0,244.8,244.4,244.5,12.0,11.0,11.2,855.0,4.6,49.96,0.0,2.2,59.8,853.0,25.0,26.1,59.8,100.0,3286.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.44339499936882365,False
743135,2026-08-14T20:42:13.629717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,241.7,241.7,241.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35353834541328344,False
743166,2026-08-14T20:42:28.629410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.5,18.2,0.0,0.9,7.0,227.5,227.7,227.9,24.1,23.4,23.6,853.2,20.4,49.84,0.0,15.3,59.8,855.7,2.2,1.9,59.8,100.0,3298.0,3291.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4337017281940148,False
743259,2026-08-14T20:43:15.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.6,1.0,245.2,244.9,244.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3566773698409282,False
743290,2026-08-14T20:43:30.618795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.5,9.5,0.0,0.8,7.0,236.6,236.3,236.3,17.4,16.4,16.9,854.2,11.7,49.87,0.0,6.5,59.8,855.7,2.2,1.7,59.8,100.0,3298.0,3291.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40772210171223516,False
743321,2026-08-14T20:43:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.6,1.0,230.3,230.5,230.5,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.359369625320279,False
743383,2026-08-14T20:44:17.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,229.9,229.8,230.0,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3617698948668156,False
743414,2026-08-14T20:44:32.618576+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.7,1.0,2.1,24.0,0.0,0.9,7.0,243.0,242.3,242.5,12.0,11.0,11.2,854.8,4.2,49.96,0.0,2.2,59.4,852.7,28.2,28.1,59.4,100.0,3298.0,3291.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.44834242052359397,False
743445,2026-08-14T20:44:48.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,224.1,224.1,224.0,0.8,0.6,0.6,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3817003644416218,False
743476,2026-08-14T20:45:03.628942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.0,11.9,0.0,0.9,7.0,241.6,241.2,241.5,14.7,13.6,14.1,854.7,4.2,49.95,0.0,2.2,59.4,853.7,16.1,14.0,59.4,100.0,3293.0,3286.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40724014106596507,False
743538,2026-08-14T20:45:34.618717+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,1.1,1.8,21.8,0.0,0.9,6.0,240.9,240.4,240.5,12.1,11.0,11.2,854.8,4.0,49.96,0.0,2.2,59.4,853.0,25.8,23.9,59.4,100.0,3286.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41807482713370997,False
743569,2026-08-14T20:45:50.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,233.7,234.1,234.0,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3618580876614819,False
743600,2026-08-14T20:46:05.628664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.2,12.7,0.0,0.9,6.0,243.7,243.3,243.4,12.0,11.0,11.2,854.6,4.7,49.96,0.0,2.5,59.4,853.4,17.4,16.9,59.4,100.0,3291.0,3285.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40410343502114937,False
743631,2026-08-14T20:46:21.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,241.7,241.6,241.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3554677520249011,False
743693,2026-08-14T20:46:52.629042+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,245.0,245.0,244.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35879641877893914,False
743724,2026-08-14T20:47:07.618579+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.2,1.1,2.8,25.7,0.0,0.9,7.0,228.5,228.3,228.5,34.2,34.3,33.2,852.2,27.8,49.83,0.0,17.8,59.4,855.0,2.1,1.6,59.4,100.0,3295.0,3288.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4559596109793243,False
743786,2026-08-14T20:47:38.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.9,1.2,9.7,0.0,0.9,6.0,236.9,236.9,236.9,17.8,16.9,17.4,853.8,11.8,49.93,0.0,2.2,59.4,855.0,2.1,1.7,59.4,100.0,3296.0,3290.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39802471113445786,False
743848,2026-08-14T20:48:09.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,0.3,0.0,0.9,6.0,230.0,229.8,230.2,30.8,30.1,29.1,853.8,9.7,49.85,0.0,14.9,59.4,854.4,9.4,7.0,59.4,100.0,3295.0,3289.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4388221733668884,False
743879,2026-08-14T20:48:25.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,229.5,229.6,229.8,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3624372283150933,False
743910,2026-08-14T20:48:40.628931+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.4,1.1,2.0,25.6,0.0,0.8,6.0,241.0,240.6,240.8,12.1,11.0,11.2,854.4,4.1,49.96,0.0,2.2,59.4,852.4,29.7,26.1,59.4,100.0,3287.0,3281.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4355376327248031,False
743941,2026-08-14T20:48:56.619430+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,226.1,226.3,226.4,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3724198162548082,False
744003,2026-08-14T20:49:27.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.5,1.0,242.8,242.6,242.5,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3578376869228942,False
744034,2026-08-14T20:49:42.628727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.0,8.1,0.0,0.8,6.0,225.5,225.2,225.6,34.1,33.9,33.3,852.0,27.6,49.81,0.0,23.8,59.4,853.0,19.5,16.6,59.4,100.0,3287.0,3281.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4772635597435364,False
744065,2026-08-14T20:49:58.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,239.6,239.5,239.3,0.8,0.6,0.6,868.0,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3566863133367893,False
744096,2026-08-14T20:50:13.629724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.7,4.6,0.0,0.8,6.0,232.9,232.7,232.8,20.6,20.1,20.4,853.0,14.0,49.91,0.0,8.0,59.4,853.7,9.4,8.2,59.4,100.0,3295.0,3289.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4174929541245043,False
744158,2026-08-14T20:50:44.629776+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.1,1.7,3.0,24.4,0.0,0.8,6.0,228.6,228.5,228.5,33.6,32.7,31.9,851.7,26.5,49.8,0.0,18.6,59.4,854.7,2.1,1.7,59.4,100.0,3295.0,3289.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4582824241881988,False
744189,2026-08-14T20:51:00.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,243.9,243.8,243.6,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35686099529500426,False
744220,2026-08-14T20:51:15.629909+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.2,0.0,0.8,6.0,243.1,242.7,242.8,12.0,11.0,11.2,854.1,4.5,49.96,0.0,2.2,59.0,854.7,2.3,1.8,59.0,100.0,3294.0,3288.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3956856583677478,False
744251,2026-08-14T20:51:31.629018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,225.4,225.5,225.7,0.8,0.6,0.6,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3726744705335682,False
744313,2026-08-14T20:52:02.644520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,227.5,227.3,227.2,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.373751186463032,False
744344,2026-08-14T20:52:17.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.9,9.8,0.0,0.8,5.0,245.8,245.3,245.2,12.1,11.1,11.3,853.9,5.0,49.96,0.0,2.2,59.0,853.0,14.8,13.5,59.0,100.0,3291.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4142514448955026,False
744375,2026-08-14T20:52:33.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,241.1,241.1,240.9,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3579962286030032,False
744406,2026-08-14T20:52:48.618701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,1.3,8.4,0.0,0.8,6.0,231.5,231.6,231.6,16.4,15.5,16.0,854.0,11.3,49.96,0.0,8.4,59.0,852.7,19.7,18.9,59.0,100.0,3287.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.43189253101058833,False
744468,2026-08-14T20:53:19.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.1,3.3,0.0,0.8,5.0,243.1,242.7,242.9,12.4,11.3,11.5,853.3,5.5,49.91,0.0,10.4,59.0,854.4,2.2,2.0,59.0,100.0,3293.0,3288.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41259463864317336,False
744499,2026-08-14T20:53:35.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,241.0,240.8,240.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35688641765447565,False
744530,2026-08-14T20:53:50.628737+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.3,2.3,3.0,24.8,0.0,0.8,5.0,224.1,224.1,224.4,39.9,40.6,38.3,851.4,27.3,49.81,0.0,19.8,59.0,854.4,2.5,1.8,59.0,100.0,3290.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.48484839595372026,False
744561,2026-08-14T20:54:06.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,243.3,243.3,243.1,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35813412223731333,False
744623,2026-08-14T20:54:37.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,1.0,226.4,226.8,227.0,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37000660076624664,False
744654,2026-08-14T20:54:52.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.0,9.5,0.0,0.8,5.0,228.9,229.1,229.3,33.0,32.3,31.6,851.7,26.5,49.84,0.0,17.3,59.0,852.7,17.0,18.2,59.0,100.0,3291.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4622295827478634,False
744685,2026-08-14T20:55:08.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,230.3,230.3,230.2,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36396247034834933,False
744716,2026-08-14T20:55:23.629699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.1,11.3,0.0,0.8,5.0,241.2,240.7,240.9,12.0,11.0,11.2,853.8,4.3,49.96,0.0,2.2,59.0,852.7,15.6,13.8,59.0,100.0,3288.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4043217533743588,False
744778,2026-08-14T20:55:54.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.8,19.7,0.0,0.8,5.0,240.8,240.4,240.5,12.1,11.0,11.2,853.8,4.2,49.96,0.0,11.4,59.0,852.0,23.9,24.3,59.0,100.0,3281.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42994593038520035,False
744840,2026-08-14T20:56:25.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.2,0.0,0.8,5.0,243.5,243.2,243.3,12.0,11.0,11.2,853.6,4.3,49.96,0.0,6.4,59.0,854.0,2.1,1.6,59.0,100.0,3292.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4033912698041038,False
744871,2026-08-14T20:56:41.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,242.4,242.2,242.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3585321867616182,False
744933,2026-08-14T20:57:12.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,242.1,241.9,241.8,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35769809880037784,False
744964,2026-08-14T20:57:27.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,2.1,6.5,0.0,0.8,5.0,240.6,239.8,240.0,14.9,13.9,14.3,852.3,8.7,49.89,0.0,5.7,59.0,854.4,2.2,1.4,59.0,100.0,3292.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41287661365438083,False
744995,2026-08-14T20:57:43.628992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,240.5,240.4,240.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3570766164701707,False
745026,2026-08-14T20:57:58.629429+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.1,1.1,2.8,25.9,0.4,0.8,4.0,227.7,227.6,227.7,35.0,35.2,34.1,851.2,28.3,49.81,0.0,16.6,59.0,854.0,2.4,1.9,58.6,100.0,3291.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.5143375171965938,False
745088,2026-08-14T20:58:29.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.5,18.2,0.0,0.8,5.0,242.5,242.1,242.3,12.1,11.0,11.2,853.5,4.8,49.96,0.0,2.2,58.6,852.0,23.0,22.8,58.6,100.0,3287.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4238479798562463,False
745119,2026-08-14T20:58:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.5,1.0,225.0,225.0,225.0,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3792269089653254,False
745150,2026-08-14T20:59:00.629467+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,15.6,0.0,0.8,4.0,246.1,245.8,245.6,16.5,15.5,16.0,852.7,10.8,49.92,0.0,2.6,58.6,851.4,26.4,27.1,58.6,100.0,3288.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4433283941193392,False
745181,2026-08-14T20:59:16.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,237.4,237.2,237.0,0.8,0.6,0.6,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36019954270592286,False
