id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
745243,2026-08-14T20:59:47.619343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,227.2,227.3,227.4,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3706589702607448,False
745274,2026-08-14T21:00:02.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,14.1,0.0,0.8,5.0,243.5,243.0,243.2,12.0,11.0,11.2,853.4,4.9,49.96,0.0,2.2,58.6,852.0,19.0,17.6,58.6,100.0,3283.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41732838428014507,False
745305,2026-08-14T21:00:18.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,242.4,242.3,242.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3650234226142659,False
745398,2026-08-14T21:01:04.618573+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,1.1,2.8,23.3,0.0,0.8,4.0,229.4,229.6,229.8,31.8,31.3,30.7,850.9,25.3,49.8,0.0,16.9,58.6,853.7,2.0,1.9,58.6,100.0,3290.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4418541919613696,False
745429,2026-08-14T21:01:20.618668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.5,1.0,245.1,244.6,244.4,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3684418185229852,False
745460,2026-08-14T21:01:35.629795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,12.4,0.0,0.8,4.0,242.8,242.4,242.6,12.0,11.0,11.2,853.3,4.5,49.96,0.0,2.2,58.6,852.4,16.9,15.2,58.6,100.0,3284.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4001181087304092,False
745491,2026-08-14T21:01:51.619760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,229.3,229.6,229.6,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3711006112780824,False
745553,2026-08-14T21:02:22.629380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,229.9,229.8,229.8,0.8,0.6,0.6,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3721042003286439,False
745584,2026-08-14T21:02:37.618577+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.4,1.0,2.3,23.2,0.0,0.8,4.0,241.3,240.9,241.1,12.0,11.0,11.2,853.3,4.6,49.96,0.0,2.2,58.6,851.0,27.8,27.7,58.6,100.0,3283.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4290774563445288,False
745615,2026-08-14T21:02:53.628944+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,228.0,228.2,228.1,0.8,0.6,0.6,868.0,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3768308306966247,False
745646,2026-08-14T21:03:08.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.2,0.2,0.0,0.8,3.0,243.9,243.3,243.6,12.0,11.7,11.2,853.2,4.9,49.95,0.0,2.5,58.6,853.4,5.1,3.4,58.6,100.0,3287.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3949407199902627,False
745708,2026-08-14T21:03:39.629879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,4.7,0.0,0.8,4.0,224.9,224.7,225.3,25.8,25.6,25.2,851.6,22.1,49.84,0.0,20.5,58.6,852.0,17.4,17.3,58.6,100.0,3282.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.463995912140039,False
745739,2026-08-14T21:03:55.619107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.5,1.0,233.4,232.9,233.6,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3703003375021015,False
745770,2026-08-14T21:04:10.618540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.1,1.5,13.1,0.0,0.8,3.0,231.3,228.5,231.7,23.7,26.4,23.3,851.5,20.4,49.85,0.0,12.4,58.6,853.0,7.3,7.4,58.6,100.0,3286.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4362360254056399,False
745801,2026-08-14T21:04:26.619174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.9,0.0,0.0,1.5,1.0,240.9,238.1,240.5,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3701704211796716,False
745894,2026-08-14T21:05:12.618574+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,4.2,5.6,2.5,24.7,0.0,0.8,3.0,231.2,227.2,231.4,31.7,34.8,29.2,850.9,28.3,49.8,0.0,17.5,58.2,853.4,3.6,3.3,58.2,100.0,3288.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.46230679819284953,False
745925,2026-08-14T21:05:28.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.8,0.0,0.0,1.5,1.0,232.6,229.5,233.0,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3757986393166818,False
745956,2026-08-14T21:05:43.629187+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,3.2,3.3,1.8,23.9,0.0,0.8,3.0,242.3,239.1,241.8,12.0,14.5,11.2,852.8,6.7,49.95,0.0,3.4,58.2,851.0,30.6,25.9,58.2,100.0,3280.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.44875420036344427,False
746018,2026-08-14T21:06:14.630023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,2.8,0.1,2.4,0.0,0.8,4.0,242.1,239.2,241.6,14.2,16.4,13.6,852.5,9.1,49.94,0.0,3.4,58.2,852.4,11.5,10.6,58.2,100.0,3286.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4127602362326753,False
746049,2026-08-14T21:06:30.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.9,0.0,0.0,1.5,1.0,241.3,238.9,240.7,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3728196780184013,False
746080,2026-08-14T21:06:45.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,1.4,17.6,0.0,0.8,3.0,240.6,238.8,240.2,12.1,13.5,11.2,852.8,5.9,49.95,0.0,3.1,58.2,851.4,23.5,19.6,58.2,100.0,3280.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4115621297611432,False
746111,2026-08-14T21:07:01.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.2,0.0,1.5,1.0,231.9,230.5,232.4,0.8,0.6,0.6,868.1,-0.2,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38015335704485137,False
746173,2026-08-14T21:07:32.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.1,0.0,1.5,1.0,241.2,239.9,240.7,0.8,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37171041111869524,False
746204,2026-08-14T21:07:47.618568+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,2.0,4.6,2.7,27.0,0.0,0.8,3.0,225.8,224.1,226.1,35.7,37.7,33.1,850.3,30.2,49.79,0.0,22.7,58.2,853.0,3.2,2.7,58.2,100.0,3282.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4661362824306933,False
746235,2026-08-14T21:08:03.628877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.5,1.0,244.9,244.0,244.4,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37394064110061404,False
746266,2026-08-14T21:08:18.629688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,0.6,1.9,0.0,0.8,3.0,237.5,235.9,237.0,16.5,17.6,16.0,852.8,5.6,49.87,0.0,7.0,58.2,853.4,3.7,2.8,58.2,100.0,3287.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3925214754495671,False
746328,2026-08-14T21:08:49.629773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.1,1.6,15.4,0.0,0.8,3.0,228.0,225.9,227.8,38.5,40.2,36.1,851.4,18.7,49.81,0.0,8.0,58.2,853.0,3.3,3.1,58.2,100.0,3286.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4535194058321029,False
746359,2026-08-14T21:09:05.630639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.9,0.1,0.0,1.5,1.0,231.6,230.4,231.9,0.9,0.6,0.6,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38798405057074714,False
746421,2026-08-14T21:09:36.619275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.5,1.0,224.9,223.3,225.1,0.8,0.6,0.7,868.1,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40135184365610915,False
746483,2026-08-14T21:10:07.620045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.5,1.0,227.2,225.7,227.4,0.8,0.6,0.7,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3910414316382783,False
746514,2026-08-14T21:10:22.628732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.2,2.5,0.0,0.8,2.0,242.8,241.4,242.4,12.0,13.1,11.2,852.2,5.9,49.95,0.0,9.2,58.2,852.4,8.4,8.0,58.2,100.0,3284.0,3282.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3894195018253237,False
746545,2026-08-14T21:10:38.629045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.9,0.0,0.0,1.5,1.0,242.9,241.7,242.5,0.9,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38343860869915397,False
746576,2026-08-14T21:10:53.629577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.9,0.6,7.6,0.0,0.8,3.0,224.8,223.2,225.2,38.0,38.8,34.9,850.4,29.2,49.8,0.0,21.2,58.2,851.0,21.6,21.2,58.2,100.0,3279.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4949164821130856,False
746638,2026-08-14T21:11:24.618926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,1.4,12.1,0.0,0.8,3.0,233.4,231.7,233.5,21.2,23.0,20.9,851.6,16.0,49.91,0.0,6.8,57.8,853.0,3.9,2.9,57.8,100.0,3287.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40452243723948894,False
746669,2026-08-14T21:11:40.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.6,1.0,241.2,239.9,240.7,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36216779286556083,False
746700,2026-08-14T21:11:55.628683+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.4,2.6,2.6,25.3,0.0,0.8,3.0,228.6,228.2,228.5,34.0,35.0,32.4,850.4,27.7,49.8,0.0,18.4,57.8,853.0,2.4,2.1,57.8,100.0,3286.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4357351872777715,False
746731,2026-08-14T21:12:11.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,1.5,1.0,244.1,243.0,243.4,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36428771344800875,False
746793,2026-08-14T21:12:42.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,227.4,227.4,227.6,0.8,0.6,0.7,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37147289471201067,False
746824,2026-08-14T21:12:57.629265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.1,17.3,0.0,0.8,3.0,240.9,240.5,240.6,14.7,13.5,14.1,852.1,7.6,49.93,0.0,2.2,57.8,851.0,24.9,22.6,57.8,100.0,3284.0,3281.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40642694257739315,False
746855,2026-08-14T21:13:13.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,231.7,232.0,232.0,0.8,0.6,0.7,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3661355007393383,False
746886,2026-08-14T21:13:28.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,11.8,0.0,0.8,2.0,240.9,240.4,240.7,12.0,11.0,11.2,852.7,4.4,49.96,0.0,2.2,57.8,851.7,16.2,14.8,57.8,100.0,3280.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3792818544879393,False
746948,2026-08-14T21:13:59.628697+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.4,1.0,2.2,21.3,0.0,0.8,3.0,243.1,242.7,242.8,12.0,11.0,11.2,852.6,4.9,49.96,0.0,2.3,57.8,850.4,26.2,26.0,57.8,100.0,3280.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.41342461438156186,False
746979,2026-08-14T21:14:15.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,243.1,243.1,242.9,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3628164031450546,False
747010,2026-08-14T21:14:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,2.6,0.0,0.8,3.0,244.0,243.5,243.7,12.0,11.0,11.2,852.5,4.4,49.96,0.0,2.2,57.8,852.4,7.0,7.6,57.8,100.0,3282.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38284593007776924,False
747041,2026-08-14T21:14:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.5,1.0,242.4,242.2,242.2,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37349623339269256,False
747103,2026-08-14T21:15:17.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,237.4,237.6,237.5,0.8,0.6,0.7,868.1,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3608961815157246,False
747134,2026-08-14T21:15:32.618866+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.3,0.0,0.8,3.0,244.3,243.8,243.9,12.0,11.0,11.2,852.5,4.5,49.96,0.0,2.2,57.8,853.0,2.2,1.6,57.8,100.0,3287.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38325221663870734,False
747165,2026-08-14T21:15:48.619838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,229.2,229.3,229.5,0.8,0.6,0.7,868.1,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3682840574260102,False
747196,2026-08-14T21:16:03.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.9,18.9,0.0,0.8,2.0,232.5,232.6,232.9,25.5,24.8,24.7,851.1,21.5,49.84,0.0,13.3,57.8,853.0,2.6,1.6,57.8,100.0,3285.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40611422066135006,False
747258,2026-08-14T21:16:34.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,10.6,0.0,0.8,3.0,242.2,241.8,242.0,12.0,11.0,11.2,852.6,4.6,49.96,0.0,2.2,57.8,852.0,15.2,13.4,57.8,100.0,3282.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38277765967823224,False
747289,2026-08-14T21:16:50.628914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.0,1.6,1.0,226.6,226.7,226.7,0.9,0.6,0.7,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38418965893584045,False
747320,2026-08-14T21:17:05.631774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,9.2,0.0,0.7,2.0,245.5,245.2,245.1,11.9,10.9,11.2,852.5,4.3,49.94,0.0,2.2,57.8,852.0,13.5,12.1,57.8,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3850942430421253,False
747351,2026-08-14T21:17:21.619005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,243.9,243.5,243.2,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36072842198162336,False
747413,2026-08-14T21:17:52.629952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,233.5,233.8,233.7,0.8,0.6,0.7,868.1,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3636433918950427,False
747475,2026-08-14T21:18:23.619145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,243.1,243.0,242.9,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35730328058715705,False
747506,2026-08-14T21:18:38.629885+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.2,1.2,3.4,27.3,0.0,0.7,2.0,225.0,225.0,225.2,40.7,40.2,39.5,849.6,29.5,49.8,0.0,23.3,57.5,853.0,2.2,1.4,57.5,100.0,3286.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46601657305572863,False
747568,2026-08-14T21:19:09.629247+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.0,10.4,0.0,0.7,2.0,232.0,232.0,232.2,20.1,18.9,19.4,851.7,12.6,49.89,0.0,2.2,57.5,852.7,2.2,1.2,57.5,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3882654014306432,False
747599,2026-08-14T21:19:25.629236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.5,1.0,241.4,241.3,241.2,0.9,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3712835844360871,False
747630,2026-08-14T21:19:40.618723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.3,0.0,0.7,2.0,244.2,243.7,243.8,12.0,11.0,11.2,852.4,4.5,49.96,0.0,2.2,57.5,853.0,2.2,1.8,57.5,100.0,3286.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3836163276348723,False
747661,2026-08-14T21:19:56.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.5,1.0,240.5,240.3,240.3,0.8,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36136988387942937,False
747723,2026-08-14T21:20:27.618825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.5,1.0,243.4,243.3,243.1,0.8,0.6,0.7,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.365397955149269,False
747754,2026-08-14T21:20:42.630553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,17.1,0.0,0.7,2.0,242.8,242.4,242.6,12.0,11.0,11.2,852.4,4.3,49.96,0.0,2.2,57.5,851.0,21.4,20.4,57.5,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.397187268992045,False
747785,2026-08-14T21:20:58.618681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.5,1.0,224.8,224.8,224.9,0.8,0.6,0.7,868.1,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3835751257926264,False
747816,2026-08-14T21:21:13.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,10.0,0.0,0.7,3.0,245.6,244.9,244.9,12.0,11.0,11.2,852.3,4.8,49.96,0.0,2.2,57.5,851.7,14.8,13.7,57.5,100.0,3282.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39288373996711334,False
747878,2026-08-14T21:21:44.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.2,4.4,0.0,0.7,2.0,230.8,230.5,231.1,21.7,21.2,21.7,851.2,15.5,49.87,0.0,12.7,57.5,851.0,19.9,16.8,57.5,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4131562250391255,False
747909,2026-08-14T21:22:00.628710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.0,0.0,1.5,1.0,234.1,234.4,234.4,0.9,0.6,0.7,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37396822801989194,False
747940,2026-08-14T21:22:15.618933+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,19.2,0.0,0.7,2.0,231.6,231.7,231.9,25.6,24.9,24.6,851.8,22.0,49.9,0.0,13.7,57.5,852.7,2.8,2.5,57.5,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4027702825741654,False
748033,2026-08-14T21:23:02.619720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,242.1,241.6,241.5,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35722120061553986,False
748064,2026-08-14T21:23:17.628822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,5.1,0.0,0.7,2.0,244.4,243.7,243.7,12.0,11.0,11.2,852.3,4.7,49.92,0.0,2.2,57.5,852.0,9.8,7.6,57.5,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3854725471980775,False
748095,2026-08-14T21:23:33.628855+00:00,external_ems_1,bess_1,good,0.1642,normal,PCS phase voltage imbalance high: 11.4,11.4,0.2,2.9,0.0,0.0,1.6,1.0,240.9,240.8,229.5,0.8,0.6,0.7,868.1,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42515233848908096,False
748126,2026-08-14T21:23:48.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.6,15.9,0.0,0.7,2.0,233.3,233.3,233.5,23.1,22.4,22.6,850.4,18.3,49.84,0.0,12.3,57.5,853.0,2.4,1.9,57.5,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4111216156572335,False
748188,2026-08-14T21:24:19.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.0,7.5,0.0,0.7,2.0,239.2,238.9,238.9,15.7,14.6,15.1,851.7,9.7,49.88,0.0,5.3,57.5,852.7,2.2,1.7,57.5,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3830306775467264,False
748219,2026-08-14T21:24:35.629243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.0,1.6,1.0,235.3,235.1,235.0,0.9,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3748746015906228,False
748250,2026-08-14T21:24:50.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.6,19.8,0.0,0.7,2.0,241.4,241.0,241.3,12.0,11.0,11.2,852.3,4.5,49.96,0.0,2.2,57.5,850.7,24.3,23.7,57.5,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3965568296620839,False
748281,2026-08-14T21:25:06.618997+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,224.4,224.5,224.5,0.8,0.6,0.6,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37992105942944404,False
748343,2026-08-14T21:25:37.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,242.0,241.9,241.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3545120953943078,False
748374,2026-08-14T21:25:52.629519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.8,2.3,0.0,0.7,2.0,225.9,225.8,226.1,33.8,33.0,31.6,850.2,20.5,49.86,0.0,20.8,57.1,851.0,18.2,16.6,57.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4417826820377573,False
748405,2026-08-14T21:26:08.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,240.4,240.4,240.3,0.8,0.6,0.6,868.1,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3572438714605152,False
748436,2026-08-14T21:26:23.628719+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,0.9,2.0,20.6,0.0,0.8,2.0,230.7,230.8,231.1,27.4,26.6,26.5,851.0,23.0,49.87,0.0,13.6,57.1,853.0,2.4,1.9,57.1,100.0,3285.0,3283.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4013455057361652,False
748529,2026-08-14T21:27:10.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,243.9,243.7,243.5,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3577291829494808,False
748560,2026-08-14T21:27:25.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,2.3,0.0,0.7,2.0,244.0,243.7,243.7,11.9,11.0,11.2,852.2,4.5,49.96,0.0,2.2,57.1,852.7,2.2,1.5,57.1,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3804905107159046,False
748591,2026-08-14T21:27:41.628952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.5,1.0,224.6,224.8,224.8,0.8,0.6,0.6,868.1,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3826223026359403,False
748653,2026-08-14T21:28:12.629913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.5,1.0,232.6,232.7,232.7,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36179272981976957,False
748684,2026-08-14T21:28:27.618936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,10.3,0.0,0.8,2.0,244.6,244.3,244.3,12.0,11.0,11.2,852.2,4.6,49.96,0.0,2.2,57.1,851.4,14.9,13.0,57.1,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38179556962623107,False
748715,2026-08-14T21:28:43.629322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.5,1.0,243.1,243.3,242.9,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35803553367414914,False
748746,2026-08-14T21:28:58.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.2,1.4,0.0,0.8,2.0,227.4,227.6,227.9,28.6,28.2,27.8,850.2,24.3,49.89,0.0,14.7,57.1,850.0,25.7,26.0,57.1,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4423435174621992,False
748808,2026-08-14T21:29:29.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.6,12.5,0.0,0.8,2.0,244.2,243.7,243.8,12.0,11.0,11.2,851.1,14.6,49.96,0.0,2.2,57.1,852.7,2.1,1.9,57.1,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39215756482511527,False
748839,2026-08-14T21:29:45.619763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,242.0,241.8,241.7,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3573875971014604,False
748870,2026-08-14T21:30:00.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.5,2.3,18.4,0.0,0.8,2.0,225.1,225.2,225.2,40.8,39.6,38.3,849.4,28.4,49.79,0.0,22.5,57.1,851.7,10.0,7.1,57.1,100.0,3282.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.44247018635904384,False
748901,2026-08-14T21:30:16.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.5,1.0,245.4,245.4,245.0,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36101381522784837,False
748963,2026-08-14T21:30:47.629097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,231.1,231.2,231.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35917316402572397,False
748994,2026-08-14T21:31:02.629156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.9,19.9,0.0,0.8,2.0,231.7,231.9,232.3,26.2,25.5,25.1,850.5,22.1,49.87,0.0,12.3,57.1,852.4,2.2,1.7,57.1,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4008089917225205,False
749056,2026-08-14T21:31:33.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.5,2.1,0.0,0.8,2.0,241.9,241.2,241.3,12.0,11.0,11.2,852.2,4.3,49.96,0.0,2.2,57.1,852.7,2.2,1.7,57.1,100.0,3285.0,3283.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37320526234803286,False
749118,2026-08-14T21:32:04.630004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.3,6.8,0.0,0.8,2.0,234.3,234.3,234.6,23.2,22.5,22.7,852.0,5.5,49.89,0.0,2.2,56.7,851.7,12.3,11.1,56.7,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3973124140145413,False
749149,2026-08-14T21:32:20.629627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.5,1.0,242.3,242.3,241.9,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35809926394058605,False
749180,2026-08-14T21:32:35.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.6,6.6,0.0,0.8,2.0,231.0,231.3,231.6,19.0,18.2,19.0,851.4,13.4,49.89,0.0,10.5,56.7,852.0,6.8,6.2,56.7,100.0,3281.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3856344477213415,False
749211,2026-08-14T21:32:51.628885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,231.6,231.6,231.8,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36323322540465025,False
749273,2026-08-14T21:33:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.5,1.0,242.0,241.9,241.8,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3573875971014604,False
749304,2026-08-14T21:33:37.618574+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,1.3,2.1,20.2,0.0,0.8,2.0,224.6,224.6,224.9,41.1,41.5,40.2,850.6,22.5,49.79,0.0,14.2,56.7,852.7,2.3,1.7,56.7,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.44780458610209845,False
749335,2026-08-14T21:33:53.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.2,0.0,1.5,1.0,245.8,245.4,244.9,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3630281816268645,False
749366,2026-08-14T21:34:08.630041+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.2,0.5,3.3,29.0,0.0,0.8,2.0,225.8,225.8,226.0,40.4,39.9,40.2,849.1,31.1,49.79,0.0,22.3,56.7,852.4,2.1,1.7,56.7,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4533385797348094,False
749428,2026-08-14T21:34:39.630125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.3,0.0,0.8,2.0,243.4,243.0,243.1,12.0,11.0,11.2,852.1,4.4,49.96,0.0,2.2,56.7,852.7,2.1,1.8,56.7,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37470739971364364,False
749459,2026-08-14T21:34:55.629660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,1.5,1.0,226.5,226.9,227.2,0.8,0.6,0.6,868.0,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36763324006876097,False
749490,2026-08-14T21:35:10.630244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.5,16.5,0.0,0.8,2.0,238.6,238.3,238.5,26.2,25.2,25.0,850.5,21.9,49.87,0.0,8.9,56.7,852.0,5.4,6.8,56.7,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40715695091637494,False
749521,2026-08-14T21:35:26.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,229.9,230.3,230.2,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36271413073419,False
749583,2026-08-14T21:35:57.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,225.3,225.4,225.4,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3747319681028221,False
749614,2026-08-14T21:36:12.629068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,0.5,0.0,0.8,2.0,244.5,244.1,244.1,12.0,11.0,11.2,852.0,4.6,49.95,0.0,2.2,56.7,852.4,5.1,5.2,56.7,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37740102834409905,False
749645,2026-08-14T21:36:28.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,243.2,243.1,242.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3562152359533983,False
749676,2026-08-14T21:36:43.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.4,5.9,0.0,0.8,2.0,225.5,225.3,225.6,16.2,15.1,15.6,851.0,8.1,49.88,0.0,19.0,56.7,852.4,2.2,1.7,56.7,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4092680243528252,False
749738,2026-08-14T21:37:14.619397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.8,6.0,0.0,0.8,1.0,233.1,232.9,233.3,22.3,21.6,21.8,850.6,17.2,49.86,0.0,13.5,56.7,851.4,11.2,9.9,56.7,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3954954385983704,False
749769,2026-08-14T21:37:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,241.4,241.3,241.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3547512999321925,False
749800,2026-08-14T21:37:45.618577+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.1,1.9,3.0,27.9,0.0,0.8,2.0,225.4,225.4,225.5,43.3,43.1,41.4,849.7,30.4,49.78,0.0,22.8,56.7,852.7,2.5,1.5,56.7,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.45858111428278586,False
749831,2026-08-14T21:38:01.619166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,244.3,244.2,244.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35710252355173944,False
749893,2026-08-14T21:38:32.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,243.4,243.3,243.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3562152359533983,False
749924,2026-08-14T21:38:47.618576+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,1.0,2.0,23.4,0.0,0.8,2.0,242.5,242.0,242.2,12.0,11.0,11.2,852.0,4.0,49.95,0.0,2.2,56.7,850.0,27.4,26.8,56.7,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40896693128313943,False
749955,2026-08-14T21:39:03.619264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,224.6,224.8,224.8,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3780761839904096,False
749986,2026-08-14T21:39:18.618805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,2.2,0.0,0.8,2.0,244.9,244.5,244.5,12.0,10.9,11.2,851.9,4.6,49.95,0.0,2.2,56.3,852.0,6.8,5.4,56.3,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3794654716195602,False
750048,2026-08-14T21:39:49.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.8,10.8,0.0,0.8,2.0,227.2,227.2,227.3,25.6,24.7,25.0,850.5,16.9,49.91,0.0,16.0,56.3,849.7,27.7,28.4,56.3,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.43260628231879206,False
750110,2026-08-14T21:40:20.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.6,11.2,0.0,0.8,1.0,232.2,232.5,232.5,19.9,19.4,19.8,850.8,13.4,49.89,0.0,13.9,56.3,852.4,2.2,1.6,56.3,100.0,3283.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38778401820064173,False
750141,2026-08-14T21:40:36.618671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,241.2,241.0,240.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3547512999321925,False
750203,2026-08-14T21:41:07.619400+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,244.8,244.9,244.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35805524108643044,False
750234,2026-08-14T21:41:22.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,2.0,0.0,0.8,2.0,243.7,243.3,243.3,14.5,13.3,13.7,851.6,8.0,49.95,0.0,2.2,56.3,852.0,6.0,5.6,56.3,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3796354111945083,False
750265,2026-08-14T21:41:38.629513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,228.6,228.9,228.8,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36149017012568524,False
750296,2026-08-14T21:41:53.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,2.6,0.5,0.0,0.8,2.0,231.1,231.0,231.1,29.6,28.6,27.9,850.1,23.9,49.86,0.0,12.7,56.3,852.7,24.4,23.1,56.3,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.44010755999423035,False
750358,2026-08-14T21:42:24.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.1,0.0,0.8,2.0,241.9,241.4,241.6,12.0,11.0,11.2,851.9,4.5,49.95,0.0,2.2,56.3,852.4,2.4,2.0,56.3,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.36988767271490847,False
750389,2026-08-14T21:42:40.629820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.6,1.0,224.5,224.5,224.5,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37837600035601077,False
750420,2026-08-14T21:42:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,17.6,0.0,0.8,2.0,241.3,241.0,241.1,12.0,11.0,11.2,852.0,4.9,49.95,0.0,2.2,56.3,850.4,22.5,23.6,56.3,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3912997381566915,False
750451,2026-08-14T21:43:11.654681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.6,1.0,228.5,228.6,228.5,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36744848155856935,False
750513,2026-08-14T21:43:42.619777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,242.8,242.6,242.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35534622446615666,False
750544,2026-08-14T21:43:57.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.2,1.1,0.0,0.8,2.0,226.9,227.3,227.5,25.0,24.3,24.4,850.2,21.1,49.84,0.0,20.6,56.3,850.4,22.2,20.0,56.3,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4375463058723415,False
750575,2026-08-14T21:44:13.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,240.5,240.4,240.4,0.8,0.6,0.6,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3584418017438948,False
750668,2026-08-14T21:44:59.618577+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.2,1.4,3.4,27.2,0.0,0.8,1.0,226.9,226.9,227.1,36.9,37.1,35.7,849.0,29.4,49.78,0.0,21.0,56.3,852.4,2.2,1.8,56.3,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4393918613454395,False
750699,2026-08-14T21:45:15.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.0,1.6,1.0,233.3,233.4,233.4,0.8,0.6,0.6,868.0,-0.2,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3623938149959514,False
750730,2026-08-14T21:45:30.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,9.2,0.0,0.8,2.0,242.1,241.7,241.8,12.0,11.0,11.2,851.9,4.9,49.96,0.0,2.2,56.3,851.0,14.1,13.3,56.3,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37449931661494973,False
750761,2026-08-14T21:45:46.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.6,1.0,225.3,225.5,225.5,0.8,0.6,0.6,868.0,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37518445801840156,False
750823,2026-08-14T21:46:17.619084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,244.0,243.8,243.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.355797822253967,False
750854,2026-08-14T21:46:32.628924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.9,5.3,0.0,0.8,2.0,229.7,229.7,229.9,19.6,18.9,19.4,851.9,10.6,49.96,0.0,11.1,55.9,851.0,15.9,13.1,55.9,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39332740612201295,False
750885,2026-08-14T21:46:48.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,231.9,232.2,232.2,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35839018406317436,False
750916,2026-08-14T21:47:03.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.3,0.8,0.0,0.8,2.0,225.3,225.6,225.8,34.6,33.3,32.4,850.0,25.9,49.86,0.0,17.8,55.9,849.7,25.1,25.0,55.9,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.46731116990628624,False
750978,2026-08-14T21:47:34.618647+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.2,1.9,20.6,0.0,0.8,2.0,231.4,231.2,231.5,27.3,26.5,26.1,850.5,22.7,49.87,0.0,12.3,55.9,852.4,2.1,1.9,55.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40237423080298096,False
751009,2026-08-14T21:47:50.629510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,241.1,240.7,240.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3538622757840483,False
751040,2026-08-14T21:48:05.619631+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.3,0.3,2.7,21.5,0.0,0.8,2.0,226.6,226.5,226.8,38.2,37.9,38.1,849.0,28.0,49.8,0.0,23.5,55.9,851.7,6.5,5.8,55.9,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4406884063086954,False
751071,2026-08-14T21:48:21.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,243.3,243.2,243.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3554965704313875,False
751164,2026-08-14T21:49:07.618794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.9,15.3,0.0,0.8,2.0,240.3,239.9,239.8,22.1,21.5,21.7,850.5,17.4,49.89,0.0,7.4,55.9,852.4,2.1,1.7,55.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39186286474822213,False
751195,2026-08-14T21:49:23.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,230.1,230.2,230.2,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3623878603641731,False
751226,2026-08-14T21:49:38.630032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,9.7,0.0,0.8,2.0,241.5,241.1,241.2,12.0,11.0,11.2,851.9,4.0,49.96,0.0,2.2,55.9,851.0,13.7,12.2,55.9,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37421047335812435,False
751288,2026-08-14T21:50:09.618578+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.3,1.0,2.1,22.9,0.0,0.8,2.0,244.1,243.8,243.8,12.0,11.0,11.2,851.8,4.8,49.95,0.0,2.2,55.9,849.7,27.7,27.3,55.9,100.0,3269.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4236584105764998,False
751319,2026-08-14T21:50:25.618825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,242.4,242.2,242.0,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35598357801313124,False
751350,2026-08-14T21:50:40.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,13.7,0.0,0.8,2.0,229.1,229.1,229.4,21.7,21.2,21.5,850.4,16.0,49.86,0.0,14.0,55.9,852.4,2.3,1.8,55.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3975715842870998,False
751381,2026-08-14T21:50:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,238.0,238.0,237.9,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3564682218772661,False
751443,2026-08-14T21:51:27.629567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,241.0,240.6,240.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3547118063180383,False
751474,2026-08-14T21:51:42.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.7,12.3,0.0,0.8,2.0,232.9,232.8,233.1,20.6,20.0,20.4,850.7,14.7,49.91,0.0,6.5,55.9,852.4,2.4,1.8,55.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38645154835719325,False
751505,2026-08-14T21:51:58.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,240.5,240.4,240.2,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3549338268546242,False
751536,2026-08-14T21:52:13.629509+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.2,1.1,2.4,24.8,0.0,0.8,2.0,228.7,228.6,228.8,33.0,32.9,31.9,849.6,27.0,49.8,0.0,18.2,55.9,852.0,2.2,1.5,55.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42081751503493664,False
751598,2026-08-14T21:52:44.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.8,10.7,0.0,0.8,2.0,241.4,240.7,240.9,11.9,11.0,11.2,851.8,4.8,49.96,0.0,2.2,55.9,851.0,15.5,12.9,55.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3753739226712625,False
751629,2026-08-14T21:53:00.629027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,224.7,224.9,225.0,0.8,0.6,0.6,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3791660503506003,False
751691,2026-08-14T21:53:31.629107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,237.7,237.4,237.3,0.8,0.6,0.6,868.0,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35608903385077084,False
751753,2026-08-14T21:54:02.629242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,230.2,230.3,230.3,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3630452027465722,False
751784,2026-08-14T21:54:17.628765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.1,5.0,0.0,0.7,2.0,232.3,232.2,232.4,21.5,21.0,21.3,850.5,14.9,49.87,0.0,13.7,55.5,850.4,19.9,19.9,55.5,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4167090457182127,False
751815,2026-08-14T21:54:33.618738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,241.7,241.5,241.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3550972792533033,False
751846,2026-08-14T21:54:48.618687+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.5,0.7,3.4,30.4,0.0,0.8,2.0,225.9,225.4,225.7,41.6,42.0,41.3,849.0,32.7,49.79,0.0,20.9,55.5,852.4,2.3,1.6,55.5,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4645955915564288,False
751908,2026-08-14T21:55:19.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,2.5,0.0,0.7,1.0,243.3,243.0,243.0,12.0,11.0,11.2,851.7,4.6,49.96,0.0,2.2,55.5,852.0,2.1,1.6,55.5,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3798830996429385,False
