id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
751939,2026-08-14T21:55:35.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,240.5,240.3,240.2,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3553025194537459,False
751970,2026-08-14T21:55:50.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,10.6,0.0,0.7,2.0,242.8,242.1,242.3,12.0,11.0,11.2,851.7,4.7,49.95,0.0,2.2,55.5,851.0,15.3,13.6,55.5,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38061953948402116,False
752001,2026-08-14T21:56:06.619071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,224.4,224.6,224.7,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3783455427988013,False
752063,2026-08-14T21:56:37.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,243.9,243.8,243.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35559506934399543,False
752094,2026-08-14T21:56:52.629321+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.7,1.0,2.0,20.8,0.0,0.8,2.0,241.4,240.7,240.8,12.0,11.0,11.2,851.7,4.4,49.96,0.0,2.2,55.5,849.7,25.2,26.3,55.5,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3986512269686546,False
752125,2026-08-14T21:57:08.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.5,1.0,232.1,232.2,232.2,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36365587825479395,False
752156,2026-08-14T21:57:23.629480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,3.0,0.0,0.7,2.0,243.6,243.2,243.3,12.0,11.0,11.2,851.7,5.1,49.95,0.0,2.2,55.5,852.4,2.1,1.7,55.5,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37687747189149706,False
752218,2026-08-14T21:57:54.618570+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.3,0.1,2.6,28.5,0.0,0.7,2.0,225.0,224.9,225.2,40.9,41.0,41.0,849.4,31.2,49.82,0.0,21.3,55.5,852.0,2.7,2.5,55.5,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.461384644609057,False
752249,2026-08-14T21:58:10.618969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,245.5,245.4,245.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3578176906252977,False
752280,2026-08-14T21:58:25.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.0,8.8,0.0,0.7,2.0,238.6,238.1,238.2,23.6,23.0,23.1,850.4,19.0,49.88,0.0,7.4,55.5,851.4,10.2,7.6,55.5,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39560681815552456,False
752311,2026-08-14T21:58:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,230.3,230.4,230.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3599991640051284,False
752373,2026-08-14T21:59:12.629559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,242.9,242.7,242.6,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3560161126685189,False
752404,2026-08-14T21:59:27.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,6.1,0.0,0.8,1.0,241.6,241.0,241.3,15.7,14.6,15.0,851.2,10.0,49.93,0.0,2.4,55.5,850.7,16.1,14.3,55.5,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38896821923618763,False
752435,2026-08-14T21:59:43.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,238.1,237.8,237.7,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3545585970015734,False
752466,2026-08-14T21:59:58.629516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.7,19.0,0.0,0.8,1.0,240.9,240.4,240.7,12.0,11.0,11.2,851.7,4.6,49.96,0.0,2.2,55.1,850.0,23.6,23.8,55.1,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3944643146473419,False
752528,2026-08-14T22:00:29.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,0.4,0.0,0.7,2.0,242.7,242.5,242.7,15.7,14.7,14.9,851.6,10.1,49.95,0.0,2.5,55.1,851.0,10.5,9.8,55.1,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3897318481699046,False
752559,2026-08-14T22:00:45.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,241.7,241.5,241.5,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35634498029714157,False
752590,2026-08-14T22:01:00.619267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,2.5,19.3,0.0,0.8,1.0,225.8,225.6,226.0,34.4,32.7,32.5,849.2,25.4,49.8,0.0,25.0,55.1,851.7,6.1,6.3,55.1,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4334825050135343,False
752621,2026-08-14T22:01:16.630083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.1,0.0,1.5,1.0,245.0,244.7,244.3,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37424870473488564,False
752683,2026-08-14T22:01:47.618831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,240.7,240.3,240.2,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3542076983621532,False
752745,2026-08-14T22:02:18.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,235.6,235.4,235.3,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3551132917137255,False
752776,2026-08-14T22:02:33.618763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,7.4,0.0,0.8,1.0,242.9,242.5,242.6,12.0,11.0,11.2,851.6,4.7,49.95,0.0,2.2,55.1,851.4,12.1,10.5,55.1,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37816177311864285,False
752838,2026-08-14T22:03:04.630223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,2.0,19.9,0.0,0.8,1.0,244.6,243.9,243.9,12.0,11.0,11.2,851.7,4.3,49.95,0.0,2.2,55.1,849.7,24.2,27.3,55.1,100.0,3272.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4148685738191492,False
752869,2026-08-14T22:03:20.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.6,1.0,237.9,237.6,237.5,0.8,0.6,0.6,868.0,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3550322551075486,False
752900,2026-08-14T22:03:35.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,2.4,0.0,0.8,1.0,243.4,243.0,243.2,12.0,11.0,11.2,851.6,4.6,49.95,0.0,3.5,55.1,852.0,2.2,1.8,55.1,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3756339375079287,False
752931,2026-08-14T22:03:51.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.6,1.0,241.3,241.2,241.1,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35392719295840286,False
752993,2026-08-14T22:04:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.6,1.0,245.7,245.3,244.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35792356598064895,False
753024,2026-08-14T22:04:37.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,1.9,16.8,0.0,0.8,1.0,230.7,230.6,230.7,23.5,22.9,23.0,850.5,19.1,49.89,0.0,5.9,55.1,852.4,2.3,1.3,55.1,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3920284294961073,False
753055,2026-08-14T22:04:53.629114+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,231.0,231.2,231.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3576572132210265,False
753086,2026-08-14T22:05:08.618643+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.2,1.4,2.8,24.7,0.0,0.8,1.0,228.4,228.4,228.6,33.3,33.1,31.9,849.2,26.9,49.82,0.0,17.2,55.1,852.0,2.2,2.1,55.1,100.0,3281.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4235830970787847,False
753148,2026-08-14T22:05:39.628833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.8,2.7,0.0,0.8,2.0,242.6,242.0,242.2,12.0,11.0,11.2,851.6,5.1,49.95,0.0,2.2,55.1,852.4,2.4,1.9,55.1,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.374706787072301,False
753179,2026-08-14T22:05:55.618930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.5,1.0,224.1,224.3,224.3,0.8,0.6,0.6,868.1,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3826310341649419,False
753210,2026-08-14T22:06:10.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.5,3.1,0.0,0.8,2.0,239.6,239.6,239.5,16.9,15.9,16.3,850.9,11.4,49.92,0.0,3.9,55.1,851.4,8.3,7.4,55.1,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3807743003696966,False
753303,2026-08-14T22:06:57.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.5,1.0,228.4,228.5,228.4,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3670870754103354,False
753334,2026-08-14T22:07:12.618675+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,1.0,1.8,20.2,0.0,0.8,1.0,243.3,243.0,243.1,12.0,11.0,11.2,851.5,4.2,49.95,0.0,2.2,54.8,849.7,24.4,25.9,54.8,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39927184044312714,False
753365,2026-08-14T22:07:28.630194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,242.2,241.7,241.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3547734449712435,False
753396,2026-08-14T22:07:43.628716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,2.7,19.0,0.0,0.8,1.0,226.6,226.7,227.1,34.8,33.8,33.2,849.3,21.4,49.82,0.0,23.3,54.8,852.0,2.4,2.0,54.8,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4249527585645584,False
753458,2026-08-14T22:08:14.628717+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.2,2.6,2.6,22.9,0.0,0.8,1.0,224.4,224.6,224.6,39.4,38.5,36.8,849.1,28.6,49.79,0.0,20.7,54.8,851.7,5.7,5.3,54.8,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.43680492135135485,False
753489,2026-08-14T22:08:30.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.5,1.0,244.5,244.1,243.8,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35763657749648975,False
753520,2026-08-14T22:08:45.619032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,4.7,0.0,0.8,2.0,240.2,239.7,240.0,13.7,12.7,13.2,851.5,7.0,49.95,0.0,2.2,54.8,852.0,2.3,1.7,54.8,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3727045366088302,False
753551,2026-08-14T22:09:01.619370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,230.3,230.4,230.5,0.8,0.6,0.6,868.0,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3626140880010038,False
753613,2026-08-14T22:09:32.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,232.5,232.7,232.7,0.8,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35945184560523785,False
753644,2026-08-14T22:09:47.628935+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,1.0,1.9,23.3,0.0,0.8,2.0,242.4,242.0,242.2,12.0,11.0,11.2,851.6,5.0,49.95,0.0,2.2,54.8,849.7,28.3,26.0,54.8,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4058775571725808,False
753675,2026-08-14T22:10:03.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,225.5,225.6,225.7,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37551583173866154,False
753706,2026-08-14T22:10:18.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.1,1.2,0.0,0.8,2.0,244.0,243.3,243.4,12.0,11.0,11.1,851.5,4.7,49.95,0.0,2.2,54.8,851.4,5.9,5.4,54.8,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3779039859767056,False
753799,2026-08-14T22:11:05.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,231.2,231.5,231.7,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3600608727397959,False
753830,2026-08-14T22:11:20.618574+00:00,external_ems_2,bess_2,good,0.177,normal,PCS phase voltage imbalance high: 11.9,11.9,0.7,1.0,8.5,0.0,0.8,1.0,243.3,231.4,231.6,23.9,23.3,23.2,850.0,20.2,49.87,0.0,10.3,54.8,851.0,11.7,10.7,54.8,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4627297225099163,False
753861,2026-08-14T22:11:36.619358+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,241.4,241.2,241.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3552200628857767,False
753923,2026-08-14T22:12:07.618886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,245.5,245.4,245.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35817081376504467,False
753954,2026-08-14T22:12:22.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.5,2.5,0.0,0.8,1.0,243.0,242.2,242.4,12.0,11.0,11.2,851.5,4.8,49.95,0.0,2.2,54.8,852.0,2.3,1.6,54.8,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3741199112591597,False
753985,2026-08-14T22:12:38.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.5,1.0,231.6,231.6,232.2,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3601893143346249,False
754016,2026-08-14T22:12:53.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,1.9,0.0,0.8,2.0,242.1,241.7,241.8,12.0,11.0,11.2,851.5,4.2,49.95,0.0,2.2,54.8,852.0,2.3,1.9,54.8,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3721952874543322,False
754078,2026-08-14T22:13:24.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.4,4.9,0.0,0.8,2.0,242.0,241.2,241.5,14.0,12.9,13.4,851.1,7.3,49.95,0.0,2.2,54.8,850.7,12.2,11.2,54.8,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3799059602601753,False
754109,2026-08-14T22:13:40.629875+00:00,external_ems_1,bess_1,good,0.2129,normal,PCS phase voltage imbalance high: 13.3,13.3,0.2,2.8,0.0,0.0,1.5,1.0,230.2,243.5,243.3,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4309657086224988,False
754140,2026-08-14T22:13:55.630020+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.4,1.0,2.2,22.8,0.0,0.8,2.0,240.8,240.4,240.6,12.0,11.0,11.2,851.6,4.4,49.95,0.0,3.3,54.4,849.4,27.2,27.1,54.4,100.0,3269.0,3267.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41953327283451924,False
754171,2026-08-14T22:14:11.631069+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,225.2,225.3,225.4,0.8,0.6,0.6,868.0,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3737300300464935,False
754233,2026-08-14T22:14:42.629371+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,241.7,241.6,241.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35712637694229027,False
754264,2026-08-14T22:14:57.618809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.4,13.4,0.0,0.8,2.0,225.3,225.2,225.5,36.3,36.1,34.2,849.3,28.1,49.8,0.0,21.5,54.4,850.7,14.7,13.0,54.4,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4416685620790283,False
754326,2026-08-14T22:15:28.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.1,9.9,0.0,0.8,2.0,237.2,236.8,236.8,17.4,16.3,17.0,850.9,12.2,49.87,0.0,4.8,54.4,852.0,2.3,1.8,54.4,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3794273136386763,False
754388,2026-08-14T22:15:59.618636+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.3,0.9,3.0,27.8,0.0,0.8,1.0,229.9,229.7,230.0,38.9,38.8,38.0,849.0,30.0,49.81,0.0,18.6,54.4,852.0,2.2,1.7,54.4,100.0,3281.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4423792814887958,False
754419,2026-08-14T22:16:15.629240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,237.3,236.7,236.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3570283790595892,False
754450,2026-08-14T22:16:30.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.1,0.0,0.8,2.0,242.7,242.2,242.4,12.0,11.0,11.2,851.5,4.5,49.95,0.0,2.2,54.4,852.0,2.4,1.9,54.4,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37257150775992337,False
754481,2026-08-14T22:16:46.629514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,224.9,224.7,224.7,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38016435352522393,False
754543,2026-08-14T22:17:17.619207+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,231.3,231.6,231.5,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36165099593720895,False
754574,2026-08-14T22:17:32.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,1.0,0.0,0.8,1.0,242.4,242.0,242.1,12.0,11.0,11.2,851.5,5.0,49.95,0.0,2.2,54.4,851.7,6.0,5.4,54.4,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37888807602374336,False
754605,2026-08-14T22:17:48.629186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,225.5,225.5,225.6,0.8,0.6,0.6,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3785993560270524,False
754636,2026-08-14T22:18:03.618575+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.7,1.0,2.1,24.3,0.0,0.8,1.0,241.9,241.2,241.5,12.0,11.0,11.2,851.5,4.7,49.95,0.0,2.2,54.4,849.4,29.0,26.2,54.4,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42198199602878733,False
754698,2026-08-14T22:18:34.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.2,6.3,0.0,0.8,1.0,236.6,236.0,236.2,17.5,16.6,16.8,851.5,11.6,49.95,0.0,7.8,54.4,851.7,5.3,5.1,54.4,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38849059848239464,False
754729,2026-08-14T22:18:50.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,243.1,243.0,242.8,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35813412223731333,False
754760,2026-08-14T22:19:05.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.6,15.0,0.0,0.8,1.0,224.7,224.6,224.8,36.4,36.3,34.8,849.1,28.3,49.79,0.0,22.4,54.4,850.7,13.3,12.4,54.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4419019488499369,False
754791,2026-08-14T22:19:21.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,237.0,237.2,237.2,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35946874302813914,False
754853,2026-08-14T22:19:52.629427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,240.9,240.8,240.7,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.357267007226589,False
754884,2026-08-14T22:20:07.628999+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.2,1.4,2.8,27.5,0.0,0.8,1.0,227.3,227.1,227.3,38.7,38.7,37.3,849.2,29.7,49.81,0.0,18.8,54.4,852.0,2.2,1.4,54.4,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4372437206881986,False
754915,2026-08-14T22:20:23.628847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,244.3,244.2,243.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3582315901415601,False
754946,2026-08-14T22:20:38.629080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,15.1,0.0,0.8,1.0,242.6,242.2,242.4,12.0,11.0,11.2,851.5,4.5,49.95,0.0,2.2,54.4,850.4,19.6,18.6,54.4,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38745763255442933,False
755008,2026-08-14T22:21:09.618592+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.6,1.0,0.9,20.7,0.0,0.8,2.0,242.9,242.3,242.4,12.6,11.6,12.0,850.6,5.9,49.92,0.0,3.3,54.0,849.7,26.6,24.7,54.0,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4060834455554271,False
755039,2026-08-14T22:21:25.628919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.4,1.0,229.9,230.3,230.2,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3733450877913988,False
755070,2026-08-14T22:21:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,9.3,0.0,0.8,1.0,241.1,240.8,241.0,12.0,11.0,11.2,851.5,4.2,49.95,0.0,2.2,54.0,850.7,13.5,12.4,54.0,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3775673068302258,False
755101,2026-08-14T22:21:56.629071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.4,1.0,233.9,234.3,234.2,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3714762601371916,False
755163,2026-08-14T22:22:27.628909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.4,1.0,241.8,241.6,241.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3685959683617802,False
755194,2026-08-14T22:22:42.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.6,10.0,0.0,0.8,1.0,235.6,235.3,235.5,19.1,18.4,18.7,850.4,12.4,49.95,0.0,11.8,54.0,852.0,2.4,1.4,54.0,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38590517689967524,False
755225,2026-08-14T22:22:58.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,1.0,241.2,241.1,240.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3665890601454765,False
755256,2026-08-14T22:23:13.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.3,18.5,0.0,0.8,2.0,226.6,226.2,226.5,38.2,37.6,36.5,848.7,27.5,49.8,0.0,18.9,54.0,851.0,9.0,8.1,54.0,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.43498234785899437,False
755318,2026-08-14T22:23:44.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,12.7,0.0,0.8,1.0,242.9,242.5,242.6,12.0,11.0,11.2,851.5,4.7,49.95,0.0,2.2,54.0,850.4,17.4,15.0,54.0,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38146102269241416,False
755380,2026-08-14T22:24:15.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.1,5.9,0.0,0.8,1.0,241.8,241.2,241.5,15.0,13.8,14.3,850.9,8.0,49.9,0.0,5.1,54.0,852.0,2.1,1.6,54.0,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38158265944924363,False
755411,2026-08-14T22:24:31.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,230.5,230.7,230.7,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37225433902426364,False
755473,2026-08-14T22:25:02.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,225.8,225.8,226.0,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38579360253506434,False
755504,2026-08-14T22:25:17.618568+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,1.0,2.0,22.2,0.0,0.8,1.0,243.9,243.5,243.6,12.0,11.0,11.2,851.4,5.0,49.95,0.0,2.2,54.0,849.4,27.2,28.0,54.0,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41102881628839627,False
755535,2026-08-14T22:25:33.629245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,1.0,242.7,242.6,242.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36738326219103357,False
755566,2026-08-14T22:25:48.619204+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.5,2.1,2.9,26.1,0.0,0.8,2.0,225.3,225.0,225.5,38.2,37.4,36.1,849.1,28.2,49.83,0.0,20.6,54.0,852.0,2.1,2.2,54.0,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4388214699672215,False
755628,2026-08-14T22:26:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.5,1.7,0.0,0.8,1.0,230.5,230.2,230.9,23.5,23.7,23.0,849.9,18.0,49.86,0.0,11.2,54.0,850.4,16.3,14.1,54.0,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.413519508444272,False
755659,2026-08-14T22:26:35.630330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,1.4,1.0,240.7,239.8,240.3,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3686890551826819,False
755690,2026-08-14T22:26:50.619212+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,3.7,5.8,2.9,27.5,0.0,0.8,1.0,228.4,224.7,228.4,37.6,40.6,34.8,848.8,31.4,49.8,0.0,21.4,54.0,851.7,3.9,3.1,54.0,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4715383345955186,False
755721,2026-08-14T22:27:06.629276+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.8,0.1,0.0,1.4,1.0,244.0,241.0,243.2,0.8,0.6,0.6,868.0,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37503953621588787,False
755783,2026-08-14T22:27:37.628774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.0,0.0,1.4,1.0,243.0,240.3,242.5,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37111262032751335,False
755814,2026-08-14T22:27:52.618782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.3,0.5,8.7,0.0,0.8,1.0,242.3,239.2,241.8,12.0,14.5,11.2,851.2,6.4,49.95,0.0,3.3,53.6,850.7,15.1,13.4,53.6,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3959352620907706,False
755845,2026-08-14T22:28:08.619549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.0,0.0,1.4,1.0,226.6,222.7,226.8,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.391876627766718,False
755938,2026-08-14T22:28:54.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.3,1.8,19.2,0.0,0.8,2.0,241.3,237.8,240.6,12.1,14.5,11.2,851.2,6.5,49.95,0.0,3.4,53.6,849.4,25.7,26.4,53.6,100.0,3274.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42439605088568605,False
755969,2026-08-14T22:29:10.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.8,0.1,0.0,1.5,1.0,229.7,226.8,229.8,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38355805977023255,False
756000,2026-08-14T22:29:25.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.6,2.1,0.0,0.8,1.0,243.4,241.9,243.0,11.9,13.3,11.2,851.1,5.9,49.95,0.0,5.0,53.6,851.7,3.8,3.1,53.6,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3838722678444641,False
756031,2026-08-14T22:29:41.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.1,0.0,1.4,1.0,242.4,241.3,242.0,0.8,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3759980309369411,False
756093,2026-08-14T22:30:12.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.1,0.0,1.4,1.0,243.9,242.7,243.4,0.8,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3769194900948486,False
756124,2026-08-14T22:30:27.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.5,2.0,9.2,0.0,0.8,2.0,236.2,234.7,235.8,16.6,17.7,16.2,849.7,12.2,49.86,0.0,9.0,53.6,851.7,3.0,2.8,53.6,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3957286763000512,False
756155,2026-08-14T22:30:43.619571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.1,0.0,1.5,1.0,240.4,239.2,240.0,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.36756154731448654,False
756186,2026-08-14T22:30:58.630031+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,1.9,4.5,2.9,21.2,0.0,0.8,2.0,227.6,225.7,227.5,37.5,39.8,35.3,848.5,32.1,49.8,0.0,20.2,53.6,851.4,10.9,10.4,53.6,100.0,3281.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.45661894264112163,False
756248,2026-08-14T22:31:29.618716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.4,0.1,1.2,0.0,0.8,2.0,240.0,238.4,239.5,15.5,16.5,15.1,850.6,10.4,49.92,0.0,3.1,53.6,850.7,11.6,13.4,53.6,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39197112085964086,False
756279,2026-08-14T22:31:45.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.9,0.1,0.0,1.4,1.0,237.9,236.7,237.7,0.9,0.6,0.6,868.1,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38870895305041697,False
756310,2026-08-14T22:32:00.618583+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,1.6,2.0,2.2,23.4,0.0,0.8,2.0,240.7,239.1,240.3,12.0,13.2,11.2,851.2,5.5,49.95,0.0,3.0,53.6,849.0,28.9,28.5,53.6,100.0,3268.0,3266.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4403161025327135,False
756341,2026-08-14T22:32:16.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.4,1.0,227.8,226.2,228.0,0.8,0.6,0.7,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3921501187487328,False
756434,2026-08-14T22:33:02.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.0,1.1,6.4,0.0,0.7,2.0,225.6,224.0,225.8,34.2,36.1,32.1,848.9,26.8,49.8,0.0,20.0,53.6,850.0,20.4,18.0,53.6,100.0,3274.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.46870546987394696,False
756465,2026-08-14T22:33:18.629822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.4,1.0,242.5,240.6,241.6,0.8,0.6,0.7,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3765400746610074,False
756496,2026-08-14T22:33:33.628717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.2,1.7,11.6,0.0,0.8,1.0,233.2,231.5,233.5,20.6,22.6,20.4,850.0,15.0,49.89,0.0,9.5,53.6,851.7,3.4,2.7,53.6,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39719407274090296,False
756558,2026-08-14T22:34:04.629322+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,1.8,4.7,3.0,25.9,0.0,0.8,1.0,228.9,227.1,228.9,34.6,36.8,32.1,848.7,29.3,49.79,0.0,20.0,53.2,851.7,3.4,2.8,53.2,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4456076178816931,False
756589,2026-08-14T22:34:20.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.4,1.0,242.9,242.1,242.5,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3733807994115245,False
756620,2026-08-14T22:34:35.628968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.9,0.2,3.7,0.0,0.7,1.0,242.8,241.5,242.1,12.0,11.1,11.2,851.2,4.8,49.95,0.0,2.5,53.2,851.4,8.5,7.1,53.2,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3909150684094334,False
756651,2026-08-14T22:34:51.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.4,1.0,226.6,226.7,226.7,0.8,0.6,0.7,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39182859166541484,False
756713,2026-08-14T22:35:22.618981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.5,1.0,243.8,243.4,243.2,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36241007002519654,False
756744,2026-08-14T22:35:37.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.4,2.0,0.0,0.7,1.0,245.9,245.3,245.1,12.3,11.3,11.4,851.3,4.4,49.93,0.0,2.2,53.2,851.7,2.4,1.8,53.2,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38965664269378075,False
756775,2026-08-14T22:35:53.628733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.2,0.0,1.5,1.0,242.7,242.6,242.4,0.9,0.6,0.7,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37469530380706567,False
756806,2026-08-14T22:36:08.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.3,7.3,0.0,0.7,2.0,224.8,224.7,225.0,34.6,33.7,32.5,848.7,26.2,49.83,0.0,18.7,53.2,850.0,18.9,16.3,53.2,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4741482781174243,False
756868,2026-08-14T22:36:39.629575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.3,18.9,0.0,0.7,2.0,230.4,230.7,230.9,25.2,24.3,24.3,849.7,21.0,49.88,0.0,8.6,53.2,852.0,2.1,1.8,53.2,100.0,3281.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4066133651397106,False
756899,2026-08-14T22:36:55.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,240.7,240.6,240.5,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36172446402374053,False
756961,2026-08-14T22:37:26.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.1,0.0,1.5,1.0,243.8,243.7,243.5,0.9,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3738812530445802,False
757023,2026-08-14T22:37:57.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,224.9,225.2,225.1,0.8,0.6,0.7,868.1,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38621128886723183,False
757054,2026-08-14T22:38:12.618926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.2,9.9,0.0,0.7,1.0,238.4,238.3,238.4,18.0,17.2,17.7,850.5,12.0,49.92,0.0,4.7,53.2,851.7,2.1,1.9,53.2,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38784913038384705,False
757085,2026-08-14T22:38:28.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,234.1,234.2,234.3,0.8,0.6,0.7,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3614413620754284,False
757116,2026-08-14T22:38:43.618835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,3.1,0.0,0.7,1.0,241.1,240.8,241.0,12.0,11.0,11.2,851.3,4.7,49.95,0.0,2.2,53.2,851.0,7.8,6.4,53.2,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3826231645383502,False
757178,2026-08-14T22:39:14.629152+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.4,1.1,2.2,26.0,0.0,0.7,2.0,243.5,243.1,243.2,12.0,10.9,11.2,851.2,4.7,49.95,0.0,2.2,53.2,849.0,30.7,27.9,53.2,100.0,3273.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.434958767805111,False
757209,2026-08-14T22:39:30.629405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,242.9,242.5,242.3,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3594447587086226,False
757240,2026-08-14T22:39:45.629038+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.4,0.9,2.2,22.5,0.0,0.7,1.0,225.5,225.5,225.9,30.7,30.0,29.8,849.5,24.6,49.82,0.0,20.2,53.2,851.7,2.1,2.0,53.2,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.43289483552988917,False
757271,2026-08-14T22:40:01.628765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.1,0.0,1.6,1.0,240.9,240.6,240.4,0.9,0.6,0.7,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37331177561209034,False
757333,2026-08-14T22:40:32.628713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.5,1.0,245.6,245.4,244.8,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3643384283450831,False
757364,2026-08-14T22:40:47.629942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.8,6.9,0.0,0.7,2.0,238.5,238.2,238.3,15.5,14.3,14.7,850.9,9.0,49.88,0.0,4.1,52.8,851.7,2.1,1.8,52.8,100.0,3281.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38583496191308386,False
757395,2026-08-14T22:41:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.1,0.0,1.5,1.0,231.2,231.1,231.2,0.9,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3759415543506464,False
757426,2026-08-14T22:41:18.618581+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.2,1.5,2.8,25.5,0.0,0.7,1.0,230.8,230.7,230.9,34.8,34.4,33.3,848.9,27.9,49.82,0.0,17.0,52.8,851.7,2.4,1.9,52.8,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4387516551500837,False
757488,2026-08-14T22:41:49.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.1,3.9,0.0,0.7,1.0,242.7,242.0,242.2,12.0,11.0,11.2,851.3,5.0,49.95,0.0,2.2,52.8,851.4,8.9,8.4,52.8,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3860339325787576,False
757519,2026-08-14T22:42:05.630352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.5,1.0,223.6,223.9,223.9,0.8,0.6,0.7,868.1,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39232791301637066,False
757550,2026-08-14T22:42:20.629099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.4,10.3,0.0,0.7,2.0,246.2,245.6,245.4,11.9,10.9,11.2,851.1,4.6,49.92,0.0,2.4,52.8,850.7,14.9,10.8,52.8,100.0,3276.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39923590681599486,False
757581,2026-08-14T22:42:36.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.1,0.0,1.5,1.0,233.8,234.0,234.0,0.9,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3742254457406084,False
757643,2026-08-14T22:43:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,228.9,228.7,229.0,0.8,0.6,0.7,868.1,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3725016237480502,False
757674,2026-08-14T22:43:22.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.8,18.4,0.0,0.7,1.0,243.5,242.9,243.3,12.0,12.2,11.2,851.2,5.1,49.95,0.0,3.8,52.8,849.4,23.5,22.7,52.8,100.0,3269.0,3268.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4223225607894826,False
757705,2026-08-14T22:43:38.630554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.5,1.0,241.6,240.7,241.2,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36221223393843455,False
757736,2026-08-14T22:43:53.629506+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,3.9,6.8,2.7,28.5,0.0,0.7,1.0,225.5,221.7,225.6,38.0,41.2,34.4,848.7,31.6,49.81,0.0,24.3,52.8,851.4,3.1,3.0,52.8,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.49889212664016314,False
757798,2026-08-14T22:44:24.629217+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,3.7,1.2,12.8,0.0,0.7,1.0,231.9,227.9,232.2,22.3,25.6,21.9,849.8,19.7,49.87,0.0,7.9,52.8,851.0,6.9,7.2,52.8,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42979796071611737,False
757829,2026-08-14T22:44:40.630119+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.1,0.0,1.5,1.0,241.2,238.0,240.5,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36425684885396714,False
757860,2026-08-14T22:44:55.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.3,1.0,2.6,0.0,0.7,1.0,243.8,240.7,243.3,12.0,14.5,11.2,850.7,6.3,49.94,0.0,3.4,52.8,851.7,3.7,3.4,52.8,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.40236578893355485,False
757891,2026-08-14T22:45:11.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.9,0.0,0.0,1.5,1.0,231.7,228.6,232.0,0.8,0.6,0.7,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3770552145796623,False
757953,2026-08-14T22:45:42.619212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.3,2.9,0.1,0.0,1.5,1.0,234.2,231.3,234.6,0.9,0.6,0.7,868.1,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3886028249391079,False
758015,2026-08-14T22:46:13.619635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.9,0.1,0.0,1.6,1.0,226.3,223.7,226.5,0.8,0.6,0.7,868.1,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3904965788262102,False
758046,2026-08-14T22:46:28.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.2,4.8,0.0,0.7,1.0,245.8,244.2,245.1,11.9,13.3,11.2,850.9,5.8,49.95,0.0,3.2,52.8,850.7,10.6,10.1,52.8,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39904464273229906,False
758108,2026-08-14T22:46:59.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,1.2,7.3,0.0,0.7,1.0,240.3,238.8,239.9,12.0,13.2,11.2,848.5,28.7,49.9,0.0,24.8,52.8,849.7,21.4,19.3,52.8,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.46166567603060094,False
758139,2026-08-14T22:47:15.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.2,0.0,1.5,1.0,242.7,240.9,241.8,0.8,0.6,0.6,868.0,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3606616068037732,False
758170,2026-08-14T22:47:30.629111+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,0.0,0.7,0.0,0.7,1.0,235.8,234.2,235.7,17.3,18.8,17.0,850.4,12.4,49.86,0.0,6.6,52.4,850.4,13.1,12.8,52.4,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4202969980341996,False
758201,2026-08-14T22:47:46.619314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.1,0.0,1.5,1.0,240.3,239.1,239.9,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35751663987374926,False
758263,2026-08-14T22:48:17.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,1.5,1.0,243.0,241.8,242.6,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3652453481910827,False
758294,2026-08-14T22:48:32.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.4,3.0,0.0,0.8,1.0,242.7,241.1,241.9,12.0,13.2,11.2,851.0,5.9,49.95,0.0,3.1,52.4,851.4,2.9,2.8,52.4,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38095034318922605,False
758325,2026-08-14T22:48:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.5,1.0,225.4,223.5,225.4,0.8,0.6,0.7,868.1,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3917193334146996,False
758356,2026-08-14T22:49:03.618576+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,1.4,2.0,1.6,21.8,0.0,0.8,1.0,241.8,240.4,241.4,12.0,13.2,11.2,851.0,5.8,49.95,0.0,3.1,52.4,849.4,27.6,25.2,52.4,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4100226048074431,False
758418,2026-08-14T22:49:34.618763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.5,8.0,0.0,0.8,1.0,244.9,243.6,244.4,12.0,13.1,11.2,850.9,5.9,49.95,0.0,3.1,52.4,850.4,13.9,13.8,52.4,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38611081767472294,False
758449,2026-08-14T22:49:50.630766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.1,0.0,1.5,1.0,243.4,242.1,242.9,0.8,0.6,0.7,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36592238222560086,False
758480,2026-08-14T22:50:05.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.3,0.5,8.2,0.0,0.8,2.0,225.6,223.5,225.6,43.9,46.4,42.1,848.9,33.3,49.8,0.0,22.6,52.4,849.4,25.1,24.7,52.4,100.0,3270.0,3268.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.5291798299071385,False
