id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
758573,2026-08-14T22:50:52.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,1.5,1.0,241.5,240.3,241.0,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35886193385984033,False
758604,2026-08-14T22:51:07.618560+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,1.9,4.3,2.4,23.6,0.0,0.8,2.0,228.9,227.0,228.9,35.5,37.8,33.5,848.6,30.3,49.82,0.0,18.3,52.4,851.0,6.7,6.1,52.4,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.44160031805668604,False
758635,2026-08-14T22:51:23.628839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.9,0.1,0.0,1.5,1.0,242.5,241.6,242.1,0.9,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37740425309224557,False
758666,2026-08-14T22:51:38.628712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.0,0.4,2.8,0.0,0.9,2.0,242.2,241.0,241.5,12.0,11.0,11.2,851.0,5.4,49.95,0.0,2.4,52.4,851.4,2.6,2.0,52.4,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3737602355977045,False
758728,2026-08-14T22:52:09.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.5,6.6,0.0,0.9,1.0,240.5,240.0,240.0,15.8,14.6,15.2,850.5,10.2,49.93,0.0,4.6,52.4,850.0,16.8,15.3,52.4,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3875971788893862,False
758759,2026-08-14T22:52:25.629023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,232.8,233.1,233.1,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3601610278668466,False
758790,2026-08-14T22:52:40.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,2.1,0.0,0.9,1.0,245.9,245.5,245.4,12.0,10.9,11.1,851.0,4.4,49.95,0.0,2.2,52.4,851.4,2.3,1.8,52.4,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3773215952934248,False
758821,2026-08-14T22:52:56.629175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.5,1.0,244.1,243.6,243.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3590613414036122,False
758883,2026-08-14T22:53:27.629361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.1,0.0,1.5,1.0,231.6,232.1,232.0,0.9,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37661641240183524,False
758914,2026-08-14T22:53:42.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.9,10.8,0.0,0.9,1.0,232.2,232.2,232.5,19.9,19.4,19.6,850.8,13.1,49.9,0.0,10.7,52.4,851.7,2.3,1.9,52.4,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38282439847612215,False
758945,2026-08-14T22:53:58.629453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.2,0.0,0.0,1.5,1.0,241.7,241.2,241.1,0.9,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38557527874691555,False
758976,2026-08-14T22:54:13.618572+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.2,1.4,2.8,27.6,0.0,0.9,1.0,227.5,227.3,227.5,37.8,37.6,36.4,848.6,29.7,49.81,0.0,18.6,52.0,851.4,2.1,1.7,52.0,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.43097769578473505,False
759069,2026-08-14T22:55:00.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,224.9,225.0,225.2,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37686387566499363,False
759100,2026-08-14T22:55:15.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.7,4.7,0.0,0.9,2.0,242.4,241.4,241.7,13.6,12.5,13.0,850.0,6.7,49.91,0.0,4.9,52.0,851.7,2.0,1.6,52.0,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38212512452575487,False
759131,2026-08-14T22:55:31.628661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,238.2,237.9,237.8,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35695887442799834,False
759193,2026-08-14T22:56:02.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.5,1.0,227.3,227.6,227.5,0.8,0.6,0.6,868.0,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3705667121720591,False
759224,2026-08-14T22:56:17.629437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.3,14.4,0.0,0.9,1.0,243.6,243.2,243.4,11.9,11.0,11.2,851.0,4.5,49.95,0.0,2.2,52.0,849.7,18.9,18.7,52.0,100.0,3273.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39275653799641785,False
759255,2026-08-14T22:56:33.628929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,242.3,242.3,242.0,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3567074441271308,False
759286,2026-08-14T22:56:48.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.8,10.8,0.0,0.9,2.0,236.9,236.3,236.5,19.5,19.0,19.2,849.9,13.1,49.95,0.0,11.1,52.0,851.7,2.3,1.9,52.0,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38937290500440297,False
759348,2026-08-14T22:57:19.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.9,17.0,0.0,0.9,1.0,224.4,224.5,224.7,39.7,39.2,38.2,848.5,29.2,49.79,0.0,24.8,52.0,850.4,12.2,9.1,52.0,100.0,3273.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4524344699403969,False
759379,2026-08-14T22:57:35.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,244.8,244.7,244.5,0.8,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3650829809260656,False
759410,2026-08-14T22:57:50.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.2,0.1,4.0,0.0,0.9,2.0,237.7,237.7,237.7,14.6,13.4,13.9,850.5,8.5,49.93,0.0,2.2,52.0,850.4,12.5,11.0,52.0,100.0,3280.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3809326204656014,False
759441,2026-08-14T22:58:06.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,228.6,228.9,229.0,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36249577588472254,False
759503,2026-08-14T22:58:37.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.5,1.0,237.0,236.3,236.5,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3574806503528791,False
759534,2026-08-14T22:58:52.618839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,15.3,0.0,0.8,1.0,240.9,240.5,240.8,12.0,11.0,11.2,851.1,4.4,49.95,0.0,2.2,52.0,849.7,19.7,20.0,52.0,100.0,3274.0,3273.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3860721930627978,False
759596,2026-08-14T22:59:23.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,19.0,0.0,0.8,2.0,244.0,243.7,243.7,12.0,11.0,11.1,851.0,4.6,49.95,0.0,2.2,52.0,849.4,23.6,21.1,52.0,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41201009663300847,False
759658,2026-08-14T22:59:54.618571+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,2.0,3.2,23.4,0.0,0.8,2.0,225.2,225.5,225.7,35.6,34.1,33.6,848.5,25.5,49.81,0.0,19.7,52.0,851.7,2.1,1.8,52.0,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4374059497463562,False
759689,2026-08-14T23:00:10.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,1.5,1.0,245.8,245.3,244.9,0.8,0.6,0.6,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3628612717954314,False
759720,2026-08-14T23:00:25.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.0,3.1,0.0,0.8,2.0,234.3,234.2,234.5,20.6,20.0,20.3,849.4,14.5,49.87,0.0,10.6,52.0,850.4,11.4,10.3,52.0,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39884998962864554,False
759751,2026-08-14T23:00:41.629827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,240.7,240.6,240.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3551014214372587,False
759814,2026-08-14T23:01:12.618590+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.3,1.4,2.8,25.4,0.0,0.9,1.0,227.6,227.3,227.5,35.1,34.5,33.7,848.6,27.8,49.81,0.0,16.8,51.6,851.4,2.4,2.1,51.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4248246186629962,False
759845,2026-08-14T23:01:28.629380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,235.8,235.9,235.7,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35779003934111353,False
759876,2026-08-14T23:01:43.618845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.0,10.0,0.0,0.9,1.0,242.6,242.2,242.3,12.0,11.0,11.2,851.0,5.0,49.95,0.0,2.2,51.6,850.0,15.0,14.4,51.6,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38391343810699846,False
759907,2026-08-14T23:01:59.629741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,224.8,224.9,225.0,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3786687858086562,False
759969,2026-08-14T23:02:30.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,243.6,243.5,243.3,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3565624797963411,False
760000,2026-08-14T23:02:45.629699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,7.7,0.0,0.9,2.0,241.1,240.7,241.0,12.0,11.0,11.2,851.0,4.7,49.95,0.0,2.2,51.6,850.4,12.4,10.5,51.6,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3790832897751267,False
760031,2026-08-14T23:03:01.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,230.2,230.2,230.3,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3631758455386507,False
760062,2026-08-14T23:03:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.6,19.4,0.0,0.9,2.0,240.7,240.3,240.5,12.0,11.0,11.2,851.0,4.3,49.9,0.0,12.6,51.6,849.4,23.7,23.4,51.6,100.0,3268.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.42869287164941966,False
760124,2026-08-14T23:03:47.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.5,10.6,0.0,0.9,1.0,233.7,233.7,233.9,19.8,19.3,19.8,850.2,12.8,49.91,0.0,4.6,51.6,851.7,2.2,1.8,51.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3883797577376665,False
760155,2026-08-14T23:04:03.629014+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,241.1,241.0,240.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3547512999321925,False
760186,2026-08-14T23:04:18.618856+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.3,0.9,2.6,24.3,0.0,0.9,1.0,229.5,229.3,229.6,32.9,33.0,32.1,848.8,26.7,49.8,0.0,17.6,51.6,851.4,2.4,1.7,51.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.422520694640543,False
760217,2026-08-14T23:04:34.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,243.7,243.6,243.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35631037038127245,False
760279,2026-08-14T23:05:05.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.5,1.0,225.0,225.0,225.0,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3732021761939142,False
760310,2026-08-14T23:05:20.629186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,5.5,0.0,0.9,2.0,241.8,241.3,241.5,14.4,13.3,13.7,850.4,7.6,49.9,0.0,5.3,51.6,851.4,2.1,1.7,51.6,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.384248522253907,False
760341,2026-08-14T23:05:36.629010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.5,1.0,230.1,230.4,230.4,0.8,0.6,0.6,868.1,-0.2,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3659426908910619,False
760372,2026-08-14T23:05:51.618561+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.4,1.0,2.0,23.8,0.0,0.9,1.0,241.3,240.9,241.1,12.0,11.0,11.2,851.0,4.8,49.95,0.0,2.2,51.6,849.0,28.6,26.5,51.6,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.41308189565182,False
760434,2026-08-14T23:06:22.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.2,12.5,0.0,0.9,2.0,243.8,243.5,243.5,12.0,11.0,11.2,850.9,4.6,49.95,0.0,2.2,51.6,849.7,17.1,16.8,51.6,100.0,3276.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3905717991162455,False
760465,2026-08-14T23:06:38.619495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,242.0,241.9,241.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3553578897083275,False
760496,2026-08-14T23:06:53.628673+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.5,0.9,3.3,26.8,0.0,0.9,2.0,225.5,225.2,225.7,38.2,37.8,37.3,848.4,29.0,49.83,0.0,18.7,51.6,851.7,2.2,1.9,51.6,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.45409929400898164,False
760527,2026-08-14T23:07:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.5,1.0,245.5,245.2,244.8,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36204817600479056,False
760589,2026-08-14T23:07:40.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,231.1,231.2,231.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35917316402572397,False
760651,2026-08-14T23:08:11.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,226.4,226.5,226.7,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3675487223610018,False
760682,2026-08-14T23:08:26.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,1.8,14.7,0.0,0.9,2.0,229.5,229.4,229.6,30.6,30.0,29.2,848.9,25.2,49.84,0.0,15.9,51.2,850.7,10.5,8.5,51.2,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.419601003712576,False
760744,2026-08-14T23:08:57.628677+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.4,1.0,2.0,23.0,0.0,0.8,1.0,242.1,241.7,241.9,12.0,11.0,11.1,851.0,4.1,49.95,0.0,2.2,51.2,849.0,27.1,26.8,51.2,100.0,3271.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43010007759339824,False
760775,2026-08-14T23:09:13.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,225.7,225.7,225.9,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3718363747403486,False
760806,2026-08-14T23:09:28.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,5.7,0.0,0.8,2.0,245.4,245.1,245.0,14.3,13.2,13.6,850.5,7.2,49.95,0.0,2.2,51.2,850.4,12.9,10.6,51.2,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4099054630754475,False
760837,2026-08-14T23:09:44.628808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,243.1,243.0,242.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3562152359533983,False
760899,2026-08-14T23:10:15.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,237.3,237.4,237.3,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35904153499026986,False
760930,2026-08-14T23:10:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.3,8.6,0.0,0.8,2.0,234.5,234.5,234.9,16.8,15.8,16.6,850.1,11.1,49.95,0.0,6.0,51.2,851.4,2.5,1.4,51.2,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3972084912625334,False
760961,2026-08-14T23:10:46.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,241.6,241.3,241.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35498414812872664,False
760992,2026-08-14T23:11:01.619007+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.2,1.5,2.7,25.7,0.0,0.8,1.0,225.2,225.2,225.4,36.2,35.4,34.7,848.7,28.0,49.8,0.0,21.5,51.2,851.4,2.3,1.7,51.2,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.44179936283267296,False
761054,2026-08-14T23:11:32.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,2.4,0.0,0.8,2.0,236.7,236.4,236.4,16.1,14.9,15.6,850.3,10.7,49.87,0.0,5.7,51.2,850.4,13.1,10.9,51.2,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4128891927840291,False
761085,2026-08-14T23:11:48.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,1.0,240.7,240.5,240.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.35925619491580013,False
761116,2026-08-14T23:12:03.628816+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.1,0.9,3.0,26.9,0.0,0.8,2.0,227.3,227.3,227.4,39.6,39.3,38.7,848.4,29.1,49.81,0.0,18.5,51.2,851.4,2.2,1.9,51.2,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4578944894340979,False
761209,2026-08-14T23:12:50.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,225.1,224.9,224.9,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37898835850670715,False
761240,2026-08-14T23:13:05.618909+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.3,0.9,2.0,21.4,0.0,0.8,2.0,241.9,241.6,241.8,11.9,11.0,11.1,851.0,4.4,49.95,0.0,2.2,51.2,849.0,25.8,24.7,51.2,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4260903709354516,False
761271,2026-08-14T23:13:21.620698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.1,0.0,1.5,1.0,227.1,227.2,227.3,0.9,0.6,0.6,868.0,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3859914207130148,False
761302,2026-08-14T23:13:36.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,10.3,0.0,0.8,1.0,245.2,244.9,244.8,12.0,11.0,11.2,850.9,4.4,49.95,0.0,2.2,51.2,850.0,14.7,13.5,51.2,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40088490964683776,False
761364,2026-08-14T23:14:07.618583+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.4,1.0,2.3,22.4,0.0,0.8,2.0,240.8,240.4,240.6,12.0,11.0,11.2,851.0,4.0,49.95,0.0,11.4,51.2,848.7,26.4,27.1,51.2,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4382641644315341,False
761395,2026-08-14T23:14:23.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,238.0,238.0,237.9,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3564682218772661,False
761426,2026-08-14T23:14:38.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.6,9.7,0.0,0.8,2.0,236.1,235.7,235.9,17.5,16.6,17.0,850.1,11.8,49.89,0.0,10.7,50.8,851.7,2.1,1.9,50.8,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3990932255625274,False
761457,2026-08-14T23:14:54.619481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,240.8,240.7,240.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35505304869364557,False
761519,2026-08-14T23:15:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,243.2,243.1,242.9,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3565827266688308,False
761550,2026-08-14T23:15:40.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.0,5.5,0.0,0.8,2.0,237.6,237.3,237.2,15.7,14.4,14.9,850.4,9.6,49.93,0.0,2.2,50.8,850.4,15.1,12.8,50.8,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4063643380481406,False
761581,2026-08-14T23:15:56.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.0,1.5,1.0,225.6,225.7,225.6,0.8,0.6,0.6,868.0,-0.2,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3748925061258479,False
761612,2026-08-14T23:16:11.629617+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.2,1.3,2.4,20.8,0.0,0.8,1.0,230.1,229.9,230.1,29.3,28.6,28.0,849.0,23.2,49.84,0.0,15.6,50.8,851.4,2.4,24.5,50.8,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43500483191378936,False
761705,2026-08-14T23:16:58.630474+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,226.8,227.0,227.0,0.8,0.6,0.6,868.0,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3724502926487621,False
761736,2026-08-14T23:17:13.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.5,17.3,0.0,0.8,2.0,231.4,231.2,231.6,17.9,17.2,17.9,850.2,9.8,49.95,0.0,11.3,50.8,848.7,27.1,28.2,50.8,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.44965911738591313,False
761767,2026-08-14T23:17:29.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,243.1,242.9,242.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3565827266688308,False
761829,2026-08-14T23:18:00.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,242.3,242.1,242.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35530948202800844,False
761860,2026-08-14T23:18:15.618972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,1.9,12.3,0.0,0.8,2.0,223.7,223.8,223.8,35.2,34.1,33.1,848.1,26.1,49.79,0.0,22.7,50.8,850.0,13.8,12.5,50.8,100.0,3272.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4774512573674911,False
761891,2026-08-14T23:18:31.630497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.5,1.0,243.6,243.7,243.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3565899035289517,False
761922,2026-08-14T23:18:46.630024+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.5,2.7,0.0,0.8,1.0,230.7,230.7,230.9,24.3,23.5,23.8,850.9,4.8,49.89,0.0,12.1,50.8,851.4,2.1,1.9,50.8,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.41319388688760844,False
761984,2026-08-14T23:19:17.619669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.0,19.8,0.0,0.8,1.0,232.6,232.4,232.7,27.5,26.5,26.5,849.4,22.1,49.83,0.0,13.5,50.8,851.4,2.3,1.9,50.8,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4155858834514728,False
762015,2026-08-14T23:19:33.630026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,243.3,243.1,243.0,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3565827266688308,False
762046,2026-08-14T23:19:48.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.5,18.5,0.0,0.8,1.0,242.4,241.7,242.0,12.0,11.0,11.1,850.9,4.7,49.95,0.0,2.2,50.8,849.4,23.2,22.5,50.8,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4144902666250216,False
762077,2026-08-14T23:20:04.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,224.0,224.2,224.2,0.8,0.6,0.6,868.0,-0.2,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3784156444612542,False
762139,2026-08-14T23:20:35.628654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,230.3,230.1,230.3,0.8,0.6,0.6,868.0,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3606407819526779,False
762170,2026-08-14T23:20:50.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,4.8,0.0,0.8,2.0,231.2,231.2,231.4,16.1,14.6,15.4,851.0,7.0,49.95,0.0,9.1,50.8,851.4,2.2,1.7,50.8,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39759181213452044,False
762232,2026-08-14T23:21:21.630364+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.3,1.0,1.2,21.2,0.0,0.8,2.0,243.1,242.8,242.9,12.3,11.3,11.4,850.2,5.5,49.91,0.0,10.4,50.8,849.0,26.7,25.8,50.8,100.0,3265.0,3263.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.44895774062893684,False
762294,2026-08-14T23:21:52.628697+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.5,0.9,2.9,29.0,0.0,0.8,1.0,225.0,224.5,224.8,41.3,41.7,40.8,848.5,31.1,49.8,0.0,23.0,50.4,851.4,2.1,1.7,50.4,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4680365788789101,False
762325,2026-08-14T23:22:08.629258+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,243.3,243.4,243.1,0.8,0.6,0.6,868.0,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35573883284310487,False
762356,2026-08-14T23:22:23.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.2,19.3,0.0,0.8,1.0,225.6,225.6,225.9,41.0,41.5,40.7,848.2,31.1,49.79,0.0,20.6,50.4,850.4,11.8,10.2,50.4,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4625857400213265,False
762387,2026-08-14T23:22:39.628982+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.5,1.0,244.8,244.8,244.4,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35864022842298215,False
762449,2026-08-14T23:23:10.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,240.5,240.3,240.2,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35407756340956964,False
762480,2026-08-14T23:23:25.629026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.1,19.2,0.0,0.8,1.0,233.2,233.1,233.5,25.5,24.8,24.5,849.3,21.3,49.87,0.0,10.1,50.4,851.4,2.1,1.9,50.4,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4083975213576052,False
762511,2026-08-14T23:23:41.618906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,234.9,235.0,235.1,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35563325878731705,False
762542,2026-08-14T23:23:56.630454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.2,14.3,0.0,0.8,1.0,241.6,241.3,241.4,12.0,11.0,11.2,850.9,4.7,49.95,0.0,2.2,50.4,849.7,19.0,17.8,50.4,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39772806564134955,False
762604,2026-08-14T23:24:27.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,10.9,0.0,0.8,2.0,244.4,244.1,244.1,12.0,11.0,11.2,850.8,4.4,49.95,0.0,2.2,50.4,850.0,15.3,14.1,50.4,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39406528377410177,False
762635,2026-08-14T23:24:43.628660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,238.0,237.7,237.6,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3550461384410872,False
762666,2026-08-14T23:24:58.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.8,15.0,0.0,0.8,2.0,233.9,233.4,233.6,18.4,17.7,17.8,849.8,10.3,49.88,0.0,12.9,50.4,849.0,25.3,25.1,50.4,100.0,3268.0,3266.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4458373600274252,False
762697,2026-08-14T23:25:14.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,1.0,230.1,230.4,230.7,0.8,0.6,0.6,868.0,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3618304326390405,False
762759,2026-08-14T23:25:45.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,241.7,241.5,241.4,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35441410692717,False
762790,2026-08-14T23:26:00.628691+00:00,external_ems_2,bess_2,good,0.202,normal,PCS DC current and BMS current mismatch: 32.6,0.2,1.8,3.2,32.6,0.0,0.8,2.0,225.5,225.6,225.7,45.5,46.4,44.6,848.2,34.6,49.79,0.0,24.1,50.4,851.4,2.0,1.8,50.4,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.5020105517335289,False
762821,2026-08-14T23:26:16.628651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,244.3,244.5,243.9,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35642396895599604,False
762852,2026-08-14T23:26:31.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,2.7,0.0,0.8,1.0,244.2,243.7,243.8,12.0,11.0,11.2,850.8,4.5,49.95,0.0,2.2,50.4,850.7,7.2,6.1,50.4,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39260885833281234,False
762914,2026-08-14T23:27:02.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.5,2.5,0.0,0.8,1.0,243.4,242.7,242.8,12.0,11.0,11.1,850.9,4.6,49.95,0.0,2.2,50.4,851.4,2.1,1.7,50.4,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.38693140523815006,False
762945,2026-08-14T23:27:18.629874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,1.0,228.2,228.3,228.5,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3677279064386381,False
762976,2026-08-14T23:27:33.618972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,1.3,8.9,0.0,0.8,1.0,238.1,238.0,238.1,16.7,15.8,16.3,850.1,10.9,49.88,0.0,6.3,50.4,851.4,2.0,1.7,50.4,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39308058384279304,False
763007,2026-08-14T23:27:49.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.0,1.4,1.0,230.2,230.2,230.2,0.8,0.6,0.6,868.0,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3668166284394696,False
763069,2026-08-14T23:28:20.628902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.4,1.0,224.1,224.3,224.3,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38522062370269705,False
763100,2026-08-14T23:28:35.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.1,3.6,0.0,0.8,2.0,244.3,244.0,244.0,11.9,11.0,11.1,850.8,4.5,49.95,0.0,2.2,50.0,850.7,8.1,6.7,50.0,100.0,3278.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39159352845841755,False
763131,2026-08-14T23:28:51.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,243.4,243.4,243.2,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36028003268069436,False
763162,2026-08-14T23:29:06.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.7,4.1,0.0,0.8,1.0,226.5,226.5,226.7,30.4,29.9,29.1,848.7,25.1,49.87,0.0,18.9,50.0,849.4,21.0,22.1,50.0,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.45673635635140664,False
763224,2026-08-14T23:29:37.629352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.1,12.8,0.0,0.8,2.0,231.8,231.5,231.8,21.9,21.4,21.5,849.3,14.8,49.86,0.0,12.2,50.0,851.4,2.0,1.7,50.0,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4099490996624431,False
763286,2026-08-14T23:30:08.618574+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.3,2.5,3.1,26.1,0.0,0.8,2.0,225.2,225.1,225.4,39.0,38.9,36.5,848.3,28.3,49.78,0.0,22.3,50.0,851.4,2.2,1.7,50.0,100.0,3271.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4620519806534499,False
763317,2026-08-14T23:30:24.628917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.4,1.0,244.8,244.5,244.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3633002855877309,False
763379,2026-08-14T23:30:55.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,1.0,240.4,240.2,240.1,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3587899669352529,False
763410,2026-08-14T23:31:10.630709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.0,15.6,0.0,0.8,1.0,233.0,233.0,233.2,23.5,22.9,22.8,849.4,18.0,49.88,0.0,10.3,50.0,851.4,2.4,1.9,50.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4023700946979725,False
763441,2026-08-14T23:31:26.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,234.8,234.7,234.8,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3580259611314831,False
763472,2026-08-14T23:31:41.629402+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.1,0.0,0.8,1.0,241.5,241.1,241.4,12.0,11.0,11.2,850.9,4.5,49.95,0.0,2.2,50.0,851.4,2.4,1.7,50.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3846098524041678,False
763534,2026-08-14T23:32:12.629060+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.4,1.0,2.2,25.2,0.0,0.8,2.0,241.1,240.7,240.8,12.0,11.0,11.2,850.9,4.5,49.95,0.0,2.2,50.0,848.7,29.7,29.4,50.0,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4375489298265872,False
763565,2026-08-14T23:32:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,237.5,237.2,237.1,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3564469778090614,False
763596,2026-08-14T23:32:43.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.1,0.0,0.8,1.0,243.3,242.9,243.1,12.0,11.0,11.2,850.8,4.4,49.95,0.0,2.2,50.0,851.4,2.3,2.0,50.0,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3897425982567671,False
763627,2026-08-14T23:32:59.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,242.6,242.5,242.4,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3566544796840819,False
763689,2026-08-14T23:33:30.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,233.9,234.1,234.1,0.8,0.6,0.6,868.0,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3577414728543012,False
763720,2026-08-14T23:33:45.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.8,13.0,0.0,0.8,1.0,231.3,231.4,231.6,21.7,21.1,21.5,849.6,15.4,49.87,0.0,11.6,50.0,851.4,2.4,1.9,50.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40316651957221744,False
763751,2026-08-14T23:34:01.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,241.1,240.9,240.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3545377914258892,False
763844,2026-08-14T23:34:47.634215+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,10.0,0.0,0.8,1.0,243.2,242.8,242.9,12.0,11.0,11.2,850.8,4.7,49.95,0.0,2.2,50.0,850.0,14.7,13.2,50.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3918995066226615,False
763875,2026-08-14T23:35:03.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,227.9,228.0,228.1,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36571405033835036,False
763906,2026-08-14T23:35:18.619403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.9,2.0,9.0,0.0,0.8,2.0,239.5,239.5,239.5,16.7,15.8,16.3,849.4,11.2,49.88,0.0,7.2,50.0,851.4,2.2,1.6,50.0,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40196918943950005,False
763937,2026-08-14T23:35:34.618823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,229.8,230.2,230.0,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36178306979237074,False
763999,2026-08-14T23:36:05.630237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,226.1,226.2,226.3,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37373124341634845,False
764030,2026-08-14T23:36:20.618578+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.3,1.0,2.1,23.6,0.0,0.8,2.0,244.2,243.9,243.9,12.0,11.0,11.2,850.8,4.5,49.95,0.0,2.2,49.6,848.7,28.1,26.6,49.6,100.0,3270.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4373345649750746,False
764061,2026-08-14T23:36:36.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,243.7,243.3,243.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35574843415675456,False
764092,2026-08-14T23:36:51.629331+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.4,1.1,1.8,25.5,0.0,0.8,1.0,225.9,226.1,226.3,35.6,35.2,34.5,849.6,27.7,49.86,0.0,18.8,49.6,851.4,2.2,1.8,49.6,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43017665540997446,False
764154,2026-08-14T23:37:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.3,15.2,0.0,0.8,2.0,225.0,224.9,225.2,39.3,38.2,37.8,848.1,28.0,49.81,0.0,22.9,49.6,850.4,12.8,10.3,49.6,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.460305236592859,False
764185,2026-08-14T23:37:38.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,241.4,241.1,241.1,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3573141853564492,False
764216,2026-08-14T23:37:53.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.7,13.5,0.0,0.8,1.0,232.6,232.6,232.8,21.5,21.1,21.3,849.7,16.0,49.89,0.0,6.3,49.6,851.4,2.5,1.6,49.6,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4031898930751277,False
764247,2026-08-14T23:38:09.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,240.6,240.5,240.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3562863318797933,False
764340,2026-08-14T23:38:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.4,0.0,0.8,2.0,242.4,242.0,242.2,12.0,11.0,11.2,850.8,4.6,49.95,0.0,2.2,49.6,851.4,2.2,1.8,49.6,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3860904955151191,False
764371,2026-08-14T23:39:11.629813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,225.5,225.7,225.7,0.8,0.6,0.6,868.0,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3761201387692995,False
764402,2026-08-14T23:39:26.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,0.8,0.0,0.8,1.0,240.3,239.8,239.9,16.3,15.2,15.7,850.3,10.4,49.93,0.0,3.0,49.6,850.4,11.2,10.5,49.6,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40089736681706306,False
764464,2026-08-14T23:39:57.618579+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,1.0,2.2,21.8,0.0,0.8,1.0,241.1,240.6,240.8,12.0,11.0,11.2,850.9,5.0,49.95,0.0,2.2,49.6,848.7,26.8,27.0,49.6,100.0,3269.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43051088454215336,False
764495,2026-08-14T23:40:13.619032+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,228.5,228.7,228.7,0.8,0.6,0.6,868.0,-0.2,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37132142383249245,False
764526,2026-08-14T23:40:28.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,7.5,0.0,0.8,2.0,243.3,242.9,243.0,12.0,11.0,11.2,850.8,4.6,49.95,0.0,2.2,49.6,850.4,12.1,10.6,49.6,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39170908464308885,False
764557,2026-08-14T23:40:44.619094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,242.6,242.5,242.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35752560846386805,False
764619,2026-08-14T23:41:15.630527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,1.0,241.2,240.7,240.6,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35703970872526625,False
764650,2026-08-14T23:41:30.629202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.0,1.3,0.0,0.8,1.0,232.3,232.3,232.5,21.2,20.7,21.0,849.7,14.9,49.86,0.0,9.5,49.6,849.7,16.2,14.3,49.6,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43387637094567794,False
764681,2026-08-14T23:41:46.629038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,240.9,240.4,240.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3564172786262036,False
764712,2026-08-14T23:42:01.618565+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.2,2.6,3.2,25.8,0.0,0.8,2.0,225.8,225.8,226.0,35.9,35.4,33.3,848.2,27.9,49.8,0.0,20.2,49.6,851.4,2.1,1.8,49.6,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.44792842650120407,False
764774,2026-08-14T23:42:32.628786+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.5,1.4,2.5,25.3,0.0,0.8,1.0,231.3,231.5,231.8,34.3,34.1,32.9,848.5,27.7,49.83,0.0,16.0,49.2,851.0,2.4,1.7,49.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4325779859879032,False
764805,2026-08-14T23:42:48.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,240.5,240.4,240.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3570766164701707,False
764867,2026-08-14T23:43:19.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.4,1.0,224.6,224.8,224.7,0.8,0.6,0.6,868.0,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39529727517582697,False
764929,2026-08-14T23:43:50.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,1.4,1.0,244.2,243.8,243.5,0.8,0.6,0.6,868.0,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3727729135024339,False
764960,2026-08-14T23:44:05.629286+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.8,1.0,2.2,22.5,0.0,0.8,2.0,232.4,232.2,233.0,12.0,11.0,11.2,850.9,4.9,49.95,0.0,4.2,49.2,848.7,27.4,25.9,49.2,100.0,3269.0,3267.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.45264554802933815,False
764991,2026-08-14T23:44:21.629438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.4,1.0,229.0,229.1,229.0,0.8,0.6,0.6,868.0,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3777148305421014,False
765022,2026-08-14T23:44:36.629294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.1,2.5,0.0,0.8,1.0,243.1,242.8,242.9,12.0,11.0,11.1,850.3,4.6,49.9,0.0,10.2,49.2,851.4,2.1,1.9,49.2,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3925569303608405,False
765084,2026-08-14T23:45:07.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,5.0,2.1,1.6,12.2,0.0,0.8,3.0,229.5,229.5,224.5,39.7,39.0,37.6,848.1,28.7,49.81,0.0,23.9,49.2,849.7,16.5,15.1,49.2,100.0,3268.0,3265.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.5109390028995391,False
765115,2026-08-14T23:45:23.629886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.4,1.0,245.3,245.2,244.8,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3722268124101353,False
765146,2026-08-14T23:45:38.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,1.7,13.5,0.0,0.8,2.0,242.6,242.1,241.8,19.8,19.4,19.5,849.7,15.9,49.91,0.0,4.9,49.2,851.4,2.4,1.9,49.2,100.0,3279.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4088105455876505,False
