id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
765177,2026-08-14T23:45:54.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.4,1.0,240.7,240.5,240.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36817535677926433,False
765239,2026-08-14T23:46:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,242.8,242.7,242.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36738326219103357,False
765270,2026-08-14T23:46:40.618680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,2.7,0.0,0.8,1.0,243.9,243.4,243.6,11.9,11.0,11.2,850.8,4.9,49.94,0.0,2.2,49.2,851.4,2.2,1.4,49.2,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3824405022320417,False
765301,2026-08-14T23:46:56.618758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.4,1.0,228.4,228.5,228.8,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37440572307822456,False
765332,2026-08-14T23:47:11.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.1,1.5,0.0,0.8,2.0,230.3,230.5,230.7,30.3,29.6,28.6,848.9,24.7,49.85,0.0,12.6,49.2,849.0,23.2,24.4,49.2,100.0,3275.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.456789481549471,False
765394,2026-08-14T23:47:42.619147+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.8,1.5,0.0,0.8,2.0,241.0,240.7,240.8,21.6,21.0,21.2,849.6,15.4,49.89,0.0,6.2,49.2,850.4,13.9,11.6,49.2,100.0,3274.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.410505859908413,False
765425,2026-08-14T23:47:58.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.0,1.4,1.0,230.6,230.6,230.6,0.8,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3753089921726937,False
765456,2026-08-14T23:48:13.618572+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.4,1.0,2.2,20.2,0.0,0.8,1.0,241.4,241.0,241.2,12.0,11.0,11.2,850.9,4.5,49.95,0.0,2.2,49.2,848.7,24.7,25.1,49.2,100.0,3270.0,3269.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4203295542017805,False
765487,2026-08-14T23:48:29.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.4,1.0,226.7,226.8,226.8,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38403448912911864,False
765549,2026-08-14T23:49:00.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,242.6,242.5,242.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36775012348863045,False
765580,2026-08-14T23:49:15.619667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.0,11.9,0.0,0.8,2.0,228.9,228.5,228.9,24.5,23.9,24.0,849.4,20.8,49.85,0.0,20.0,49.2,850.4,8.9,7.4,49.2,100.0,3272.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4259851918895979,False
765611,2026-08-14T23:49:31.629707+00:00,external_ems_1,bess_1,good,0.0128,normal,PCS phase voltage imbalance high: 5.5,5.5,0.2,2.8,0.0,0.0,1.4,1.0,212.2,210.4,215.9,0.8,0.6,0.6,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.466271621812934,False
765642,2026-08-14T23:49:46.618569+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS phase voltage imbalance high: 6.5,6.5,1.3,0.4,2.4,0.0,0.8,1.0,246.0,243.6,239.5,11.8,10.9,10.5,851.0,3.7,49.96,0.0,1.4,48.8,851.4,1.3,1.1,48.8,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.41338544157356283,False
765704,2026-08-14T23:50:17.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.5,0.2,0.0,0.8,1.0,234.6,234.3,234.8,19.8,19.8,19.3,849.9,13.7,49.9,0.0,10.1,48.8,850.4,13.9,13.4,48.8,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4090636886196578,False
765735,2026-08-14T23:50:33.619429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.4,1.0,240.0,239.4,239.7,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3666597651665891,False
765766,2026-08-14T23:50:48.618580+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,3.0,4.4,2.9,27.3,0.0,0.8,2.0,229.6,226.7,229.7,39.9,41.3,36.9,848.1,30.6,49.79,0.0,20.7,48.8,851.0,3.3,3.1,48.8,100.0,3279.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.46705659594193555,False
765797,2026-08-14T23:51:04.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.8,0.1,0.0,1.4,1.0,243.2,240.1,242.4,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.373826285046644,False
765859,2026-08-14T23:51:35.629858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.0,0.0,1.4,1.0,226.3,222.5,226.6,0.8,0.6,0.7,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3992441825772783,False
765921,2026-08-14T23:52:06.619449+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.3,2.8,0.0,0.0,1.4,1.0,234.0,230.7,234.5,0.9,0.6,0.7,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39211643537082863,False
765952,2026-08-14T23:52:21.629410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.3,1.0,10.1,0.0,0.8,1.0,241.2,238.0,240.8,12.0,14.5,11.2,850.7,6.3,49.94,0.0,3.3,48.8,849.7,16.4,13.9,48.8,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4096520513311782,False
766014,2026-08-14T23:52:52.628895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.3,1.6,9.3,0.0,0.8,2.0,234.1,230.8,233.9,16.9,19.3,16.0,850.6,12.1,49.94,0.0,8.2,48.8,849.0,21.4,21.0,48.8,100.0,3271.0,3269.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4487442661863617,False
766045,2026-08-14T23:53:08.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.8,0.0,0.0,1.4,1.0,232.6,229.8,233.0,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3772376513780571,False
766076,2026-08-14T23:53:23.618717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,1.3,8.2,0.0,0.8,1.0,241.3,239.7,241.3,15.8,17.3,15.3,849.7,11.1,49.91,0.0,12.4,48.8,851.0,2.9,2.8,48.8,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4002180524348508,False
766107,2026-08-14T23:53:39.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.2,0.0,1.4,1.0,241.3,239.7,240.6,0.8,0.6,0.7,868.0,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37595337609515994,False
766169,2026-08-14T23:54:10.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,1.4,1.0,244.9,243.9,244.3,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37714257498995457,False
766200,2026-08-14T23:54:25.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.8,1.0,9.7,0.0,0.8,1.0,234.5,232.7,234.3,18.5,20.0,18.2,850.0,13.0,49.91,0.0,3.5,48.8,851.0,3.3,2.7,48.8,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3929523189515552,False
766231,2026-08-14T23:54:41.629376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.0,1.4,1.0,230.0,228.8,230.4,0.8,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3819772091011804,False
766262,2026-08-14T23:54:56.618586+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,2.0,4.4,2.5,25.3,0.0,0.8,2.0,230.2,228.4,230.4,34.9,36.6,32.2,848.5,28.6,49.83,0.0,16.9,48.8,851.0,3.3,3.2,48.8,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.44432072408345585,False
766324,2026-08-14T23:55:27.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,1.2,14.2,0.0,0.7,2.0,241.9,240.4,241.4,12.0,13.1,11.2,850.6,5.3,49.95,0.0,3.1,48.8,849.4,19.5,21.6,48.8,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40313137962981416,False
766355,2026-08-14T23:55:43.618671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,2.8,0.0,0.0,1.4,1.0,225.0,223.4,225.2,0.9,0.6,0.7,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4139584360366368,False
766386,2026-08-14T23:55:58.621841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.6,0.3,8.5,0.4,0.8,2.0,241.2,239.5,240.5,13.9,15.0,13.4,850.0,7.9,49.94,0.0,3.1,48.8,849.7,16.4,15.7,48.4,100.0,3273.0,3271.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4789203285646925,False
766479,2026-08-14T23:56:45.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.2,0.0,1.4,1.0,232.5,231.2,232.9,0.8,0.6,0.7,868.1,-0.2,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38563149610100145,False
766510,2026-08-14T23:57:00.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,0.8,11.5,0.0,0.8,2.0,234.6,233.1,234.7,12.0,13.0,11.2,850.5,5.8,49.95,0.0,9.4,48.4,849.7,17.3,13.9,48.4,100.0,3271.0,3269.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.41302182054550207,False
766541,2026-08-14T23:57:16.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.4,1.0,241.7,240.4,241.2,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3734565362462843,False
766572,2026-08-14T23:57:31.629510+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.9,3.7,3.1,23.2,0.0,0.7,2.0,225.4,223.7,225.6,33.7,34.8,31.1,847.9,26.4,49.79,0.0,22.5,48.4,851.0,3.2,2.6,48.4,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4591637748996246,False
766634,2026-08-14T23:58:02.619020+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,1.8,6.0,3.0,27.1,0.0,0.7,1.0,224.4,222.9,224.7,39.8,41.8,35.8,848.0,30.9,49.77,0.0,23.6,48.4,851.0,3.8,2.8,48.4,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.49246183300452434,False
766665,2026-08-14T23:58:18.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.9,0.1,0.0,1.4,1.0,243.8,242.6,243.3,0.9,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38735839143986134,False
766696,2026-08-14T23:58:33.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.8,0.8,2.6,0.0,0.7,1.0,243.6,242.4,243.1,12.0,11.2,11.2,850.6,5.2,49.93,0.0,2.5,48.4,851.4,2.6,2.2,48.4,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38629998532271814,False
766727,2026-08-14T23:58:49.629742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.4,1.0,225.3,225.1,225.4,0.8,0.6,0.7,868.1,-0.2,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39190603048990635,False
766789,2026-08-14T23:59:20.618763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.0,1.5,0.0,229.5,229.7,229.8,0.9,0.6,0.7,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.395959039243414,False
766820,2026-08-14T23:59:35.629241+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.3,18.0,0.0,0.7,2.0,242.0,241.7,241.8,12.0,11.0,11.2,850.7,4.9,49.95,0.0,2.2,48.4,849.4,22.9,23.3,48.4,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3994568151648723,False
766851,2026-08-14T23:59:51.630271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.0,1.5,0.0,224.9,225.0,225.0,0.9,0.6,0.7,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4173081027385462,False
766882,2026-08-15T00:00:06.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.0,11.4,0.0,0.7,1.0,245.2,244.8,244.8,11.9,11.0,11.2,850.7,4.6,49.95,0.0,2.2,48.4,849.7,16.0,15.0,48.4,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.396156365422246,False
766975,2026-08-15T00:00:53.619597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.0,1.5,0.0,232.8,232.7,232.8,0.9,0.6,0.7,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39301163067309663,False
767006,2026-08-15T00:01:08.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,9.7,0.0,0.8,1.0,232.8,232.7,233.1,20.3,19.8,20.2,849.6,14.2,49.9,0.0,4.8,48.4,851.4,4.5,3.7,48.4,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38939462172708555,False
767037,2026-08-15T00:01:24.629106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.1,0.0,1.5,0.0,241.3,241.2,241.1,0.9,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.389238265713763,False
767099,2026-08-15T00:01:55.628737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.0,1.5,1.0,244.3,243.9,243.7,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3737853396316262,False
767130,2026-08-15T00:02:10.618563+00:00,external_ems_2,bess_2,good,0.0998,normal,PCS phase current imbalance high: 12.2,0.7,12.2,2.3,18.0,0.0,0.8,1.0,242.5,241.8,242.0,12.0,24.2,24.0,849.1,20.4,49.87,0.0,12.9,48.4,851.4,2.4,2.1,48.4,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4668212170089415,False
767161,2026-08-15T00:02:26.628929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.3,0.0,1.5,0.0,233.9,233.8,233.9,0.8,0.6,0.7,868.1,-0.3,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3889112966537329,False
767192,2026-08-15T00:02:41.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.0,11.7,0.0,0.7,1.0,241.6,241.3,241.5,12.0,11.0,11.2,850.7,4.5,49.95,0.0,2.2,48.4,849.7,16.2,14.8,48.4,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38646265095069526,False
767254,2026-08-15T00:03:12.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,10.1,0.0,0.8,2.0,245.5,245.3,245.1,12.0,11.0,11.2,850.6,4.6,49.95,0.0,2.2,48.0,850.0,14.7,13.4,48.0,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3861692100893736,False
767285,2026-08-15T00:03:28.618722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.5,0.0,230.3,230.5,230.3,0.9,0.6,0.7,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.394982884255679,False
767316,2026-08-15T00:03:43.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.1,13.9,0.0,0.7,2.0,231.0,231.4,231.5,16.9,16.0,16.6,849.8,11.7,49.95,0.0,11.1,48.0,848.7,25.6,26.8,48.0,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44226403491121064,False
767347,2026-08-15T00:03:59.630563+00:00,external_ems_1,bess_1,good,0.0667,normal,PCS phase voltage imbalance high: 7.6,7.6,0.3,2.9,0.1,0.0,1.5,0.0,227.9,235.5,235.5,0.9,0.6,0.7,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4256371761090003,False
767409,2026-08-15T00:04:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.5,0.0,241.1,240.9,240.9,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3894539520967967,False
767440,2026-08-15T00:04:45.618574+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.3,0.8,2.8,24.9,0.0,0.8,1.0,225.0,224.8,225.1,41.9,42.2,41.4,847.9,32.1,49.78,0.0,23.7,48.0,850.7,7.2,6.3,48.0,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.46096292781435033,False
767502,2026-08-15T00:05:16.619423+00:00,external_ems_2,bess_2,good,0.253,normal,PCS phase voltage imbalance high: 10.0; PCS phase current imbalance high: 18.3,10.0,18.3,1.3,6.1,0.0,0.8,1.0,212.1,212.2,222.1,29.7,25.7,11.4,849.7,-3.9,49.9,0.0,8.4,48.0,851.0,2.2,1.7,48.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.5630246238384877,False
767564,2026-08-15T00:05:47.629423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.4,3.1,0.0,0.8,1.0,238.7,238.3,238.3,12.1,12.1,12.3,851.0,5.5,49.95,0.0,3.5,48.0,851.4,2.4,1.8,48.0,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37424082720892293,False
767595,2026-08-15T00:06:03.629380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,0.0,239.9,239.9,239.6,0.8,0.6,0.7,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3769888419100823,False
767626,2026-08-15T00:06:18.629597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.0,19.6,0.0,0.8,2.0,244.7,244.5,244.4,11.9,11.0,11.2,850.7,4.6,49.95,0.0,2.2,48.0,848.7,24.2,26.4,48.0,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41558280030813605,False
767657,2026-08-15T00:06:34.629939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,0.0,242.1,241.9,241.8,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38046063046289436,False
767719,2026-08-15T00:07:05.629037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,241.5,241.3,241.2,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36135649207449067,False
767750,2026-08-15T00:07:20.618596+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.1,2.1,3.0,25.2,0.0,0.8,1.0,226.0,226.0,226.1,38.1,36.9,36.0,848.0,27.7,49.78,0.0,22.5,48.0,851.0,2.5,2.1,48.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.43413553462172355,False
767781,2026-08-15T00:07:36.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.5,0.0,245.8,245.4,244.9,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3864688272931489,False
767812,2026-08-15T00:07:51.628867+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,11.0,0.0,0.8,1.0,244.0,243.7,243.7,11.9,10.9,11.2,850.7,4.6,49.95,0.0,2.2,48.0,850.0,15.6,13.9,48.0,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38117973268994554,False
767874,2026-08-15T00:08:22.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.0,16.5,0.0,0.8,1.0,233.9,233.7,234.0,23.5,22.7,22.7,849.4,18.8,49.89,0.0,9.4,48.0,851.4,2.3,1.8,48.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39096252011933164,False
767905,2026-08-15T00:08:38.619827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.4,0.0,231.7,232.0,232.1,0.8,0.6,0.7,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38805771821788015,False
767936,2026-08-15T00:08:53.619184+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.8,19.8,0.0,0.8,2.0,241.5,241.1,241.3,12.0,11.0,11.2,850.8,4.2,49.95,0.0,2.2,48.0,849.0,24.0,23.3,48.0,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40856581127628994,False
767967,2026-08-15T00:09:09.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.4,0.0,226.8,226.8,226.9,0.8,0.6,0.7,868.1,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4067082368944387,False
768029,2026-08-15T00:09:40.618930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.4,0.0,242.4,242.3,242.1,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3866026622314185,False
768060,2026-08-15T00:09:55.629729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.7,15.5,0.0,0.8,1.0,229.4,229.3,229.6,21.8,21.4,21.5,849.3,17.5,49.86,0.0,16.3,48.0,851.0,2.0,1.5,48.0,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3979700175235157,False
768091,2026-08-15T00:10:11.629597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.2,0.0,1.4,0.0,241.6,241.1,241.0,0.9,0.6,0.7,868.1,-0.2,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3991506997775483,False
768122,2026-08-15T00:10:26.618838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.0,6.0,0.0,0.8,1.0,230.1,230.1,230.4,25.4,24.5,24.6,849.7,20.9,49.89,0.0,13.6,47.6,849.7,14.9,13.6,47.6,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41568210735205563,False
768184,2026-08-15T00:10:57.618893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.7,12.0,0.0,0.8,1.0,233.0,233.0,233.2,20.6,20.0,20.4,849.7,14.5,49.87,0.0,8.9,47.6,851.4,2.5,1.8,47.6,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38890420653396557,False
768215,2026-08-15T00:11:13.628724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,0.0,240.5,240.4,240.2,0.8,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3800209737080463,False
768246,2026-08-15T00:11:28.618578+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.3,1.1,3.1,27.6,0.0,0.8,1.0,228.7,228.4,228.7,39.3,39.2,38.2,848.3,30.0,49.8,0.0,19.1,47.6,851.4,2.4,1.9,47.6,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.44338608752890096,False
768277,2026-08-15T00:11:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,0.0,235.8,235.6,235.5,0.8,0.6,0.7,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3829554899720801,False
768339,2026-08-15T00:12:15.629224+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,0.0,224.7,224.5,224.7,0.8,0.6,0.7,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40714066672588556,False
768370,2026-08-15T00:12:30.618991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.7,8.0,0.0,0.8,2.0,244.6,244.1,244.1,11.9,11.0,11.2,850.7,4.8,49.95,0.0,2.2,47.6,850.0,12.8,10.7,47.6,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3800116440278783,False
768401,2026-08-15T00:12:46.628948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.5,1.0,237.0,236.9,236.6,0.9,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3730133199885966,False
768432,2026-08-15T00:13:01.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,0.8,0.0,0.8,2.0,225.7,225.5,225.7,30.2,29.6,29.2,849.7,24.5,49.88,0.0,16.5,47.6,849.0,25.3,23.8,47.6,100.0,3270.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.45458941036291034,False
768494,2026-08-15T00:13:32.630181+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.5,14.9,0.0,0.8,2.0,233.2,233.1,233.5,22.5,21.8,22.2,849.5,17.2,49.86,0.0,12.9,47.6,851.0,2.3,1.7,47.6,100.0,3279.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39262478526670863,False
768556,2026-08-15T00:14:03.629181+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.3,1.0,3.0,31.6,0.0,0.8,1.0,225.5,225.4,225.7,45.8,46.5,45.5,848.4,33.7,49.79,0.0,24.9,47.6,851.4,2.1,1.7,47.6,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.48671099675465973,False
768587,2026-08-15T00:14:19.629323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,0.0,244.9,244.8,244.4,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38242490318369005,False
768649,2026-08-15T00:14:50.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,0.0,223.7,224.1,223.9,0.8,0.6,0.7,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.41105301480424145,False
768680,2026-08-15T00:15:05.629185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,12.3,0.0,0.8,2.0,242.8,242.1,242.2,12.0,11.0,11.1,850.7,4.0,49.95,0.0,2.2,47.6,850.0,16.3,14.2,47.6,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.381602367216525,False
768711,2026-08-15T00:15:21.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,0.0,225.1,225.4,225.4,0.8,0.6,0.7,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40558957184720246,False
768742,2026-08-15T00:15:36.618834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,8.5,0.0,0.8,1.0,243.6,243.4,243.3,12.0,11.0,11.2,849.9,4.7,49.92,0.0,2.4,47.6,850.0,13.2,11.0,47.6,100.0,3278.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38552110926409816,False
768804,2026-08-15T00:16:07.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.7,19.4,0.0,0.8,2.0,241.4,240.6,240.8,12.0,11.0,11.2,850.7,4.3,49.95,0.0,2.2,47.6,849.0,23.7,23.6,47.6,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4094015795819574,False
768835,2026-08-15T00:16:23.629655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,232.3,232.4,232.6,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35929966435879956,False
768866,2026-08-15T00:16:38.629840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,2.5,0.0,0.8,1.0,243.5,243.1,243.2,12.0,10.9,11.1,850.7,4.7,49.95,0.0,2.2,47.6,851.0,2.2,1.9,47.6,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.373713796097604,False
768897,2026-08-15T00:16:54.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,0.0,241.5,241.3,241.2,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37982433686374556,False
768959,2026-08-15T00:17:25.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.5,0.0,245.6,245.3,244.8,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38556230252497065,False
768990,2026-08-15T00:17:40.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.5,16.0,0.0,0.8,1.0,230.7,230.6,230.8,22.5,21.9,22.0,849.5,18.3,49.89,0.0,6.5,47.3,851.0,2.3,1.8,47.3,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3876520357165477,False
769021,2026-08-15T00:17:56.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,0.0,229.7,229.9,230.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38173019471514075,False
769114,2026-08-15T00:18:42.629005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,8.4,0.0,0.8,2.0,242.5,242.1,242.2,12.0,11.0,11.2,850.7,5.0,49.95,0.0,2.2,47.3,850.0,13.4,10.9,47.3,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3781907653061803,False
769145,2026-08-15T00:18:58.628699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.8,0.0,0.0,1.5,0.0,224.9,224.9,224.9,0.9,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.42399677757583526,False
769176,2026-08-15T00:19:13.629364+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,1.0,2.4,23.3,0.0,0.8,2.0,240.9,240.5,240.7,12.0,11.0,11.2,850.8,4.3,49.95,0.0,2.2,47.3,848.4,27.6,28.4,47.3,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42233375165836606,False
769207,2026-08-15T00:19:29.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,244.0,243.8,243.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3653583912926061,False
769269,2026-08-15T00:20:00.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.5,1.0,243.4,242.9,242.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36649745731352074,False
769300,2026-08-15T00:20:15.629192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.9,17.4,0.0,0.8,2.0,225.5,225.3,225.6,36.8,36.6,35.9,848.1,29.5,49.79,0.0,21.8,47.3,850.0,12.1,11.1,47.3,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4544124111436525,False
769331,2026-08-15T00:20:31.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,238.6,238.6,238.4,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3567831797879075,False
769362,2026-08-15T00:20:46.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.5,10.1,0.0,0.8,2.0,236.1,235.9,236.0,18.3,17.5,17.9,849.9,12.3,49.86,0.0,5.6,47.3,851.4,2.2,2.1,47.3,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3844255928508485,False
769424,2026-08-15T00:21:17.629220+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.1,0.6,3.2,28.2,0.0,0.8,1.0,229.4,229.4,229.5,38.8,38.8,38.2,848.2,30.6,49.81,0.0,19.2,47.3,851.4,2.4,1.7,47.3,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4468038662040284,False
769455,2026-08-15T00:21:33.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,244.3,244.2,243.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3658845023875839,False
769486,2026-08-15T00:21:48.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,1.8,0.0,0.8,1.0,242.8,242.4,242.5,12.0,11.0,11.2,850.7,4.3,49.95,0.0,2.2,47.3,851.0,2.5,2.0,47.3,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37365847031352667,False
769517,2026-08-15T00:22:04.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,225.6,225.7,225.9,0.8,0.6,0.7,868.0,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38721560948310935,False
769610,2026-08-15T00:22:50.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,7.7,0.0,0.8,2.0,241.3,240.8,241.1,12.0,11.0,11.2,850.7,4.3,49.95,0.0,2.2,47.3,850.4,12.0,11.0,47.3,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3769209450897265,False
769641,2026-08-15T00:23:06.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,224.4,224.7,224.7,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3769100501612123,False
769672,2026-08-15T00:23:21.619775+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,0.9,2.3,22.8,0.0,0.8,2.0,243.7,243.4,243.5,11.9,11.0,11.2,850.7,4.9,49.95,0.0,2.2,47.3,848.4,27.7,28.4,47.3,100.0,3270.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4221313688565891,False
769734,2026-08-15T00:23:52.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.4,9.3,0.0,0.8,1.0,235.0,234.6,234.9,16.8,15.9,16.5,850.0,11.5,49.88,0.0,9.7,46.9,851.4,2.2,1.6,46.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38164343543643736,False
769765,2026-08-15T00:24:08.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,0.0,241.3,240.9,240.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.374644119946683,False
769796,2026-08-15T00:24:23.619127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,1.7,17.2,0.0,0.8,2.0,224.7,224.7,224.9,42.6,43.5,42.2,848.0,31.8,49.79,0.0,24.6,46.9,849.7,14.6,11.8,46.9,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4750522114074371,False
769827,2026-08-15T00:24:39.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,0.0,237.3,237.5,237.5,0.8,0.6,0.7,868.0,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38082170834213436,False
769889,2026-08-15T00:25:10.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,0.0,240.9,240.8,240.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37484547328827716,False
769920,2026-08-15T00:25:25.628916+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.5,1.5,2.2,20.7,0.0,0.8,1.0,230.0,230.1,230.5,29.7,29.3,28.2,848.8,24.5,49.85,0.0,15.2,46.9,851.0,3.8,1.7,46.9,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40908201500153,False
769951,2026-08-15T00:25:41.629170+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,0.0,243.2,243.1,242.9,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37972934000308767,False
769982,2026-08-15T00:25:56.628795+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,1.0,2.0,22.1,0.0,0.8,1.0,242.0,241.7,241.8,12.0,11.0,11.2,850.7,4.5,49.95,0.0,2.2,46.9,848.7,26.6,23.9,46.9,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41327191716950235,False
770044,2026-08-15T00:26:27.629165+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,2.5,0.0,0.8,1.0,241.8,241.2,241.5,14.1,13.0,13.6,850.5,7.5,49.95,0.0,2.2,46.9,850.7,10.0,7.4,46.9,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3807114533449513,False
770075,2026-08-15T00:26:43.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.5,0.0,230.1,230.1,230.0,0.8,0.6,0.7,868.1,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3900967339253381,False
770137,2026-08-15T00:27:14.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,227.6,227.7,227.5,0.8,0.6,0.7,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3745866047540675,False
770199,2026-08-15T00:27:45.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.1,0.0,1.5,1.0,241.9,241.4,241.3,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3716171612243149,False
770230,2026-08-15T00:28:00.629073+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.3,0.3,2.9,26.3,0.0,0.8,1.0,224.9,224.8,225.1,37.8,37.6,37.9,848.1,28.7,49.79,0.0,23.2,46.9,851.0,2.4,1.9,46.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4474445451598511,False
770261,2026-08-15T00:28:16.628818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.5,1.0,238.0,238.0,238.0,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3571247880395262,False
770292,2026-08-15T00:28:31.629672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,7.4,0.0,0.8,2.0,238.7,238.0,238.2,15.5,14.5,15.1,850.3,9.7,49.88,0.0,5.1,46.9,851.0,2.3,1.9,46.9,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37926538403230686,False
770354,2026-08-15T00:29:02.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,2.5,0.0,0.8,1.0,243.8,243.5,243.5,12.0,11.0,11.2,850.7,4.7,49.95,0.0,2.2,46.9,851.0,2.2,1.8,46.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3741803027573332,False
770385,2026-08-15T00:29:18.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,0.0,240.4,240.3,240.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3775691588655104,False
770416,2026-08-15T00:29:33.619375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.0,13.3,0.0,0.8,1.0,234.7,234.9,235.0,22.1,21.5,21.5,849.4,15.6,49.85,0.0,10.9,46.9,851.4,2.3,2.7,46.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3959065702831619,False
770447,2026-08-15T00:29:49.618940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,0.0,234.3,234.5,234.4,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3796031649287009,False
770509,2026-08-15T00:30:20.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,226.2,226.4,226.3,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37059079362391545,False
770540,2026-08-15T00:30:35.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.1,3.5,0.0,0.8,2.0,245.0,244.6,244.6,12.0,11.0,11.2,850.6,4.7,49.95,0.0,2.2,46.9,850.7,8.2,7.2,46.9,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38161803326174115,False
770571,2026-08-15T00:30:51.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,0.0,242.6,242.4,242.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37648148768453615,False
770602,2026-08-15T00:31:06.629332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.1,2.5,0.0,0.8,2.0,228.1,228.1,228.4,26.8,26.3,26.1,849.3,23.1,49.9,0.0,15.6,46.5,849.4,20.6,18.9,46.5,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.44258681430217167,False
770664,2026-08-15T00:31:37.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.8,10.9,0.0,0.8,1.0,230.6,230.6,230.7,19.4,19.0,19.1,849.6,13.1,49.88,0.0,13.0,46.5,851.4,2.2,1.7,46.5,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39283734378734236,False
770695,2026-08-15T00:31:53.628985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.5,1.0,241.1,240.9,240.8,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3570140909196771,False
770726,2026-08-15T00:32:08.618585+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.2,1.5,3.5,27.6,0.0,0.8,1.0,225.1,225.1,225.3,41.3,40.7,39.8,847.9,29.8,49.78,0.0,23.4,46.5,851.4,2.2,2.0,46.5,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4607771989576332,False
770757,2026-08-15T00:32:24.619202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,243.6,243.5,243.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35672114500212165,False
770819,2026-08-15T00:32:55.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,224.7,224.9,224.8,0.8,0.6,0.6,868.0,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3755703140405107,False
770850,2026-08-15T00:33:10.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.0,14.2,0.0,0.8,1.0,242.8,242.5,242.6,12.0,11.0,11.2,850.7,4.6,49.95,0.0,2.2,46.5,849.7,18.8,14.9,46.5,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38434518200267936,False
770881,2026-08-15T00:33:26.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,0.0,224.2,224.3,224.4,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4029354137524112,False
770912,2026-08-15T00:33:41.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.2,0.9,0.0,0.8,2.0,241.5,241.1,241.3,14.9,13.7,14.1,850.2,8.1,49.9,0.0,5.0,46.5,850.4,9.0,8.2,46.5,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38667567412114134,False
770974,2026-08-15T00:34:12.619461+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.6,1.9,0.0,0.8,1.0,226.2,226.5,226.8,30.2,29.6,28.8,849.6,25.0,49.87,0.0,16.0,46.5,849.0,23.1,24.0,46.5,100.0,3269.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4528591594614495,False
771005,2026-08-15T00:34:28.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.5,0.0,229.5,229.4,229.4,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3876944448119949,False
771036,2026-08-15T00:34:43.629725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.0,19.1,0.0,0.8,1.0,231.4,231.5,231.7,25.2,24.5,24.3,849.4,21.4,49.86,0.0,12.9,46.5,851.4,2.3,1.7,46.5,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39891934192082756,False
771067,2026-08-15T00:34:59.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,0.0,241.9,241.7,241.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3760758098991998,False
771129,2026-08-15T00:35:30.629134+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,241.2,241.1,241.0,0.8,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3653423461645519,False
771191,2026-08-15T00:36:01.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.4,1.0,240.6,240.5,240.4,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36022714156821956,False
771222,2026-08-15T00:36:16.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,2.2,14.0,0.0,0.8,1.0,233.7,233.7,233.8,22.7,22.1,22.1,849.2,16.1,49.88,0.0,10.4,46.5,851.4,2.1,1.7,46.5,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.391089286447039,False
771284,2026-08-15T00:36:47.619772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,2.8,0.0,0.8,1.0,241.7,241.0,241.2,12.0,11.0,11.2,850.7,4.9,49.95,0.0,2.2,46.5,851.0,2.1,2.0,46.5,100.0,3278.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37021979025851487,False
771315,2026-08-15T00:37:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.4,0.0,225.1,225.1,225.2,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4054932242779181,False
771346,2026-08-15T00:37:18.629672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,1.3,14.7,0.0,0.8,1.0,236.4,236.4,236.5,19.8,19.2,19.7,849.7,12.8,49.9,0.0,7.6,46.5,848.4,27.5,28.5,46.5,100.0,3273.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4267191426672328,False
771377,2026-08-15T00:37:34.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.4,1.0,235.5,235.7,235.7,0.8,0.6,0.6,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36295222039333325,False
771439,2026-08-15T00:38:05.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.4,0.0,226.6,226.8,226.8,0.8,0.6,0.6,868.1,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4015286624752389,False
771470,2026-08-15T00:38:20.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.9,7.7,0.0,0.8,2.0,226.1,225.9,226.1,35.4,33.9,33.2,848.5,25.8,49.81,0.0,18.3,46.1,849.4,18.1,14.6,46.1,100.0,3271.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.446496818831577,False
771501,2026-08-15T00:38:36.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.4,0.0,233.3,233.5,233.7,0.8,0.6,0.6,868.0,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38528270686964905,False
771532,2026-08-15T00:38:51.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.7,11.9,0.0,0.8,1.0,232.2,232.3,232.4,20.4,19.9,20.3,849.3,14.0,49.87,0.0,11.6,46.1,851.0,2.1,2.0,46.1,100.0,3278.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.39139765537986176,False
771594,2026-08-15T00:39:22.630196+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.2,1.4,2.5,20.6,0.0,0.8,1.0,224.7,224.7,224.9,35.6,35.8,34.4,847.9,29.6,49.79,0.0,23.0,46.1,850.4,9.0,7.6,46.1,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.43600288812880794,False
771625,2026-08-15T00:39:38.619856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.4,1.0,245.2,244.9,244.6,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36461749537254995,False
771656,2026-08-15T00:39:53.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.8,2.8,0.0,0.8,1.0,243.3,242.5,242.7,12.0,11.0,11.2,850.6,4.9,49.95,0.0,2.2,46.1,851.4,2.1,1.8,46.1,100.0,3278.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.371179769353155,False
771749,2026-08-15T00:40:40.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.4,0.0,235.7,235.6,235.8,0.8,0.6,0.6,868.0,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3833888847184131,False
771780,2026-08-15T00:40:55.629054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.0,19.7,0.0,0.7,1.0,241.5,241.0,241.3,12.0,11.0,11.2,850.7,4.7,49.95,0.0,2.2,46.1,848.7,24.4,25.2,46.1,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4060769459610828,False
