id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
771811,2026-08-15T00:41:11.618942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.4,0.0,228.1,228.1,228.1,0.8,0.6,0.6,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39535296196905717,False
771842,2026-08-15T00:41:26.619750+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.4,0.9,2.2,24.2,0.0,0.8,2.0,244.1,243.7,243.8,11.9,11.0,11.2,850.6,4.6,49.95,0.0,2.2,46.1,848.4,28.8,27.4,46.1,100.0,3271.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4217947025329339,False
771904,2026-08-15T00:41:57.619805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.8,15.9,0.0,0.8,1.0,229.1,229.0,229.3,25.0,24.3,24.3,849.2,18.1,49.86,0.0,16.7,46.1,851.0,2.2,2.0,46.1,100.0,3278.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3943105465378737,False
771935,2026-08-15T00:42:13.619106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.4,1.0,245.7,245.6,245.1,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3655316122889689,False
771966,2026-08-15T00:42:28.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.5,15.6,0.0,0.8,1.0,225.8,225.6,225.9,34.0,34.3,32.9,848.5,27.9,49.81,0.0,23.9,46.1,850.0,12.3,10.0,46.1,100.0,3272.0,3271.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4375898460937417,False
771997,2026-08-15T00:42:44.628922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.4,0.0,244.5,244.4,244.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38212874744843295,False
772059,2026-08-15T00:43:15.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,1.4,0.0,237.5,237.1,237.5,0.8,0.6,0.6,868.0,-0.2,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3817704162129788,False
772090,2026-08-15T00:43:30.618612+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.3,1.0,2.8,24.5,0.0,0.8,2.0,229.2,228.9,229.1,33.2,33.0,32.2,848.2,26.6,49.8,0.0,17.9,46.1,851.0,2.1,1.8,46.1,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.41986529278815166,False
772121,2026-08-15T00:43:46.619603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,232.2,232.3,232.4,0.8,0.6,0.6,868.0,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36086750479513,False
772152,2026-08-15T00:44:01.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.0,9.9,0.0,0.8,2.0,242.9,242.5,242.6,12.0,11.0,11.2,850.7,4.2,49.95,0.0,2.2,46.1,849.7,14.1,13.7,46.1,100.0,3275.0,3273.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37715300960375564,False
772245,2026-08-15T00:44:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,240.0,239.5,239.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35518830614375685,False
772276,2026-08-15T00:45:03.628693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.8,16.4,0.0,0.8,1.0,225.7,225.6,225.8,18.6,17.9,17.9,849.5,9.9,49.88,0.0,17.8,45.7,848.7,26.3,25.7,45.7,100.0,3265.0,3264.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4608194729790494,False
772307,2026-08-15T00:45:19.618890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,231.6,231.6,231.7,0.8,0.6,0.6,868.0,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3634798233842654,False
772369,2026-08-15T00:45:50.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,242.1,241.9,241.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35530948202800844,False
772400,2026-08-15T00:46:05.630010+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.1,2.0,3.6,25.5,0.0,0.7,1.0,224.8,224.8,224.9,34.7,33.7,32.7,847.8,27.9,49.83,0.0,23.2,45.7,851.4,2.4,1.7,45.7,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4546974149266945,False
772431,2026-08-15T00:46:21.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.0,1.5,0.0,245.5,245.5,245.0,0.8,0.6,0.6,868.0,-0.3,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3820727014965582,False
772462,2026-08-15T00:46:36.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.2,4.8,0.0,0.8,1.0,244.2,243.6,243.8,11.9,11.0,11.2,850.6,4.5,49.95,0.0,2.2,45.7,850.4,9.3,7.9,45.7,100.0,3273.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37883121935813785,False
772524,2026-08-15T00:47:07.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.9,14.8,0.0,0.7,1.0,242.5,242.0,242.2,12.0,11.0,11.2,850.6,5.1,49.95,0.0,2.2,45.7,849.7,19.9,19.2,45.7,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3838779775347714,False
772555,2026-08-15T00:47:23.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.5,1.0,242.9,242.7,242.6,0.8,0.6,0.6,868.0,-0.2,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.357955713880199,False
772586,2026-08-15T00:47:38.628698+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.3,1.4,2.3,25.0,0.0,0.7,1.0,229.4,229.2,229.5,33.2,33.3,31.9,848.7,27.3,49.84,0.0,15.1,45.7,851.0,2.3,1.9,45.7,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4156735014954585,False
772617,2026-08-15T00:47:54.619117+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,0.0,232.4,232.4,232.6,0.8,0.6,0.6,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3785302766236054,False
772679,2026-08-15T00:48:25.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,225.5,225.6,225.6,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3731830946273158,False
772710,2026-08-15T00:48:40.619477+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,7.0,0.0,0.7,1.0,243.3,242.9,243.1,12.0,11.0,11.1,850.6,4.5,49.95,0.0,2.2,45.7,850.0,11.5,10.7,45.7,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3779575619794894,False
772772,2026-08-15T00:49:11.618866+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.9,19.9,0.0,0.7,2.0,229.9,229.7,230.1,32.3,31.7,30.6,848.5,28.2,49.81,0.0,21.4,45.7,850.4,8.3,7.9,45.7,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.45246681926470816,False
772834,2026-08-15T00:49:42.619013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,2.0,16.5,0.0,0.7,1.0,235.9,236.0,236.3,21.3,21.0,21.0,849.4,19.0,49.86,0.0,10.3,45.7,851.4,2.5,2.0,45.7,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4012188232101034,False
772865,2026-08-15T00:49:58.618741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,0.0,245.1,245.1,244.7,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.375237174797919,False
772896,2026-08-15T00:50:13.618785+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.5,2.2,3.0,28.6,0.0,0.7,1.0,233.0,232.8,233.3,37.9,37.6,35.7,848.0,30.9,49.79,0.0,19.6,45.7,851.0,2.3,1.9,45.7,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4462447359245042,False
772927,2026-08-15T00:50:29.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,0.0,248.7,248.8,248.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3860773050245967,False
772989,2026-08-15T00:51:00.619307+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,1.5,1.0,231.7,231.9,232.1,0.8,0.6,0.6,868.0,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3604271340474415,False
773020,2026-08-15T00:51:15.618683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.3,3.4,0.0,0.7,2.0,243.4,242.9,243.1,16.2,15.3,15.8,850.0,12.6,49.88,0.0,6.2,45.7,849.7,16.0,15.7,45.7,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39827929042151555,False
773051,2026-08-15T00:51:31.629093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,248.5,248.4,248.1,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.366471882089547,False
773082,2026-08-15T00:51:46.628825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.5,3.9,0.0,0.7,1.0,248.8,248.7,248.6,13.1,12.2,12.2,850.5,9.7,49.93,0.0,2.2,45.3,850.0,13.6,11.7,45.3,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4023195830979702,False
773144,2026-08-15T00:52:17.619797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.8,13.0,0.0,0.7,2.0,242.7,243.0,243.1,18.0,17.3,17.4,849.8,10.3,49.95,0.0,9.7,45.3,849.0,23.3,23.1,45.3,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.422030196192153,False
773175,2026-08-15T00:52:33.629615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,1.0,238.2,238.4,238.5,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3594346234872449,False
773206,2026-08-15T00:52:48.619258+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.4,4.9,0.0,0.7,1.0,248.1,247.9,247.9,12.3,11.4,11.5,850.6,7.1,49.91,0.0,10.1,45.3,851.0,2.2,1.9,45.3,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3946585048122591,False
773237,2026-08-15T00:53:04.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.4,0.0,244.5,244.2,243.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38225682965215385,False
773299,2026-08-15T00:53:35.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.4,1.0,247.0,247.0,246.6,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36851928829784913,False
773330,2026-08-15T00:53:50.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.4,9.7,0.0,0.7,2.0,244.2,243.5,243.9,13.8,13.0,13.2,850.6,11.6,49.89,0.0,2.0,45.3,851.0,1.9,1.9,45.3,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3828227901867376,False
773361,2026-08-15T00:54:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.4,1.0,234.3,234.2,234.5,0.8,0.6,0.6,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3632449545939421,False
773392,2026-08-15T00:54:21.618579+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.3,1.0,2.7,26.4,0.0,0.7,1.0,232.1,231.9,232.2,33.8,33.1,32.8,848.3,28.5,49.82,0.0,16.2,45.3,851.0,2.1,1.8,45.3,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4287638287521734,False
773454,2026-08-15T00:54:52.629563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,5.4,0.0,0.7,2.0,245.1,244.9,244.7,12.4,11.6,11.5,850.7,7.5,49.95,0.0,2.0,45.3,850.0,12.9,12.2,45.3,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3842810046437002,False
773485,2026-08-15T00:55:08.618790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.4,1.0,230.2,230.3,230.5,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3723200661105358,False
773516,2026-08-15T00:55:23.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.6,15.6,0.0,0.7,1.0,248.6,248.4,248.2,12.0,11.1,11.2,850.6,6.4,49.95,0.0,2.1,45.3,849.0,22.0,22.4,45.3,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4233763842183567,False
773547,2026-08-15T00:55:39.629079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.4,1.0,247.2,247.1,246.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3678912739825569,False
773609,2026-08-15T00:56:10.628723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,1.4,1.0,246.8,246.6,246.4,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37005536880050044,False
773640,2026-08-15T00:56:25.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.3,15.0,0.0,0.7,1.0,229.2,229.1,229.4,41.9,41.6,40.7,848.1,33.7,49.79,0.0,24.3,45.3,849.4,18.7,18.0,45.3,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.48926050721319364,False
773671,2026-08-15T00:56:41.618975+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,244.1,243.9,244.0,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3612980245297566,False
773702,2026-08-15T00:56:56.618850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.8,12.7,0.0,0.7,2.0,241.3,240.7,241.1,17.0,16.2,16.5,850.2,14.7,49.93,0.0,1.7,45.3,851.0,2.0,1.5,45.3,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3824283514380404,False
773764,2026-08-15T00:57:27.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.4,13.8,0.0,0.7,2.0,234.0,234.0,234.2,28.4,27.7,26.9,848.6,24.9,49.85,0.0,15.7,45.3,850.0,11.1,10.9,45.3,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4129241194147356,False
773826,2026-08-15T00:57:58.628825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,2.0,18.6,0.0,0.7,2.0,246.8,246.5,246.3,12.0,11.2,11.2,850.7,7.0,49.96,0.0,1.8,45.3,848.7,25.6,26.8,45.3,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4153293516845463,False
773857,2026-08-15T00:58:14.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,0.0,229.9,229.8,229.7,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39327950057210154,False
773919,2026-08-15T00:58:45.629372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.4,1.0,248.1,248.0,247.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36962459491288374,False
773950,2026-08-15T00:59:00.619199+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.5,2.0,2.6,26.2,0.0,0.7,1.0,228.7,228.4,228.9,32.8,31.9,30.8,848.4,27.8,49.8,0.0,20.1,44.9,851.0,1.6,1.4,44.9,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42595737201191036,False
773981,2026-08-15T00:59:16.629553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.4,1.0,242.5,242.4,242.5,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36184906698368013,False
774012,2026-08-15T00:59:31.630276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,12.6,0.0,0.7,2.0,240.2,239.8,240.3,12.2,11.4,11.4,850.7,7.5,49.96,0.0,5.6,44.9,849.0,20.1,19.4,44.9,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40412133420588386,False
774074,2026-08-15T01:00:02.618574+00:00,external_ems_2,bess_2,good,0.1188,normal,PCS phase current imbalance high: 13.0,0.4,13.0,0.3,6.1,0.0,0.7,1.0,233.7,233.7,234.1,24.7,23.9,11.7,850.7,7.7,49.92,0.0,1.8,44.9,851.0,1.6,1.4,44.9,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44383455934181515,False
774105,2026-08-15T01:00:18.618918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.4,0.0,244.4,244.3,244.1,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3811749963769051,False
774136,2026-08-15T01:00:33.618983+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.3,1.0,2.5,23.8,0.0,0.7,1.0,233.5,233.3,233.6,31.2,30.9,30.2,848.5,25.8,49.84,0.0,14.1,44.9,851.0,2.0,1.6,44.9,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4186723617729103,False
774167,2026-08-15T01:00:49.619153+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.4,0.0,246.6,246.6,246.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3870351942242244,False
774229,2026-08-15T01:01:20.619566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,0.0,227.9,228.1,228.1,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39517837877386885,False
774260,2026-08-15T01:01:35.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.3,7.5,0.0,0.7,1.0,249.4,248.8,248.8,12.3,11.4,11.5,850.7,8.6,49.94,0.0,1.5,44.9,851.0,1.1,1.3,44.9,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39814315887888946,False
774291,2026-08-15T01:01:51.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.5,0.0,240.9,240.6,240.6,0.8,0.6,0.6,868.0,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37833081787516065,False
774384,2026-08-15T01:02:37.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.7,1.4,13.2,0.0,0.7,2.0,244.3,243.2,243.8,17.4,16.7,17.1,850.0,14.3,49.92,0.0,9.2,44.9,851.4,1.1,0.8,44.9,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.395251473105034,False
774415,2026-08-15T01:02:53.629650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,0.0,246.1,246.0,245.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3803046639314587,False
774446,2026-08-15T01:03:08.618580+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.4,1.8,3.4,30.4,0.0,0.7,2.0,228.8,228.6,229.0,41.0,39.8,39.2,848.0,31.5,49.81,0.0,23.0,44.9,851.4,1.1,1.0,44.9,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46220631570730103,False
774477,2026-08-15T01:03:24.629968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.5,1.0,242.2,242.2,242.2,0.8,0.6,0.7,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36309971870381186,False
774539,2026-08-15T01:03:55.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,1.5,1.0,231.1,231.1,231.6,0.8,0.6,0.6,868.0,-0.2,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36302028235092415,False
774570,2026-08-15T01:04:10.629250+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.4,1.5,2.7,26.0,0.0,0.7,2.0,233.3,233.5,233.7,31.7,31.0,30.2,848.7,26.9,49.84,0.0,14.9,44.9,851.4,0.9,0.8,44.9,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4260989259366219,False
774601,2026-08-15T01:04:26.629309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.5,1.0,233.2,233.5,233.5,0.8,0.6,0.6,868.0,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3608710626146931,False
774632,2026-08-15T01:04:41.619038+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,0.8,2.0,20.6,0.0,0.7,1.0,237.2,237.4,237.6,23.4,22.6,22.8,849.4,21.6,49.88,0.0,9.5,44.9,851.4,1.0,0.7,44.9,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4002329131623076,False
774694,2026-08-15T01:05:12.629097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.2,18.4,0.0,0.7,2.0,244.6,244.4,244.3,12.4,11.3,11.4,850.9,4.9,49.96,0.0,1.3,44.9,848.7,23.3,24.2,44.9,100.0,3270.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4169381799674011,False
774725,2026-08-15T01:05:28.619827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,0.0,231.5,231.8,231.8,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38734444666823353,False
774756,2026-08-15T01:05:43.618541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.6,4.7,0.0,0.7,1.0,249.7,249.8,249.9,12.0,10.9,10.8,851.0,4.5,49.97,0.0,0.0,44.9,850.4,9.2,8.5,44.9,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39826974485390854,False
774787,2026-08-15T01:05:59.629368+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,247.3,247.8,247.4,0.8,0.6,0.6,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36471785153452596,False
774880,2026-08-15T01:06:45.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.5,15.6,0.0,0.7,1.0,235.6,236.0,236.1,20.1,18.7,18.9,849.9,15.6,49.91,0.0,2.7,44.5,851.4,0.0,-0.1,44.5,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38521112644599914,False
774911,2026-08-15T01:07:01.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,244.8,245.1,245.0,0.8,0.6,0.6,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3591282739114586,False
774942,2026-08-15T01:07:16.618871+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.2,2.0,2.8,25.4,0.0,0.7,1.0,232.7,232.6,232.8,31.9,30.2,29.9,848.9,25.4,49.84,0.0,15.3,44.5,851.7,0.0,-0.1,44.5,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4261936043138142,False
775004,2026-08-15T01:07:47.629322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.3,2.8,0.0,0.7,2.0,247.0,247.4,247.3,11.9,10.7,10.6,851.1,2.8,49.97,0.0,-0.1,44.5,851.4,0.0,-0.4,44.5,100.0,3280.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3930885871497225,False
775035,2026-08-15T01:08:03.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,0.0,227.0,227.4,227.6,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3895799299264908,False
775066,2026-08-15T01:08:18.629339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.1,11.0,0.0,0.7,1.0,244.0,243.9,244.1,15.3,13.6,13.9,850.5,10.3,49.95,0.0,-0.1,44.5,849.4,21.3,21.1,44.5,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40978015448781757,False
775097,2026-08-15T01:08:34.618792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.4,1.0,236.6,237.0,236.8,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3699936230578487,False
775159,2026-08-15T01:09:05.619227+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.4,0.0,246.7,247.2,246.8,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39753126324248494,False
775190,2026-08-15T01:09:20.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.7,6.4,0.0,0.7,2.0,237.0,236.9,237.4,19.5,17.8,18.1,850.7,9.0,49.91,0.0,10.3,44.5,850.0,15.4,14.2,44.5,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38628267178072956,False
775221,2026-08-15T01:09:36.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.4,0.0,235.3,235.8,235.5,0.8,0.6,0.6,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39284832128331454,False
775252,2026-08-15T01:09:51.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.7,13.7,0.0,0.7,1.0,236.2,236.5,236.5,17.8,16.2,16.4,850.0,12.7,49.93,0.0,9.2,44.5,851.7,-1.0,-0.6,44.5,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38696824197713714,False
775314,2026-08-15T01:10:22.618998+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,0.5,3.6,3.1,29.5,0.0,0.7,2.0,227.8,227.6,228.1,36.9,34.8,33.3,848.6,28.5,49.8,0.0,20.5,44.5,851.7,-1.0,-0.7,44.5,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4527959816392962,False
775345,2026-08-15T01:10:38.630938+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.4,0.0,250.1,250.6,250.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40986443882751267,False
775407,2026-08-15T01:11:09.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.4,1.0,234.9,234.8,235.1,0.8,0.6,0.6,868.0,-0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37114545555943174,False
775469,2026-08-15T01:11:40.619139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.4,1.0,242.4,242.3,242.4,0.8,0.6,0.7,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37681284836171286,False
775500,2026-08-15T01:11:55.629456+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.7,3.2,0.0,0.7,1.0,243.8,244.0,244.0,12.4,11.3,11.2,851.4,5.1,49.98,0.0,-1.0,44.5,850.7,8.3,6.9,44.5,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37586046169318477,False
775531,2026-08-15T01:12:11.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,0.0,230.2,230.4,230.5,0.8,0.6,0.6,868.0,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3969443856375564,False
775562,2026-08-15T01:12:26.629623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,2.3,18.5,0.0,0.7,1.0,250.7,250.8,250.9,12.0,10.9,10.9,851.3,3.3,49.98,0.0,-0.9,44.5,849.0,21.8,21.1,44.5,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4442645248112517,False
775624,2026-08-15T01:12:57.619003+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.4,6.1,0.0,0.7,2.0,241.8,241.8,242.1,16.0,14.2,14.5,850.3,4.7,49.91,0.0,8.1,44.5,851.7,-1.4,-1.4,44.5,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3831769177986251,False
775655,2026-08-15T01:13:13.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.4,0.0,245.1,245.5,245.2,0.8,0.6,0.6,868.0,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39296655838220057,False
775686,2026-08-15T01:13:28.618569+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.3,3.7,2.8,27.4,0.0,0.7,1.0,228.3,228.1,228.4,39.6,37.2,35.9,848.6,30.4,49.81,0.0,19.3,44.5,851.4,3.0,0.6,44.5,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4397258744013688,False
775717,2026-08-15T01:13:44.618721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.4,0.0,248.3,248.9,248.5,0.8,0.6,0.6,868.0,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4018427863292194,False
775779,2026-08-15T01:14:15.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.4,0.0,243.6,244.2,243.9,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38906536120580715,False
775810,2026-08-15T01:14:30.618712+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.5,2.1,2.0,21.6,0.0,0.7,1.0,233.1,233.4,233.6,26.6,24.5,24.5,849.7,22.7,49.88,0.0,9.0,44.5,851.7,1.1,-0.2,44.5,100.0,3280.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4074179502574087,False
775841,2026-08-15T01:14:46.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.4,1.0,239.5,239.6,239.6,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36791158278157005,False
775872,2026-08-15T01:15:01.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.1,19.1,0.0,0.7,1.0,246.7,246.7,247.1,12.2,11.0,11.0,851.5,3.9,49.98,0.0,-1.0,44.5,849.4,23.0,22.3,44.5,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41536886246117255,False
775934,2026-08-15T01:15:32.628851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,4.8,0.0,0.7,1.0,250.2,250.1,250.3,12.1,11.2,11.1,851.5,3.2,49.98,0.0,-1.0,44.5,852.0,-1.6,-1.5,44.5,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.405055598804416,False
775965,2026-08-15T01:15:48.630248+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.4,1.0,242.2,241.7,242.4,0.8,0.6,0.6,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3682686033964465,False
775996,2026-08-15T01:16:03.619444+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.0,0.5,5.7,0.0,0.7,1.0,243.3,241.9,243.5,12.6,12.1,11.6,851.5,4.7,49.92,0.0,8.4,44.5,852.0,-1.0,-0.9,44.5,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38822974314735953,False
776027,2026-08-15T01:16:19.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.1,0.0,1.4,1.0,234.5,232.2,234.9,0.8,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3755631910257403,False
776089,2026-08-15T01:16:50.628861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.1,0.0,1.4,1.0,244.7,243.3,244.9,0.8,0.6,0.6,868.0,-0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37350540626918266,False
776120,2026-08-15T01:17:05.618890+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,3.3,6.1,3.2,31.7,0.0,0.7,1.0,229.4,226.3,229.6,37.3,38.8,32.7,848.8,30.7,49.81,0.0,19.5,44.1,852.0,-1.0,-1.2,44.1,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4833405752764761,False
776151,2026-08-15T01:17:21.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.0,0.0,1.4,0.0,248.3,247.1,248.4,0.8,0.6,0.6,868.0,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40245113258348586,False
776182,2026-08-15T01:17:36.618587+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,3.3,5.5,3.0,27.6,0.0,0.7,2.0,231.5,228.4,231.7,32.3,33.6,28.1,848.7,26.2,49.81,0.0,17.9,44.1,851.7,-1.4,-0.8,44.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4641129546564453,False
776244,2026-08-15T01:18:07.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.0,1.4,14.9,0.0,0.7,1.0,247.8,246.2,248.0,12.1,11.6,11.1,851.4,2.6,49.98,0.0,-0.7,44.1,850.0,17.5,13.5,44.1,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41174166071489965,False
776275,2026-08-15T01:18:23.619199+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.3,2.9,0.3,0.0,1.4,0.0,232.8,230.8,233.2,0.9,0.6,0.7,868.1,-0.3,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4113671803905535,False
776306,2026-08-15T01:18:38.629423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,1.7,16.4,0.0,0.7,2.0,239.3,238.5,239.8,18.0,17.8,16.7,850.3,15.3,49.92,0.0,5.0,44.1,852.0,-1.1,-1.3,44.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3913699506649238,False
776337,2026-08-15T01:18:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.9,0.0,0.0,1.4,1.0,247.2,246.5,247.2,0.9,0.6,0.6,868.1,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3949422368209044,False
776399,2026-08-15T01:19:25.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.8,0.0,0.0,1.4,0.0,229.4,228.8,229.8,0.9,0.6,0.7,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41620183345786127,False
776461,2026-08-15T01:19:56.629753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.0,1.4,0.0,248.3,247.4,248.4,0.8,0.6,0.7,868.1,-0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40982351080423673,False
776492,2026-08-15T01:20:11.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.6,0.3,9.7,0.0,0.7,1.0,230.9,229.8,231.2,20.3,20.4,18.8,850.0,9.8,49.86,0.0,15.4,44.1,849.7,19.5,16.2,44.1,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41978952296655747,False
776554,2026-08-15T01:20:42.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.3,1.1,0.0,0.7,1.0,233.8,232.7,234.0,19.9,20.1,18.6,850.3,13.0,49.89,0.0,9.1,44.1,850.0,14.1,12.1,44.1,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3970639027655718,False
776585,2026-08-15T01:20:58.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.3,0.0,1.4,0.0,244.1,243.3,244.3,0.8,0.6,0.7,868.1,-0.3,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40228194515488647,False
776616,2026-08-15T01:21:13.618575+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,1.2,3.7,3.3,30.0,0.0,0.7,1.0,229.5,228.4,229.6,32.4,32.7,29.0,848.7,28.1,49.81,0.0,17.9,44.1,852.0,-1.9,-1.8,44.1,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4502262470345749,False
776647,2026-08-15T01:21:29.619663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.4,0.0,247.3,246.5,247.2,0.8,0.6,0.7,868.1,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40618389049913517,False
776709,2026-08-15T01:22:00.629133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.9,0.0,0.0,1.4,0.0,232.6,231.4,232.5,0.9,0.6,0.7,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4050499980299053,False
776740,2026-08-15T01:22:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,0.7,5.6,0.0,0.7,2.0,247.1,246.3,247.6,12.4,11.0,11.5,851.7,2.5,49.98,0.0,-1.6,44.1,851.0,8.1,6.7,44.1,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.393023730425045,False
776771,2026-08-15T01:22:31.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.9,0.0,0.0,1.4,0.0,225.8,225.1,226.1,0.9,0.6,0.7,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41955910704080035,False
776802,2026-08-15T01:22:46.619735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.4,2.3,0.0,0.7,2.0,247.1,246.4,247.2,13.3,11.9,12.3,851.4,5.7,49.94,0.0,-1.5,44.1,851.0,8.0,6.5,44.1,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3887211352252345,False
776864,2026-08-15T01:23:17.629171+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,1.3,1.5,2.1,22.3,0.0,0.7,1.0,244.3,243.1,244.4,12.7,11.2,11.8,851.8,1.3,49.98,0.0,-1.7,44.1,849.7,23.6,21.0,44.1,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42106614556380717,False
776895,2026-08-15T01:23:33.619360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.9,0.0,0.0,1.4,0.0,232.3,231.6,232.4,0.9,0.6,0.7,868.1,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4112973310026455,False
776926,2026-08-15T01:23:48.618868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.6,6.7,0.0,0.7,1.0,246.9,246.3,247.1,13.1,11.5,12.3,851.8,3.4,49.99,0.0,-2.3,44.1,852.4,-3.3,-2.8,44.1,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39473857595830364,False
777019,2026-08-15T01:24:35.628990+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.0,1.5,0.0,245.7,245.8,245.7,0.9,0.6,0.7,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39623794236435655,False
777050,2026-08-15T01:24:50.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.1,16.6,0.0,0.7,2.0,234.8,234.7,235.0,19.9,18.2,18.4,850.3,13.1,49.91,0.0,3.4,44.1,852.4,-3.5,-3.2,44.1,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39322144658139163,False
777081,2026-08-15T01:25:06.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.5,0.0,244.6,244.8,244.8,0.9,0.6,0.7,868.1,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39275336973340513,False
777112,2026-08-15T01:25:21.618558+00:00,external_ems_2,bess_2,good,0.1844,normal,PCS DC current and BMS current mismatch: 31.5,0.3,2.5,2.9,31.5,0.0,0.7,1.0,229.2,229.3,229.5,31.0,28.5,28.5,849.5,27.9,49.83,0.0,13.9,44.1,852.4,-3.6,-3.3,44.1,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44186151276918906,False
777174,2026-08-15T01:25:52.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,4.5,0.0,0.7,1.0,246.3,246.6,246.7,13.1,12.7,12.5,852.0,0.7,49.99,0.0,-2.8,44.1,852.4,-3.8,-3.4,44.1,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3988353007752056,False
777205,2026-08-15T01:26:08.619214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.1,0.0,1.5,0.0,225.7,226.0,225.9,0.9,0.6,0.7,868.1,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40518951214523324,False
777236,2026-08-15T01:26:23.629665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.7,10.3,0.0,0.7,2.0,243.0,242.9,243.1,16.3,14.5,15.1,851.1,8.3,49.95,0.0,-0.1,44.1,850.4,18.6,14.9,44.1,100.0,3276.0,3274.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3885813497052079,False
777267,2026-08-15T01:26:39.618821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,237.6,238.0,238.0,0.8,0.6,0.7,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3610143682640013,False
777329,2026-08-15T01:27:10.628727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.0,1.4,1.0,231.9,232.5,232.3,0.9,0.6,0.7,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3809780092578499,False
777360,2026-08-15T01:27:25.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.8,14.5,0.0,0.7,2.0,246.0,246.4,246.6,12.7,12.2,12.0,852.2,0.3,49.98,0.0,5.1,44.1,850.4,14.8,12.9,44.1,100.0,3279.0,3277.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.40265132382918795,False
777391,2026-08-15T01:27:41.629457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.0,0.0,1.4,0.0,235.2,235.6,235.6,0.9,0.6,0.7,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39589460838813156,False
777422,2026-08-15T01:27:56.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,4.6,0.0,0.7,1.0,239.1,238.8,239.2,12.9,12.7,12.4,852.1,0.6,50.0,0.0,1.9,44.1,852.7,-4.0,-3.7,44.1,100.0,3283.0,3282.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.38740609495040557,False
777515,2026-08-15T01:28:43.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.1,0.0,1.5,1.0,251.6,252.2,252.0,0.9,0.6,0.7,868.1,-0.1,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39978951961284565,False
777546,2026-08-15T01:28:58.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,8.4,0.0,0.7,1.0,248.6,248.8,249.0,12.7,12.2,12.0,852.2,-2.6,50.0,0.0,-3.2,44.1,851.7,5.8,4.6,44.1,100.0,3279.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.40667787347409556,False
777577,2026-08-15T01:29:14.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.2,0.0,1.5,1.0,227.1,227.2,227.4,0.9,0.6,0.7,868.0,-0.2,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3807683777469345,False
777639,2026-08-15T01:29:45.629088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.0,1.5,0.0,248.6,249.0,248.5,0.9,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4043597595769228,False
777670,2026-08-15T01:30:00.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,5.6,0.0,0.7,1.0,247.1,247.6,247.6,13.0,12.6,12.4,852.2,2.5,50.0,0.0,-3.4,44.1,851.4,8.1,4.8,44.1,100.0,3284.0,3283.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3971552591008445,False
777701,2026-08-15T01:30:16.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.5,0.0,226.0,226.4,226.3,0.8,0.6,0.7,868.1,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39261085033748067,False
777732,2026-08-15T01:30:31.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,2.2,18.4,0.0,0.7,2.0,252.3,252.2,252.3,13.1,12.3,12.1,852.2,-0.2,49.97,0.0,-3.2,44.1,850.0,18.2,19.2,44.1,100.0,3276.0,3274.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.445065892580272,False
777794,2026-08-15T01:31:02.629205+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,1.9,0.0,0.7,1.0,245.9,246.3,246.4,13.4,12.5,12.3,852.3,-0.1,50.0,0.0,-3.4,43.8,852.4,-2.0,-1.3,43.8,100.0,3281.0,3280.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.40566677876511853,False
777825,2026-08-15T01:31:18.630922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.5,1.0,231.8,232.2,232.3,0.8,0.6,0.7,868.1,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36469810555984444,False
777856,2026-08-15T01:31:33.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.3,17.4,0.0,0.8,2.0,247.4,247.9,247.9,13.7,13.0,12.8,852.3,3.6,49.99,0.0,2.2,43.8,850.0,21.0,17.1,43.8,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41936769370188964,False
777887,2026-08-15T01:31:49.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.0,0.0,1.5,0.0,247.0,247.2,247.2,0.9,0.6,0.7,868.0,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3991383408029919,False
777949,2026-08-15T01:32:20.629480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.4,0.0,244.6,245.0,244.9,0.8,0.6,0.7,868.1,-0.2,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39191465270228704,False
777980,2026-08-15T01:32:35.618645+00:00,external_ems_2,bess_2,good,0.2277,normal,PCS DC current and BMS current mismatch: 34.2,0.2,3.5,2.9,34.2,0.0,0.8,2.0,226.6,226.8,226.8,36.5,34.8,33.0,849.8,29.7,49.83,0.0,17.3,43.8,852.7,-4.5,-4.2,43.8,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4576407463318199,False
778042,2026-08-15T01:33:06.628816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,1.1,0.0,0.8,1.0,248.1,248.4,248.5,13.5,12.7,12.4,852.3,-3.3,50.0,0.0,-3.6,43.8,852.7,-4.4,-3.6,43.8,100.0,3284.0,3283.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41378611963737544,False
778104,2026-08-15T01:33:37.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.3,0.3,0.0,0.8,2.0,248.3,248.6,248.7,13.4,12.1,12.5,852.0,4.2,50.0,0.0,-3.5,43.8,851.7,4.5,4.1,43.8,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40222475063071583,False
778135,2026-08-15T01:33:53.618834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.4,1.0,241.2,241.6,241.6,0.9,0.6,0.7,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3760019924235838,False
778166,2026-08-15T01:34:08.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.4,17.6,0.0,0.8,1.0,245.2,245.2,245.6,13.5,12.7,12.6,852.4,1.9,50.0,0.0,-3.6,43.8,850.0,19.5,20.8,43.8,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42011838289670156,False
778197,2026-08-15T01:34:24.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.4,1.0,228.7,229.0,229.1,0.8,0.6,0.7,868.1,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3732232541767242,False
778259,2026-08-15T01:34:55.619235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.4,1.0,247.6,248.1,247.8,0.8,0.6,0.7,868.1,-0.1,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3788376148149604,False
778290,2026-08-15T01:35:10.629317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,7.3,0.0,0.8,2.0,227.5,227.6,227.8,29.7,27.7,27.8,850.0,10.4,49.89,0.0,16.5,43.8,850.4,17.7,13.8,43.8,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4131642423860522,False
778321,2026-08-15T01:35:26.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.0,1.4,1.0,236.1,236.3,236.4,0.9,0.6,0.7,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37854642599735633,False
778352,2026-08-15T01:35:41.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,3.0,0.0,0.7,2.0,235.3,235.1,235.4,18.4,16.5,16.8,850.7,8.0,49.91,0.0,3.6,43.8,851.0,11.0,7.9,43.8,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.381896568818718,False
778414,2026-08-15T01:36:12.619430+00:00,external_ems_2,bess_2,good,0.1844,normal,PCS DC current and BMS current mismatch: 31.5,0.7,2.8,3.2,31.5,0.0,0.7,1.0,229.3,229.5,230.0,30.2,27.8,27.4,849.8,27.0,49.85,0.0,14.0,43.8,853.0,-4.5,-4.2,43.8,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.45022111182750457,False
