id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
778445,2026-08-15T01:36:28.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.5,0.0,248.7,249.4,249.2,0.8,0.6,0.7,868.0,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39809779871323814,False
778476,2026-08-15T01:36:43.618586+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.2,2.2,2.2,25.7,0.0,0.7,1.0,232.9,232.8,233.0,24.5,22.3,22.5,850.5,21.3,49.89,0.0,9.3,43.8,852.7,-4.4,-4.3,43.8,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4162864798356064,False
778507,2026-08-15T01:36:59.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.5,1.0,233.4,233.9,233.9,0.8,0.6,0.7,868.1,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3616814703266779,False
778569,2026-08-15T01:37:30.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,0.0,226.3,226.3,226.5,0.8,0.6,0.7,868.0,-0.2,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39725847918110957,False
778600,2026-08-15T01:37:45.628805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.4,5.4,0.0,0.7,1.0,247.3,247.6,247.6,12.9,11.8,12.1,852.3,1.0,50.0,0.0,-3.7,43.8,852.7,-4.4,-4.3,43.8,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4077022937569132,False
778631,2026-08-15T01:38:01.619538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.5,0.0,248.0,248.4,248.0,0.8,0.6,0.7,868.1,-0.1,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39519124169617104,False
778662,2026-08-15T01:38:16.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.6,10.4,0.0,0.7,1.0,246.4,246.5,246.6,13.5,12.7,12.5,852.6,0.9,50.0,0.0,0.4,43.8,851.0,11.3,8.4,43.8,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3970472341507725,False
778724,2026-08-15T01:38:47.629473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,11.9,0.0,0.7,1.0,240.8,241.0,241.2,15.5,13.6,14.2,852.5,6.9,50.0,0.0,2.2,43.8,853.0,-5.0,-4.5,43.8,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3898969513861096,False
778755,2026-08-15T01:39:03.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.5,0.0,246.8,247.5,247.2,0.8,0.6,0.7,868.1,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3959532198721996,False
778786,2026-08-15T01:39:18.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,3.1,16.8,0.0,0.7,1.0,224.9,225.3,225.4,27.2,25.0,25.1,849.9,12.0,49.84,0.0,15.8,43.8,853.0,-4.8,-4.4,43.8,100.0,3285.0,3284.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4482206802772085,False
778817,2026-08-15T01:39:34.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.5,1.0,251.0,251.6,250.8,0.8,0.6,0.7,868.0,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38709922737887953,False
778879,2026-08-15T01:40:05.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.5,0.0,233.6,233.4,233.6,0.8,0.6,0.7,868.1,-0.1,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38371988290453884,False
778910,2026-08-15T01:40:20.630472+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.8,5.0,0.0,0.7,2.0,234.2,234.5,234.7,22.7,20.7,20.9,850.6,17.3,49.86,0.0,8.2,43.8,851.4,12.3,10.9,43.8,100.0,3279.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4004291514808192,False
778941,2026-08-15T01:40:36.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,0.0,240.4,240.7,240.8,0.8,0.6,0.7,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.378266567260072,False
778972,2026-08-15T01:40:51.629237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.4,4.5,0.0,0.7,2.0,246.8,246.8,246.9,14.3,13.6,13.4,852.6,-0.5,50.0,0.0,-4.3,43.8,853.0,-5.0,-5.1,43.8,100.0,3285.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40839190807540154,False
779034,2026-08-15T01:41:22.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,2.0,17.4,0.0,0.7,2.0,246.0,246.1,246.2,14.3,13.6,13.4,852.7,1.0,50.0,0.0,-4.4,43.8,850.7,18.4,18.2,43.8,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4155548913810805,False
779096,2026-08-15T01:41:53.630316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,5.3,0.0,0.7,1.0,246.9,246.8,247.2,13.7,12.6,12.9,851.8,1.9,49.96,0.0,3.1,43.8,852.4,-3.4,-1.8,43.8,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39593945208541453,False
779127,2026-08-15T01:42:09.630133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,1.5,0.0,247.9,248.3,248.1,0.8,0.6,0.7,868.0,-0.2,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4056593227718825,False
779189,2026-08-15T01:42:40.619346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,1.5,0.0,244.4,244.9,244.8,0.8,0.6,0.6,868.0,-0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3907940069631758,False
779220,2026-08-15T01:42:55.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.1,11.0,0.0,0.7,2.0,239.8,239.6,240.0,15.9,13.9,14.6,851.9,5.3,49.97,0.0,-1.8,43.8,853.0,-5.7,-5.6,43.8,100.0,3286.0,3284.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3901588905474853,False
779251,2026-08-15T01:43:11.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.5,0.0,245.4,245.7,245.3,0.9,0.6,0.7,868.0,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.40764251100649795,False
779282,2026-08-15T01:43:26.628711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.2,14.7,0.0,0.7,2.0,231.8,232.1,232.3,25.4,23.4,23.6,850.8,8.7,49.85,0.0,10.0,43.8,853.0,-6.0,-5.2,43.8,100.0,3286.0,3284.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41087734774341583,False
779344,2026-08-15T01:43:57.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.9,0.8,2.8,0.0,0.7,2.0,246.4,246.4,246.4,14.6,13.8,13.7,852.8,0.2,50.01,0.0,-4.8,43.8,852.0,3.0,3.3,43.8,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40078260902202556,False
779375,2026-08-15T01:44:13.619172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,0.0,227.0,227.3,227.2,0.8,0.6,0.7,868.0,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.40135349908233936,False
779406,2026-08-15T01:44:28.619097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.9,10.9,0.0,0.7,2.0,246.6,247.1,247.1,13.9,12.7,13.2,852.3,2.2,49.99,0.0,-4.8,43.8,851.4,13.1,11.4,43.8,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40001240149612705,False
779437,2026-08-15T01:44:44.629891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,1.5,1.0,245.7,246.6,246.2,0.8,0.6,0.7,868.0,-0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3795991575881128,False
779499,2026-08-15T01:45:15.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,236.3,236.6,236.7,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3663066655223298,False
779530,2026-08-15T01:45:30.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.8,11.5,0.0,0.7,2.0,248.6,248.9,249.0,14.4,13.8,13.7,851.8,5.0,50.01,0.0,-4.3,43.8,851.0,16.5,15.5,43.8,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41242200334810963,False
779561,2026-08-15T01:45:46.629177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.5,1.0,243.0,243.3,243.3,0.8,0.6,0.7,868.0,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.37109938191833197,False
779654,2026-08-15T01:46:32.619013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,2.4,18.3,0.0,0.7,2.0,224.5,225.1,225.1,28.6,26.8,26.2,850.3,17.6,49.84,0.0,14.1,43.8,852.7,-0.7,-1.7,43.8,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42887822292963085,False
779685,2026-08-15T01:46:48.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,0.0,249.7,250.3,249.9,0.8,0.6,0.6,868.0,-0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.40955006973031716,False
779716,2026-08-15T01:47:03.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,4.4,0.0,0.7,1.0,247.1,247.6,247.5,14.4,13.7,13.5,852.9,-1.4,50.01,0.0,-4.9,43.8,853.4,-5.8,-5.9,43.8,100.0,3286.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41074335939893636,False
779747,2026-08-15T01:47:19.629969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,0.0,230.0,229.7,230.1,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.39030136103748886,False
779809,2026-08-15T01:47:50.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,0.0,233.9,234.0,234.3,0.8,0.6,0.7,868.1,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.39196089473352097,False
779840,2026-08-15T01:48:05.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,2.0,15.3,0.0,0.7,1.0,246.2,246.5,246.7,14.4,13.8,13.6,853.0,0.4,50.01,0.0,-4.8,43.8,851.0,15.7,13.6,43.8,100.0,3285.0,3284.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4151760785731658,False
779871,2026-08-15T01:48:21.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,1.0,226.9,227.5,227.4,0.8,0.6,0.7,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3793561041324734,False
779902,2026-08-15T01:48:36.619871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,18.0,0.0,0.7,2.0,250.0,250.5,250.3,14.4,13.6,13.5,852.9,2.2,50.01,0.0,-4.7,43.8,851.0,20.2,18.2,43.8,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43711045342100263,False
779964,2026-08-15T01:49:07.618593+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,2.2,2.3,22.5,0.0,0.7,1.0,226.3,226.6,226.8,26.9,24.7,24.9,850.7,20.3,49.87,0.0,15.7,43.8,853.0,-2.2,-5.7,43.8,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4193659633353484,False
779995,2026-08-15T01:49:23.619332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,242.6,242.7,242.8,0.8,0.6,0.7,868.0,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3725101029936914,False
780026,2026-08-15T01:49:38.629873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.0,3.1,0.0,0.7,1.0,237.4,237.3,237.6,16.9,14.8,15.4,851.7,6.6,49.91,0.0,3.7,43.8,851.7,9.7,7.5,43.8,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3860273521903794,False
780057,2026-08-15T01:49:54.630662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,246.6,246.8,246.6,0.8,0.6,0.7,868.0,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3691232920614703,False
780150,2026-08-15T01:50:40.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,2.0,19.0,0.0,0.7,1.0,235.3,235.5,235.7,21.7,19.8,20.1,850.7,15.7,49.87,0.0,8.8,43.8,852.7,-3.3,-1.8,43.8,100.0,3286.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40288778262760994,False
780181,2026-08-15T01:50:56.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,0.0,239.5,239.4,239.4,0.8,0.6,0.7,868.0,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3832500971251856,False
780212,2026-08-15T01:51:11.618580+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.2,0.9,2.5,22.1,0.0,0.7,2.0,246.4,246.6,246.6,14.2,13.5,13.3,852.9,1.1,50.0,0.0,-4.3,43.8,850.4,23.2,20.4,43.8,100.0,3287.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4353487714670554,False
780274,2026-08-15T01:51:42.629505+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.7,8.6,0.0,0.7,1.0,250.3,251.0,250.9,13.9,13.2,13.1,852.7,-2.1,49.98,0.0,-4.3,43.8,852.0,6.5,4.7,43.8,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4112147905281052,False
780305,2026-08-15T01:51:58.629825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,0.0,239.8,240.1,240.2,0.8,0.6,0.6,868.0,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3761202822842046,False
780336,2026-08-15T01:52:13.618574+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.4,1.0,2.5,21.7,0.0,0.7,2.0,246.5,246.8,246.9,13.8,13.0,12.8,852.9,-1.3,50.0,0.0,-4.3,43.8,850.4,20.4,19.3,43.8,100.0,3278.0,3276.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4374880325156106,False
780367,2026-08-15T01:52:29.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.5,0.0,231.3,231.8,231.8,0.8,0.6,0.6,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38251766584036195,False
780429,2026-08-15T01:53:00.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,244.9,245.2,245.0,0.8,0.6,0.7,868.0,-0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36431545986299074,False
780460,2026-08-15T01:53:15.618584+00:00,external_ems_2,bess_2,good,0.1972,normal,PCS DC current and BMS current mismatch: 32.3,0.2,2.4,2.9,32.3,0.0,0.7,1.0,229.3,229.3,229.5,30.4,28.1,28.0,850.5,27.0,49.84,0.0,13.6,43.8,853.4,-5.3,-5.4,43.8,100.0,3286.0,3285.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4469686856133893,False
780491,2026-08-15T01:53:31.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.0,1.5,0.0,247.4,248.4,247.9,0.8,0.6,0.7,868.0,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39432331506585777,False
780522,2026-08-15T01:53:46.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,8.1,0.0,0.7,1.0,236.9,236.8,237.1,17.3,15.4,15.9,851.8,6.4,49.96,0.0,-0.3,43.8,852.7,-1.7,-1.4,43.8,100.0,3282.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3854282042439987,False
780584,2026-08-15T01:54:17.629145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.4,10.4,0.0,0.7,1.0,231.9,231.9,232.2,26.1,23.8,24.2,852.0,4.7,49.85,0.0,10.7,43.8,853.4,-5.7,-5.4,43.8,100.0,3286.0,3285.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4119465217946048,False
780615,2026-08-15T01:54:33.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,0.0,236.8,236.6,236.6,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3753709497455221,False
780677,2026-08-15T01:55:04.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.5,0.0,244.8,245.4,245.2,0.8,0.6,0.6,868.0,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38185395551551654,False
780739,2026-08-15T01:55:35.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.5,0.0,226.8,226.9,227.1,0.8,0.6,0.6,868.0,-0.2,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38931288386183543,False
780770,2026-08-15T01:55:50.618879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.0,1.3,0.0,0.8,1.0,250.5,251.0,250.9,14.5,13.9,13.7,853.0,0.7,50.01,0.0,-5.1,43.4,853.0,-0.6,-1.4,43.4,100.0,3285.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42426150863404893,False
780801,2026-08-15T01:56:06.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.5,0.0,248.0,248.5,248.2,0.8,0.6,0.6,868.0,-0.1,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3883701310928006,False
780832,2026-08-15T01:56:21.629248+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.9,6.8,0.0,0.7,2.0,237.8,238.1,238.1,14.4,13.1,13.6,850.8,16.5,50.01,0.0,3.0,43.4,851.7,9.7,8.0,43.4,100.0,3280.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3937464278720459,False
780894,2026-08-15T01:56:52.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.6,6.1,0.0,0.7,2.0,244.3,244.7,244.5,13.9,12.7,13.2,851.8,-0.4,49.94,0.0,-1.5,43.4,853.4,-6.5,-6.6,43.4,100.0,3287.0,3285.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4070223873783203,False
780925,2026-08-15T01:57:08.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.3,0.0,1.5,0.0,244.7,245.0,244.8,0.9,0.6,0.6,868.0,-0.3,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39971880248307606,False
780956,2026-08-15T01:57:23.618929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,2.7,14.4,0.0,0.8,1.0,230.5,230.9,231.0,25.8,23.5,23.6,850.7,7.8,49.88,0.0,10.6,43.4,853.4,-6.6,-6.7,43.4,100.0,3286.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4116285668672146,False
780987,2026-08-15T01:57:39.618582+00:00,external_ems_1,bess_1,good,0.0847,normal,PCS phase voltage imbalance high: 8.3,8.3,0.2,2.8,0.0,0.0,1.5,0.0,217.2,221.2,225.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.43778424747482797,False
781049,2026-08-15T01:58:10.629504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.5,0.0,238.7,238.8,239.0,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37744322096798777,False
781080,2026-08-15T01:58:25.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.4,0.8,0.0,0.8,1.0,244.7,245.1,245.0,15.0,14.3,14.2,853.4,1.3,50.02,0.0,-5.7,43.4,853.0,0.5,1.3,43.4,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39497318275455956,False
781111,2026-08-15T01:58:41.629133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.5,1.0,228.4,229.2,229.0,0.8,0.6,0.7,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3679519438771053,False
781142,2026-08-15T01:58:56.619161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.0,13.8,0.0,0.8,1.0,251.3,251.5,251.3,14.8,14.0,14.0,853.4,0.2,50.02,0.0,-5.7,43.4,851.4,14.0,15.7,43.4,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4375080950880095,False
781204,2026-08-15T01:59:27.629753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,8.0,0.0,0.7,2.0,250.1,250.6,250.4,14.7,14.1,14.0,853.3,1.0,50.02,0.0,-5.8,43.4,853.7,-7.0,-7.0,43.4,100.0,3287.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42479349887861495,False
781235,2026-08-15T01:59:43.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.5,0.0,246.7,247.2,246.7,0.8,0.6,0.6,868.0,-0.1,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3857168538872986,False
781266,2026-08-15T01:59:58.618893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.2,1.0,9.7,0.0,0.7,1.0,226.2,226.3,226.7,31.0,28.1,27.8,851.0,16.3,49.9,0.0,11.5,43.4,852.0,6.6,5.4,43.4,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42489072646124476,False
781297,2026-08-15T02:00:14.619140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.5,0.0,247.9,248.8,248.4,0.8,0.6,0.6,868.0,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38960213088333,False
781359,2026-08-15T02:00:45.619219+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.0,0.0,1.4,0.0,246.1,246.7,246.3,0.9,0.6,0.6,868.0,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40462594610307007,False
781390,2026-08-15T02:01:00.618568+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.4,2.4,2.9,29.9,0.0,0.7,2.0,229.0,229.4,229.4,28.3,25.9,26.2,850.8,22.9,49.87,0.0,12.5,43.4,853.7,-7.0,-7.3,43.4,100.0,3288.0,3286.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.452511819485588,False
781421,2026-08-15T02:01:16.629902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.4,0.0,244.4,244.9,244.6,0.8,0.6,0.6,868.0,-0.1,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3845869217910966,False
781452,2026-08-15T02:01:31.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.1,7.9,0.0,0.7,1.0,248.6,248.9,248.8,14.9,14.5,14.3,853.5,-0.4,50.02,0.0,-6.2,43.4,852.4,7.5,5.7,43.4,100.0,3288.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41339695080763916,False
781514,2026-08-15T02:02:02.629254+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.7,4.5,0.0,0.7,2.0,242.0,242.0,242.4,15.7,14.0,14.7,852.4,9.5,49.97,0.0,-3.2,43.4,851.7,14.0,11.8,43.4,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39417111202228167,False
781545,2026-08-15T02:02:18.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.4,0.0,238.6,238.8,239.1,0.8,0.6,0.6,868.0,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3804075772886697,False
781576,2026-08-15T02:02:33.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,2.4,0.0,0.7,2.0,245.1,245.5,245.5,15.8,15.3,15.2,853.6,-1.6,50.02,0.0,-6.7,43.4,853.4,-4.0,-2.2,43.4,100.0,3287.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41128701131758216,False
781607,2026-08-15T02:02:49.630452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,0.0,231.1,231.3,231.4,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3854110840595308,False
781669,2026-08-15T02:03:20.629707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.3,0.0,1.4,0.0,246.7,247.3,246.9,0.8,0.6,0.6,868.0,-0.3,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3974187126254195,False
781731,2026-08-15T02:03:51.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.4,0.0,1.4,0.0,248.8,249.3,249.1,0.8,0.6,0.7,868.0,-0.4,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41549619173602026,False
781762,2026-08-15T02:04:06.619037+00:00,external_ems_2,bess_2,good,0.2261,normal,PCS DC current and BMS current mismatch: 34.1,0.5,2.1,2.5,34.1,0.0,0.7,1.0,226.5,226.5,227.0,28.6,26.8,26.5,851.2,26.9,49.87,0.0,10.7,43.4,853.7,-7.2,-7.8,43.4,100.0,3288.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4613883505633674,False
781824,2026-08-15T02:04:37.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.0,17.6,0.0,0.7,1.0,241.8,241.9,242.4,15.2,13.3,14.6,853.0,9.3,50.0,0.0,-4.1,43.4,854.0,-8.3,-8.0,43.4,100.0,3289.0,3288.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.40711007561858625,False
781855,2026-08-15T02:04:53.619359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.2,0.0,1.4,0.0,239.7,240.0,240.6,0.8,0.6,0.6,868.0,0.2,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38456967174377366,False
781886,2026-08-15T02:05:08.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.1,1.1,9.7,0.0,0.7,2.0,232.6,230.9,232.8,21.2,21.0,20.1,852.9,2.7,49.88,0.0,8.6,43.4,854.0,-7.0,-7.4,43.4,100.0,3289.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41581007443417994,False
781917,2026-08-15T02:05:24.629229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.2,0.0,1.4,0.0,246.6,245.6,246.8,0.8,0.6,0.6,868.0,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3947029233925588,False
781979,2026-08-15T02:05:55.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.0,0.0,1.4,0.0,228.0,224.5,228.6,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40278768258252223,False
782010,2026-08-15T02:06:10.618941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.1,0.2,3.6,0.0,0.7,1.0,250.6,249.0,250.4,15.8,12.7,15.4,853.5,-4.2,50.02,0.0,-6.1,43.4,853.7,-7.8,-7.3,43.4,100.0,3288.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44075483113829067,False
782041,2026-08-15T02:06:26.629080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.2,0.0,1.4,0.0,249.7,248.3,249.5,0.8,0.6,0.6,868.0,-0.2,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40237313051966306,False
782072,2026-08-15T02:06:41.619019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,2.3,0.4,7.6,0.0,0.7,1.0,227.1,223.4,227.6,22.5,23.3,21.0,851.3,22.3,49.93,0.0,12.2,43.4,851.7,14.7,13.5,43.4,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4432674027570867,False
782134,2026-08-15T02:07:12.629051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,1.3,0.1,2.4,0.0,0.7,2.0,234.4,231.3,234.7,17.9,16.6,17.0,852.1,11.9,49.93,0.0,3.2,43.4,852.0,9.5,7.9,43.4,100.0,3282.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4025203460551664,False
782165,2026-08-15T02:07:28.619403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.1,0.0,1.5,0.0,246.3,245.3,246.4,0.8,0.6,0.6,868.0,0.1,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3831384066414576,False
782196,2026-08-15T02:07:43.629285+00:00,external_ems_2,bess_2,good,0.2678,normal,PCS DC current and BMS current mismatch: 36.7,1.9,2.8,3.0,36.7,0.0,0.7,2.0,228.2,226.6,228.5,27.4,28.1,25.3,851.0,29.4,49.87,0.0,13.3,43.4,854.0,-7.3,-7.7,43.4,100.0,3290.0,3288.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4788983840093571,False
782289,2026-08-15T02:08:30.619127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.0,1.5,0.0,239.5,238.9,239.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37603060770483127,False
782320,2026-08-15T02:08:45.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.8,0.7,3.6,0.0,0.7,1.0,248.0,246.6,247.8,16.1,13.3,15.7,853.7,0.0,50.02,0.0,-6.7,43.4,853.0,3.6,2.4,43.4,100.0,3290.0,3289.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41595672740917894,False
782351,2026-08-15T02:09:01.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.8,0.3,0.0,1.5,0.0,224.6,223.9,224.9,0.9,0.6,0.6,868.0,-0.3,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4197681981746161,False
782382,2026-08-15T02:09:16.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.1,0.2,0.6,0.0,0.7,2.0,246.7,246.1,246.8,15.2,12.1,14.8,853.2,1.7,50.0,0.0,-6.6,43.4,853.0,1.1,1.7,43.4,100.0,3285.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41586174411530197,False
782444,2026-08-15T02:09:47.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.9,2.1,17.1,0.0,0.7,1.0,244.9,243.8,245.0,16.7,13.8,16.2,853.8,-1.5,50.02,0.0,-6.8,43.4,851.7,15.6,12.9,43.4,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42788611601262755,False
782475,2026-08-15T02:10:03.629547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.0,0.0,1.5,1.0,232.4,231.2,232.5,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3596939053489615,False
782506,2026-08-15T02:10:18.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.0,0.7,7.1,0.0,0.8,1.0,247.9,246.6,247.7,16.3,13.3,16.0,853.3,-1.0,50.02,0.0,0.0,43.4,854.0,-8.1,-8.1,43.4,100.0,3290.0,3289.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4175820308461081,False
782537,2026-08-15T02:10:34.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.5,0.0,246.5,245.6,246.5,0.8,0.6,0.6,868.0,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38445744271103005,False
782599,2026-08-15T02:11:05.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,1.5,0.0,248.7,248.6,249.1,0.8,0.6,0.6,868.0,-0.2,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3915714714163781,False
782630,2026-08-15T02:11:20.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.3,0.8,11.8,0.0,0.8,1.0,238.5,236.9,238.6,16.4,14.1,15.7,852.9,6.6,49.98,0.0,-3.2,43.4,853.7,-5.2,-3.8,43.4,100.0,3288.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39687763691578876,False
782661,2026-08-15T02:11:36.619541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.8,0.0,0.0,1.5,0.0,245.9,244.9,246.0,0.9,0.6,0.6,868.0,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3929861388532369,False
782692,2026-08-15T02:11:51.618575+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,1.6,1.2,2.8,30.4,0.0,0.8,2.0,230.7,229.3,230.9,21.9,21.9,20.7,851.6,21.3,49.87,0.0,8.5,43.4,854.4,-9.1,-8.4,43.4,100.0,3290.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4397133991176391,False
782785,2026-08-15T02:12:38.618575+00:00,external_ems_1,bess_1,good,0.1206,normal,PCS phase voltage imbalance high: 9.7,9.7,0.2,2.8,0.0,0.0,1.5,1.0,225.4,233.5,235.1,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.40421172469069405,False
782816,2026-08-15T02:12:53.630270+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.7,1.4,2.1,20.2,0.0,0.8,1.0,244.4,243.7,244.4,17.1,15.7,16.7,854.1,-3.6,50.03,0.0,-7.8,43.4,852.0,16.6,12.5,43.4,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42068294697969666,False
782847,2026-08-15T02:13:09.619076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,0.0,228.4,228.5,228.4,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38582179949369977,False
782909,2026-08-15T02:13:40.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,0.0,249.0,249.5,249.2,0.8,0.6,0.6,868.0,0.0,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39222131050578485,False
782940,2026-08-15T02:13:55.619520+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,1.2,9.7,0.0,0.8,2.0,237.0,237.4,238.1,17.9,16.2,16.8,854.2,13.2,50.04,0.0,0.3,43.4,853.0,3.5,3.4,43.4,100.0,3289.0,3287.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3914825405249391,False
782971,2026-08-15T02:14:11.619279+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.3,0.0,1.5,1.0,239.7,239.6,240.0,0.8,0.6,0.6,868.0,0.3,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3601492900074006,False
783002,2026-08-15T02:14:26.618792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.2,14.1,0.0,0.9,2.0,243.4,243.6,243.8,15.4,14.2,15.1,853.5,3.5,49.98,0.0,-0.5,43.4,854.7,-10.6,-10.2,43.4,100.0,3291.0,3289.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3996932928738782,False
783064,2026-08-15T02:14:57.618569+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.6,2.2,2.8,28.4,0.0,0.9,2.0,225.3,225.3,225.9,27.8,25.6,26.0,851.9,18.3,49.86,0.0,16.2,43.4,854.7,-10.1,-10.3,43.4,100.0,3292.0,3290.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4508439623950813,False
783095,2026-08-15T02:15:13.619261+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.5,0.0,248.0,248.9,248.2,0.8,0.6,0.6,868.0,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3854089223751369,False
783126,2026-08-15T02:15:28.618800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.1,8.2,0.0,0.9,2.0,248.8,249.2,249.0,17.5,17.3,17.1,853.6,-2.2,50.01,0.0,-8.8,43.4,854.7,-10.4,-10.4,43.4,100.0,3292.0,3290.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42638136303066504,False
783157,2026-08-15T02:15:44.629231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,1.5,0.0,234.3,234.4,234.7,0.8,0.6,0.6,868.0,0.2,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37883543633133,False
783219,2026-08-15T02:16:15.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.5,0.0,235.1,235.0,235.5,0.8,0.6,0.6,868.0,0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3741036498520897,False
783250,2026-08-15T02:16:30.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.0,6.4,0.0,0.8,2.0,247.8,248.2,248.1,17.4,17.1,16.9,854.4,-4.8,50.04,0.0,-9.0,43.4,853.4,1.6,3.0,43.4,100.0,3286.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41627881590309646,False
783312,2026-08-15T02:17:01.629343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.2,14.3,0.0,0.8,1.0,250.8,251.2,251.1,16.1,15.4,15.7,854.2,0.5,50.04,0.0,-8.9,43.4,852.0,14.8,12.5,43.4,100.0,3286.0,3285.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.44416834886557877,False
783374,2026-08-15T02:17:32.630552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,6.4,0.0,0.8,1.0,244.9,245.2,245.2,17.8,17.4,17.4,854.5,-4.4,50.04,0.0,-2.6,43.4,854.7,-10.8,-10.5,43.4,100.0,3292.0,3291.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4170052007022352,False
783405,2026-08-15T02:17:48.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,0.0,239.1,239.2,239.3,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3786767117059969,False
783436,2026-08-15T02:18:03.628792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.3,0.9,0.0,0.8,1.0,233.6,233.9,234.2,17.2,15.7,16.5,853.1,4.7,49.94,0.0,6.1,43.4,853.4,3.8,2.4,43.4,100.0,3286.0,3285.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3818997877782017,False
783467,2026-08-15T02:18:19.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.4,0.0,245.9,246.3,246.0,0.8,0.6,0.6,868.0,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3862745458765058,False
783529,2026-08-15T02:18:50.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,1.4,1.0,245.4,246.2,245.6,0.8,0.6,0.6,868.0,0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36718556585463635,False
783560,2026-08-15T02:19:05.628737+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.6,2.2,3.4,22.0,0.0,0.8,1.0,225.6,225.7,226.2,28.0,25.8,26.4,851.3,11.8,49.87,0.0,12.3,43.4,854.7,-10.2,-10.2,43.4,100.0,3292.0,3291.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4512443100238531,False
783591,2026-08-15T02:19:21.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.4,0.0,248.7,249.4,248.9,0.8,0.6,0.6,868.0,0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3983728057101081,False
783622,2026-08-15T02:19:36.629893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.5,0.6,8.3,0.0,0.8,2.0,249.1,249.1,249.1,17.2,16.9,16.7,854.4,-1.9,50.04,0.0,-8.5,43.4,855.0,-10.2,-10.1,43.4,100.0,3293.0,3291.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4308926517170098,False
783684,2026-08-15T02:20:07.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.7,2.1,0.0,0.8,2.0,239.7,239.1,239.5,17.7,15.8,16.6,854.4,-1.3,49.93,0.0,2.3,43.4,853.7,0.8,2.4,43.4,100.0,3286.0,3284.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3823791978725403,False
783715,2026-08-15T02:20:23.629287+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.4,0.0,234.4,234.5,234.8,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37955201274790024,False
783746,2026-08-15T02:20:38.618849+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,0.5,2.1,20.6,0.0,0.7,1.0,245.8,246.2,246.1,17.4,17.0,16.9,854.5,-6.0,50.04,0.0,-8.6,43.4,852.4,14.6,11.2,43.4,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43077795377368056,False
783777,2026-08-15T02:20:54.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,0.0,228.0,228.2,228.3,0.8,0.6,0.7,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39277763029338114,False
783839,2026-08-15T02:21:25.619438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.4,0.0,248.9,249.6,249.0,0.8,0.6,0.6,868.0,-0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39874180026210204,False
783870,2026-08-15T02:21:40.618574+00:00,external_ems_2,bess_2,good,0.1796,normal,PCS DC current and BMS current mismatch: 31.2,0.7,2.1,2.7,31.2,0.0,0.8,1.0,225.4,224.9,225.6,23.2,21.1,21.7,852.3,21.2,49.89,0.0,8.9,43.4,855.0,-10.0,-10.4,43.4,100.0,3291.0,3290.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4486973438009366,False
783901,2026-08-15T02:21:56.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,0.0,245.8,246.3,246.0,0.8,0.6,0.6,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.379885946005608,False
783932,2026-08-15T02:22:11.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.1,2.5,0.0,0.8,2.0,238.0,238.3,238.6,16.8,15.1,16.1,853.6,4.4,49.99,0.0,-5.0,43.4,853.7,1.9,2.7,43.4,100.0,3287.0,3285.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.39137636302440826,False
783994,2026-08-15T02:22:42.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.4,6.1,0.0,0.8,1.0,248.6,248.7,248.5,17.8,17.6,17.4,854.6,-4.4,50.04,0.0,-9.0,43.4,855.0,-10.5,-10.8,43.4,100.0,3294.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4329551915098498,False
784025,2026-08-15T02:22:58.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,0.0,245.9,246.5,246.2,0.8,0.6,0.6,868.0,0.1,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3829749742627752,False
784056,2026-08-15T02:23:13.618576+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.4,1.7,2.3,22.0,0.0,0.8,1.0,237.2,237.0,237.4,18.6,16.9,17.6,853.1,11.2,49.96,0.0,1.1,43.4,855.4,-10.8,-11.0,43.4,100.0,3293.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4088709368815701,False
784087,2026-08-15T02:23:29.628748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,0.0,248.1,248.7,248.3,0.8,0.6,0.6,868.0,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3865351647303701,False
784149,2026-08-15T02:24:00.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.5,0.0,224.1,224.2,224.2,0.8,0.6,0.6,868.0,0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40051811988746927,False
784180,2026-08-15T02:24:15.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.1,8.2,0.0,0.8,2.0,251.0,251.5,251.3,18.6,18.4,18.4,854.8,-6.6,50.05,0.0,-9.9,43.4,853.7,1.6,2.6,43.4,100.0,3292.0,3290.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4465745569010723,False
784211,2026-08-15T02:24:31.630270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,1.5,0.0,245.0,245.5,245.5,0.8,0.6,0.6,868.0,0.2,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38180033651551604,False
784242,2026-08-15T02:24:46.629198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.6,6.7,0.0,0.8,2.0,237.2,237.8,237.8,17.6,16.6,17.0,855.0,2.6,50.05,0.0,-4.3,43.4,853.4,9.3,7.5,43.4,100.0,3288.0,3286.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40048160336532096,False
784304,2026-08-15T02:25:17.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.7,10.2,0.0,0.8,1.0,246.5,246.4,246.7,17.5,16.9,16.8,854.0,-2.6,50.02,0.0,-2.4,43.4,855.7,-12.8,-12.8,43.4,100.0,3295.0,3294.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4190689771104745,False
784366,2026-08-15T02:25:48.618580+00:00,external_ems_2,bess_2,good,0.202,normal,PCS DC current and BMS current mismatch: 32.6,0.2,1.7,3.7,32.6,0.0,0.8,1.0,223.5,223.4,223.6,20.6,18.9,19.5,852.0,19.5,49.9,0.0,13.7,43.4,855.7,-13.1,-13.2,43.4,100.0,3294.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.49802842387279705,False
784397,2026-08-15T02:26:04.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,0.0,249.8,250.1,249.6,0.8,0.6,0.6,868.0,0.0,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39623405191331107,False
784459,2026-08-15T02:26:35.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,246.2,246.5,246.1,0.8,0.6,0.6,868.0,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3636798604174119,False
784490,2026-08-15T02:26:50.619281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.8,1.8,0.0,0.8,2.0,231.9,231.9,232.0,19.4,17.7,18.5,853.2,2.4,49.95,0.0,1.1,43.4,854.0,0.6,3.5,43.4,100.0,3294.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38592134938137984,False
784521,2026-08-15T02:27:06.618961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,0.0,250.0,250.1,249.8,0.8,0.6,0.6,868.0,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3992990660067111,False
784552,2026-08-15T02:27:21.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.7,8.2,0.0,0.8,1.0,238.6,238.8,238.8,17.9,16.6,17.2,855.4,-10.0,50.0,0.0,-4.2,43.4,854.7,-1.8,0.2,43.4,100.0,3295.0,3294.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.39812240569921437,False
784614,2026-08-15T02:27:52.619294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.3,13.3,0.0,0.8,1.0,246.5,246.6,246.5,21.6,21.3,21.4,855.0,-5.0,50.08,0.0,-4.5,43.4,853.7,8.3,8.1,43.4,100.0,3287.0,3286.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4306016142801819,False
784645,2026-08-15T02:28:08.629733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.5,0.0,233.0,233.0,233.1,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3787762366754453,False
784676,2026-08-15T02:28:23.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.6,9.2,0.0,0.8,1.0,251.2,251.5,251.3,22.4,22.2,22.1,855.8,-6.8,50.08,0.0,-13.7,43.4,856.4,-16.0,-16.1,43.4,100.0,3297.0,3296.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4650925318540968,False
784707,2026-08-15T02:28:39.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,0.0,247.9,248.1,247.7,0.8,0.6,0.6,868.0,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38943593819489264,False
784769,2026-08-15T02:29:10.629275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,251.9,252.3,251.9,0.8,0.6,0.6,868.0,-0.1,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3844173538942641,False
784800,2026-08-15T02:29:25.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.6,7.7,0.0,0.8,1.0,246.0,245.9,246.1,21.9,21.6,21.6,856.1,-10.0,50.03,0.0,-14.9,43.4,856.7,-17.7,-17.6,43.4,100.0,3299.0,3298.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.43950049825490484,False
784831,2026-08-15T02:29:41.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,0.0,244.7,245.3,244.9,0.8,0.6,0.6,868.0,0.0,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3832088907728225,False
784924,2026-08-15T02:30:27.628942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.2,6.4,0.0,0.8,1.0,248.2,248.1,248.2,25.5,25.7,25.3,856.6,-9.1,50.1,0.0,-16.6,43.4,856.4,-15.5,-14.2,43.4,100.0,3299.0,3298.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.449839627504641,False
784955,2026-08-15T02:30:43.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,1.0,227.1,226.6,227.2,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3677053697133012,False
784986,2026-08-15T02:30:58.629316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.1,16.4,0.0,0.8,2.0,247.6,247.8,247.9,26.2,26.4,26.0,856.8,-12.6,50.11,0.0,-17.1,43.4,854.7,3.8,4.7,43.4,100.0,3290.0,3288.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.45785454618051685,False
785017,2026-08-15T02:31:14.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.5,0.0,226.9,226.4,226.9,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38766405527764103,False
