id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
791697,2026-08-15T03:26:54.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,1.6,1.0,246.0,244.3,246.0,0.8,0.6,0.7,868.0,0.0,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3781073057767383,False
791759,2026-08-15T03:27:25.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,1.6,0.0,245.4,244.4,245.5,0.8,0.6,0.6,868.0,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39041948217960526,False
791790,2026-08-15T03:27:40.618588+00:00,external_ems_2,bess_2,good,0.194,normal,PCS DC current and BMS current mismatch: 32.1,2.3,3.8,2.5,32.1,0.0,0.7,2.0,231.9,230.8,233.1,32.1,28.3,31.9,861.6,-2.3,50.09,0.0,-15.0,50.2,864.1,-34.4,-34.7,50.2,100.0,3322.0,3320.0,25.3,24.6,24.8,20000.0,856.4,0,0,True,0.48929807330679503,False
791821,2026-08-15T03:27:56.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.6,0.0,246.5,245.8,246.4,0.8,0.6,0.6,868.0,0.0,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39278105653830453,False
791852,2026-08-15T03:28:11.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,0.7,6.6,0.0,0.7,2.0,245.1,244.1,245.2,47.9,44.6,47.9,864.0,-31.4,50.23,0.0,-32.7,50.2,864.7,-38.0,-37.8,50.2,100.0,3329.0,3327.0,25.3,24.6,24.8,20000.0,856.4,0,0,True,0.46988111142218036,False
791914,2026-08-15T03:28:42.630519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.6,1.2,7.8,0.0,0.7,1.0,245.9,244.3,246.1,43.4,40.8,44.4,863.5,-31.1,50.21,0.0,-30.9,50.2,864.7,-38.9,-38.7,50.2,100.0,3328.0,3327.0,25.3,24.6,24.9,20000.0,856.4,0,0,True,0.47785019335017354,False
791945,2026-08-15T03:28:58.629106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.2,0.0,1.6,1.0,244.4,243.4,244.7,0.8,0.6,0.6,868.0,-0.2,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36403885494184385,False
791976,2026-08-15T03:29:13.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.5,7.3,0.0,0.8,2.0,242.8,242.0,243.0,45.4,42.0,45.3,863.9,-31.8,50.22,0.0,-31.0,50.2,863.4,-24.5,-24.2,50.2,100.0,3324.0,3322.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.4588502958976652,False
792007,2026-08-15T03:29:29.629725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.1,0.0,1.6,1.0,229.0,228.1,229.9,0.8,0.6,0.6,868.0,-0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36604075414342885,False
792069,2026-08-15T03:30:00.618786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.6,1.0,244.9,244.9,245.6,0.8,0.6,0.6,868.0,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36583995278463183,False
792100,2026-08-15T03:30:15.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.4,0.8,9.2,0.0,0.8,2.0,232.2,231.0,233.2,28.3,24.9,28.0,863.3,-22.4,50.1,0.0,-9.8,50.5,864.1,-31.6,-31.3,50.5,100.0,3327.0,3325.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.46194583028313907,False
792131,2026-08-15T03:30:31.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.6,1.0,244.7,244.1,244.9,0.8,0.6,0.6,868.0,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36577450863966815,False
792162,2026-08-15T03:30:46.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.4,2.1,8.2,0.0,0.8,1.0,230.5,229.6,231.3,27.8,24.4,27.2,861.0,-13.1,50.04,0.0,-6.0,50.5,863.1,-21.3,-22.7,50.5,100.0,3318.0,3317.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.45360480814077137,False
792224,2026-08-15T03:31:17.629409+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,0.7,5.5,0.0,0.8,2.0,244.7,243.7,244.6,40.5,37.3,40.5,863.4,-25.9,50.19,0.0,-27.3,50.5,864.1,-31.4,-31.2,50.5,100.0,3326.0,3324.0,25.4,24.6,24.8,20000.0,856.4,0,0,True,0.44777286707579694,False
792286,2026-08-15T03:31:48.618571+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,1.6,3.3,2.3,21.3,0.0,0.8,2.0,236.4,235.4,237.0,27.9,24.6,27.4,861.4,-10.0,50.03,0.0,-10.7,50.5,863.7,-31.3,-30.9,50.5,100.0,3326.0,3324.0,25.4,24.6,24.8,20000.0,856.4,0,0,True,0.45647342984338257,False
792317,2026-08-15T03:32:04.619344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,1.6,1.0,246.0,244.8,246.5,0.8,0.6,0.6,868.0,-0.1,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36316181586562685,False
792379,2026-08-15T03:32:35.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.6,1.0,227.7,227.3,228.1,0.8,0.6,0.6,868.0,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36632736366128393,False
792410,2026-08-15T03:32:50.618774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.9,6.9,0.0,0.9,2.0,248.3,248.0,248.4,38.6,37.8,38.5,863.3,-24.5,50.18,0.0,-26.8,50.5,862.4,-17.6,-18.4,50.5,100.0,3324.0,3322.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4517913042158076,False
792441,2026-08-15T03:33:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.3,0.0,1.6,1.0,245.1,245.2,245.1,0.8,0.6,0.6,868.0,-0.3,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3689494588597945,False
792472,2026-08-15T03:33:21.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.9,18.9,0.0,0.9,2.0,245.0,245.3,245.4,40.6,40.7,40.3,863.6,-30.5,50.2,0.0,-28.3,50.9,861.7,-11.6,-2.8,50.9,100.0,3315.0,3313.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4629266313191674,False
792534,2026-08-15T03:33:52.619056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.2,12.6,0.0,0.9,2.0,246.3,246.0,246.4,40.0,40.5,40.2,863.6,-26.5,50.2,0.0,-28.2,50.9,862.4,-13.9,-12.1,50.9,100.0,3325.0,3323.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4533855828678656,False
792565,2026-08-15T03:34:08.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.6,1.0,245.9,246.1,246.1,0.8,0.6,0.6,868.0,-0.2,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.370075796825141,False
792596,2026-08-15T03:34:23.629027+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,2.4,11.6,0.0,0.9,2.0,236.0,236.1,236.7,30.3,30.0,30.1,862.0,-21.8,50.08,0.0,-10.9,50.9,864.4,-33.4,-33.4,50.9,100.0,3328.0,3326.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4461680122334099,False
792627,2026-08-15T03:34:39.619453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.3,0.0,1.6,1.0,247.8,247.9,247.9,0.8,0.6,0.6,868.0,0.3,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3808861076810198,False
792689,2026-08-15T03:35:10.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.1,0.0,1.6,1.0,242.9,243.0,243.1,0.9,0.6,0.6,868.0,-0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3754086673424485,False
792720,2026-08-15T03:35:25.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.6,1.9,0.0,0.9,2.0,245.6,245.4,245.8,39.8,40.0,40.1,863.5,-28.1,50.14,0.0,-27.2,50.9,864.1,-30.0,-29.2,50.9,100.0,3329.0,3327.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.45106747339594727,False
792751,2026-08-15T03:35:41.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.6,1.0,237.1,237.7,237.7,0.8,0.6,0.6,868.0,0.0,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35779868124216824,False
792846,2026-08-15T03:36:28.618584+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.5,1.5,2.2,24.4,0.0,0.9,1.0,240.7,241.2,241.2,12.1,10.6,10.7,859.3,3.6,49.96,0.0,1.4,51.3,857.1,28.0,26.4,51.3,100.0,3299.0,3298.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4396863838824988,False
792877,2026-08-15T03:36:44.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,226.1,226.3,226.2,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3690500863037712,False
792908,2026-08-15T03:36:59.619806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.4,2.4,0.0,0.9,1.0,243.3,243.9,243.9,12.1,10.6,10.7,858.7,3.7,49.96,0.0,1.4,51.3,859.1,1.3,0.9,51.3,100.0,3308.0,3307.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.40455178114298856,False
792939,2026-08-15T03:37:15.629699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,1.5,1.0,243.0,243.8,243.4,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3555923634401189,False
793001,2026-08-15T03:37:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,235.1,235.4,235.5,0.8,0.6,0.6,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35825909009084833,False
793034,2026-08-15T03:38:02.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,2.2,19.6,0.0,0.9,1.0,220.0,220.0,220.2,23.9,21.8,22.2,857.2,20.9,49.89,0.0,13.8,51.3,859.4,1.3,1.0,51.3,100.0,3309.0,3308.0,25.3,24.4,24.8,20000.0,856.4,0,0,True,0.4594680890955517,False
793065,2026-08-15T03:38:18.629206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,240.6,241.0,240.9,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35435216047326423,False
793096,2026-08-15T03:38:33.629658+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.2,2.9,3.0,24.2,0.0,0.9,1.0,227.2,227.2,227.4,39.2,37.3,36.3,855.4,29.6,49.79,0.0,18.9,51.3,858.4,5.4,4.4,51.3,100.0,3306.0,3305.0,25.3,24.4,24.8,20000.0,856.4,0,0,True,0.4562294089100335,False
793158,2026-08-15T03:39:04.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.8,2.0,0.0,0.9,2.0,243.1,243.5,243.5,12.1,10.6,10.7,857.9,3.3,49.96,0.0,1.4,51.3,858.7,1.3,1.2,51.3,100.0,3307.0,3305.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.39395578389871516,False
793189,2026-08-15T03:39:20.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,227.4,227.6,227.6,0.8,0.6,0.6,868.0,-0.2,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36608208744186155,False
793220,2026-08-15T03:39:35.628910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,3.0,0.0,0.9,1.0,235.8,236.1,236.3,20.2,18.7,19.0,856.7,11.6,49.86,0.0,7.5,51.3,857.7,8.6,7.6,51.3,100.0,3306.0,3305.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4026742253750306,False
793251,2026-08-15T03:39:51.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.5,1.0,239.4,239.8,239.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3542994774024485,False
793347,2026-08-15T03:40:39.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,225.5,225.8,225.8,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37324828667668164,False
793378,2026-08-15T03:40:54.619093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,1.8,0.0,0.9,2.0,243.7,244.1,244.1,12.0,10.5,10.7,857.7,3.2,49.96,0.0,1.4,51.3,858.4,1.4,0.9,51.3,100.0,3306.0,3304.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.3947674866504552,False
793409,2026-08-15T03:41:10.618536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.5,1.0,242.4,243.2,242.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.355370550330919,False
793471,2026-08-15T03:41:41.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,237.8,238.2,237.8,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3559783662690554,False
793502,2026-08-15T03:41:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.0,1.8,0.0,0.9,2.0,239.6,239.6,239.9,18.2,16.5,17.3,857.7,3.4,49.98,0.0,-14.8,51.3,858.7,1.6,1.1,51.3,100.0,3329.0,3327.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.41837627161357455,False
793533,2026-08-15T03:42:12.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.8,0.1,0.0,1.5,1.0,240.5,241.3,240.9,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.368078749822926,False
793564,2026-08-15T03:42:27.629371+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS DC current and BMS current mismatch: 28.9,0.4,2.8,3.0,28.9,0.0,0.9,2.0,226.0,226.1,226.4,40.1,38.3,37.3,855.1,30.3,49.8,0.0,21.5,51.3,858.1,1.4,1.0,51.3,100.0,3302.0,3300.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.454044473293618,False
793626,2026-08-15T03:42:58.628656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,7.9,0.0,0.9,1.0,242.5,243.0,243.0,12.1,10.5,10.7,857.2,3.6,49.96,0.0,1.4,51.3,857.1,11.5,8.2,51.3,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.40033678766422715,False
793657,2026-08-15T03:43:14.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,225.4,225.8,225.9,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3698853688886885,False
793688,2026-08-15T03:43:29.619156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.1,0.7,0.0,0.9,2.0,235.1,235.2,235.4,23.5,21.8,21.8,855.9,17.4,49.9,0.0,8.4,51.3,856.0,16.7,16.4,51.3,100.0,3301.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4299175319365308,False
793719,2026-08-15T03:43:45.632631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.5,1.0,229.9,230.5,230.3,0.8,0.6,0.6,868.0,-0.2,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3629391167384744,False
793788,2026-08-15T03:44:19.618582+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.4,1.5,2.0,22.0,0.0,0.9,2.0,245.3,245.7,245.6,12.1,10.6,10.7,857.0,3.3,49.96,0.0,1.4,51.3,855.0,25.3,26.3,51.3,100.0,3293.0,3291.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4313445383177775,False
793819,2026-08-15T03:44:35.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.6,0.0,242.9,243.7,243.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3775760568986387,False
793881,2026-08-15T03:45:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.6,1.0,235.4,235.9,235.8,0.8,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3582912756278541,False
793943,2026-08-15T03:45:37.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.0,1.6,1.0,242.1,242.1,242.1,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3598414266528192,False
793981,2026-08-15T03:45:56.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.3,0.0,1.6,1.0,254.6,255.0,254.8,0.8,0.6,0.6,867.9,0.3,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4277364446624793,False
794012,2026-08-15T03:46:11.618591+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.2,2.6,3.2,28.4,0.0,0.9,1.0,224.5,224.3,224.5,40.5,38.6,37.9,854.2,29.7,49.79,0.0,18.7,51.3,857.4,1.3,0.9,51.3,100.0,3302.0,3301.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4606307924025239,False
794043,2026-08-15T03:46:27.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.6,1.0,243.5,244.2,243.9,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3569655396862415,False
794105,2026-08-15T03:46:58.629295+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,0.0,225.4,225.6,225.7,0.8,0.6,0.6,868.0,0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39241290876897905,False
794136,2026-08-15T03:47:13.619251+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,2.0,2.3,20.5,0.0,0.9,1.0,231.0,231.1,231.2,26.9,25.0,24.9,854.8,21.9,49.86,0.0,12.4,50.9,857.1,1.4,0.9,50.9,100.0,3301.0,3300.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4136902831505354,False
794167,2026-08-15T03:47:29.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,1.0,230.8,231.0,231.1,0.8,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36004243473313713,False
794198,2026-08-15T03:47:44.629060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.9,11.6,0.0,0.8,1.0,240.5,240.6,240.7,12.1,10.5,10.6,856.6,3.0,49.96,0.0,1.4,50.9,855.7,14.6,11.7,50.9,100.0,3298.0,3297.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.3979509074874355,False
794266,2026-08-15T03:48:18.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.1,1.3,0.0,0.8,1.0,236.9,236.8,237.2,18.9,17.3,17.6,855.9,9.6,49.96,0.0,7.7,50.9,856.0,10.9,10.0,50.9,100.0,3295.0,3294.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.4064035263848821,False
794297,2026-08-15T03:48:34.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.6,0.0,242.4,243.1,242.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3774343354165836,False
794328,2026-08-15T03:48:49.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.1,15.0,0.0,0.8,2.0,240.1,240.4,240.5,12.1,10.5,10.6,855.5,2.9,49.91,0.0,10.7,50.9,855.4,17.9,15.9,50.9,100.0,3297.0,3295.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.4110713373328689,False
794359,2026-08-15T03:49:05.618837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,232.9,233.3,233.4,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3572077545012368,False
794421,2026-08-15T03:49:36.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,1.6,0.0,240.9,241.4,241.1,0.9,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38780877749684267,False
794461,2026-08-15T03:49:56.629169+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,0.0,226.6,227.1,227.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3880188120200631,False
794492,2026-08-15T03:50:11.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.3,8.3,0.0,0.8,2.0,235.5,235.4,235.6,16.2,14.2,14.7,855.8,9.6,49.87,0.0,5.9,50.9,857.1,1.3,1.1,50.9,100.0,3302.0,3300.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.40374908606642834,False
794523,2026-08-15T03:50:27.619170+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.6,1.0,239.9,240.5,240.2,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35571397015874223,False
794585,2026-08-15T03:50:58.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,231.1,231.3,231.5,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35792932871597194,False
794616,2026-08-15T03:51:13.619810+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.8,18.6,0.0,0.8,2.0,242.2,242.7,242.7,12.0,10.5,10.6,856.2,3.2,49.96,0.0,1.4,50.9,854.4,21.8,23.4,50.9,100.0,3294.0,3292.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.4156695760097172,False
794647,2026-08-15T03:51:29.629772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.6,0.0,223.7,224.1,224.1,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4047084783313174,False
794678,2026-08-15T03:51:44.618805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.1,19.4,0.0,0.8,2.0,247.8,247.8,248.2,15.3,13.7,14.0,856.0,9.8,49.91,0.0,3.4,50.9,858.1,-9.6,-6.0,50.9,100.0,3302.0,3300.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.4443612349153144,False
794740,2026-08-15T03:52:15.628965+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.4,1.5,1.8,24.5,0.0,0.8,2.0,240.7,241.1,241.1,12.1,10.6,10.6,856.2,3.1,49.96,0.0,1.4,50.9,854.4,27.6,26.7,50.9,100.0,3290.0,3288.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.42750498173540535,False
794771,2026-08-15T03:52:31.619101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,0.0,228.0,228.1,228.4,0.8,0.6,0.6,868.0,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4002172386264624,False
794802,2026-08-15T03:52:46.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.6,19.4,0.0,0.8,2.0,243.2,243.4,243.7,12.0,11.1,10.6,856.0,3.6,49.96,0.0,1.7,50.9,854.4,23.0,22.2,50.9,100.0,3291.0,3289.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.4186881155323535,False
794833,2026-08-15T03:53:02.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.5,1.0,241.7,242.2,242.2,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3642557346575961,False
794895,2026-08-15T03:53:33.629056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.8,0.0,0.0,1.5,1.0,245.3,242.5,245.2,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.36909506157525346,False
794957,2026-08-15T03:54:04.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.8,0.0,0.0,1.5,1.0,244.1,241.2,244.5,0.8,0.6,0.7,868.0,0.0,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39712009840511725,False
794988,2026-08-15T03:54:19.618573+00:00,external_ems_2,bess_2,good,0.0071,normal,PCS phase current imbalance high: 8.3,4.3,8.3,0.8,4.2,0.0,0.8,2.0,245.1,241.1,245.4,56.9,48.6,56.7,862.3,-39.1,50.27,0.0,-38.2,50.9,863.1,-43.3,-43.8,50.9,100.0,3322.0,3320.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.5277669439626,False
795050,2026-08-15T03:54:50.619046+00:00,external_ems_2,bess_2,good,0.0658,normal,PCS phase voltage imbalance high: 7.5; PCS phase current imbalance high: 9.1,7.5,9.1,1.6,6.4,0.0,0.9,1.0,241.7,235.7,243.2,51.8,43.1,52.2,862.1,-36.6,50.22,0.0,-32.1,50.9,863.7,-43.0,-42.4,50.9,100.0,3328.0,3327.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5269917078060252,False
795081,2026-08-15T03:55:06.619345+00:00,external_ems_1,bess_1,good,0.0462,normal,PCS phase voltage imbalance high: 6.8,6.8,0.2,2.8,0.0,0.0,1.5,1.0,241.5,235.7,242.5,0.8,0.6,0.6,868.0,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4024263437139785,False
795112,2026-08-15T03:55:21.619562+00:00,external_ems_2,bess_2,good,0.036,normal,PCS phase voltage imbalance high: 5.2; PCS phase current imbalance high: 9.5,5.2,9.5,1.6,11.8,0.0,0.9,3.0,242.8,238.2,243.4,54.9,45.4,54.8,863.3,-33.2,50.26,0.0,-36.5,50.9,861.7,-21.4,-19.5,50.9,100.0,3316.0,3313.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5240072199976614,False
795143,2026-08-15T03:55:37.618577+00:00,external_ems_1,bess_1,good,0.0872,normal,PCS phase voltage imbalance high: 8.4,8.4,0.2,2.8,0.3,0.0,1.5,1.0,236.6,229.8,238.2,0.8,0.6,0.7,868.0,0.3,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42977133805885753,False
795205,2026-08-15T03:56:08.630597+00:00,external_ems_1,bess_1,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,0.2,2.8,0.0,0.0,1.6,1.0,243.9,235.2,243.8,0.8,0.6,0.7,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.40584991184970015,False
795236,2026-08-15T03:56:23.629337+00:00,external_ems_2,bess_2,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,7.6,0.8,4.5,0.0,0.8,2.0,239.6,231.0,239.6,21.0,27.3,19.7,856.5,16.5,49.94,0.0,11.6,50.9,855.7,21.0,21.1,50.9,100.0,3295.0,3293.0,25.3,24.5,24.7,20000.0,856.4,0,0,True,0.500832799158529,False
795267,2026-08-15T03:56:39.628805+00:00,external_ems_1,bess_1,good,0.0282,normal,PCS phase voltage imbalance high: 6.1,6.1,0.2,2.8,0.1,0.0,1.6,1.0,233.1,227.5,233.6,0.8,0.6,0.7,868.0,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.3988641118479362,False
795298,2026-08-15T03:56:54.618780+00:00,external_ems_2,bess_2,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,4.8,2.2,17.4,0.0,0.9,2.0,244.1,236.3,243.9,12.1,15.5,10.7,855.2,20.4,49.9,0.0,9.4,50.9,857.4,3.0,3.3,50.9,100.0,3301.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.46499032275790697,False
795360,2026-08-15T03:57:25.629224+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS phase voltage imbalance high: 5.9; PCS phase current imbalance high: 9.1; PCS DC current and BMS current mismatch: 28.7,5.9,9.1,3.3,28.7,0.0,0.9,1.0,228.7,222.8,228.5,39.3,42.6,33.5,854.1,31.5,49.8,0.0,20.7,50.9,857.4,2.8,3.1,50.9,100.0,3299.0,3298.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5174973247610193,False
795393,2026-08-15T03:57:42.618577+00:00,external_ems_1,bess_1,good,0.0462,normal,PCS phase voltage imbalance high: 6.8,6.8,0.2,2.8,0.0,0.0,1.6,1.0,242.5,235.7,242.2,0.8,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.3905356543622367,False
795424,2026-08-15T03:57:57.618576+00:00,external_ems_2,bess_2,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,4.6,0.7,2.1,0.0,0.9,2.0,243.2,236.3,243.1,12.1,15.3,10.7,856.4,6.2,49.94,0.0,3.2,50.9,857.1,4.1,3.0,50.9,100.0,3301.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4213176501859859,False
795517,2026-08-15T03:58:44.629416+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.3,2.9,0.0,0.0,1.6,1.0,238.0,231.8,237.8,0.9,0.6,0.7,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.40692804466415256,False
795548,2026-08-15T03:58:59.629957+00:00,external_ems_2,bess_2,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,4.6,0.7,10.6,0.0,0.9,1.0,241.9,234.7,242.0,12.1,15.3,10.7,856.1,5.6,49.94,0.0,3.2,50.9,855.4,16.2,15.5,50.9,100.0,3294.0,3293.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.43688388898288216,False
795579,2026-08-15T03:59:15.618581+00:00,external_ems_1,bess_1,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,0.2,2.8,0.0,0.0,1.6,1.0,228.2,222.6,228.4,0.8,0.6,0.7,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.40424043177771357,False
795610,2026-08-15T03:59:30.628724+00:00,external_ems_2,bess_2,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,4.6,0.3,4.5,0.0,0.9,2.0,241.5,234.2,241.5,12.1,15.3,10.7,856.0,6.1,49.93,0.0,10.7,50.9,855.7,10.6,10.5,50.9,100.0,3295.0,3293.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4344755342700733,False
795678,2026-08-15T04:00:04.618578+00:00,external_ems_2,bess_2,good,0.0674,normal,PCS phase voltage imbalance high: 5.7; PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 24.1,5.7,8.3,2.4,24.1,0.0,0.9,2.0,227.4,222.0,227.7,32.9,36.9,28.6,854.0,27.3,49.81,0.0,20.2,50.9,856.4,3.2,3.1,50.9,100.0,3295.0,3293.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4975185586401392,False
795709,2026-08-15T04:00:20.629813+00:00,external_ems_1,bess_1,good,0.0359,normal,PCS phase voltage imbalance high: 6.4,6.4,0.3,2.9,0.2,0.0,1.6,1.0,243.6,237.2,243.3,0.9,0.6,0.7,868.1,-0.2,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.40868001311122043,False
795740,2026-08-15T04:00:35.618567+00:00,external_ems_2,bess_2,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,7.2,0.9,13.5,0.0,0.9,2.0,231.3,225.8,231.6,26.4,31.2,24.0,854.5,23.1,49.87,0.0,12.2,50.9,855.4,9.6,8.3,50.9,100.0,3294.0,3292.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.46978379881491256,False
795771,2026-08-15T04:00:51.629727+00:00,external_ems_1,bess_1,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.3,2.8,0.0,0.0,1.6,1.0,242.0,234.6,241.8,0.9,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39099123289865784,False
795833,2026-08-15T04:01:22.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.0,1.6,1.0,242.2,240.9,242.4,0.8,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35984936758381436,False
795868,2026-08-15T04:01:39.618677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.5,2.9,0.0,1.0,1.0,238.4,237.0,238.2,12.1,12.7,10.7,856.2,5.1,49.95,0.0,2.3,50.9,856.7,2.2,1.4,50.9,100.0,3301.0,3300.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.3855063036359142,False
795899,2026-08-15T04:01:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,223.5,223.7,223.7,0.8,0.6,0.7,868.1,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38480224035985944,False
795930,2026-08-15T04:02:10.629653+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.6,1.5,2.1,23.7,0.0,1.0,1.0,244.2,243.6,244.2,12.0,10.5,10.6,855.8,3.3,49.96,0.0,1.7,50.9,853.7,27.0,26.0,50.9,100.0,3294.0,3293.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4230263023024178,False
796023,2026-08-15T04:02:57.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.6,1.0,241.5,242.4,242.1,0.9,0.7,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3733577812151164,False
796054,2026-08-15T04:03:12.629349+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.6,2.0,16.6,0.0,1.0,2.0,224.5,224.5,224.8,33.2,30.7,30.6,853.4,25.5,49.84,0.0,17.5,50.9,855.4,8.9,7.4,50.9,100.0,3293.0,3291.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.43478765165365924,False
796085,2026-08-15T04:03:28.619236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.6,1.0,246.4,246.5,246.4,0.8,0.6,0.7,867.9,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3661493652418969,False
796149,2026-08-15T04:04:00.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.0,1.6,1.0,240.2,240.9,240.7,0.9,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36740744685682614,False
796180,2026-08-15T04:04:15.629334+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.2,3.6,3.0,26.3,0.0,1.0,1.0,226.4,226.4,226.6,37.1,34.4,33.5,853.0,27.6,49.81,0.0,19.2,50.9,856.0,1.3,0.8,50.9,100.0,3296.0,3295.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.435606843348761,False
796211,2026-08-15T04:04:31.629320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.9,0.0,0.0,1.6,1.0,242.5,243.2,242.9,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3712079223575217,False
796242,2026-08-15T04:04:46.629811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.5,2.7,0.0,1.1,2.0,242.3,242.7,242.7,12.0,10.5,10.6,855.5,4.0,49.96,0.0,1.4,50.9,856.0,1.3,1.2,50.9,100.0,3298.0,3296.0,25.3,24.2,24.6,20000.0,856.4,0,0,True,0.37678173553503586,False
796304,2026-08-15T04:05:17.629469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.0,3.7,0.0,1.0,2.0,236.5,236.5,236.8,20.2,18.6,18.9,854.4,11.5,49.9,0.0,5.1,50.9,855.4,7.8,7.1,50.9,100.0,3297.0,3295.0,25.2,24.2,24.6,20000.0,856.4,0,0,True,0.3867578603467576,False
796341,2026-08-15T04:05:36.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.0,0.0,1.7,1.0,226.4,226.4,226.4,0.8,0.6,0.7,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36975554014293277,False
796372,2026-08-15T04:05:51.618729+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.1,1.6,2.2,23.1,0.0,1.0,2.0,240.9,241.0,241.0,12.1,10.5,10.6,855.6,3.1,49.96,0.0,1.4,50.4,853.4,26.2,26.6,50.4,100.0,3293.0,3291.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4146587889012229,False
796403,2026-08-15T04:06:07.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.7,1.0,228.3,228.4,228.5,0.8,0.6,0.7,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3675838851543617,False
796465,2026-08-15T04:06:38.619512+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.9,0.0,0.0,1.7,1.0,242.3,243.0,242.8,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3697303270803384,False
796496,2026-08-15T04:06:53.628786+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.8,1.8,16.5,0.0,1.0,2.0,223.8,223.9,224.0,39.8,37.9,37.0,852.6,29.6,49.78,0.0,23.6,50.4,854.4,13.1,11.5,50.4,100.0,3291.0,3289.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.44945475878702945,False
796558,2026-08-15T04:07:24.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,3.0,19.8,0.0,1.0,2.0,256.7,256.5,256.8,38.8,39.0,38.8,858.7,-29.5,50.2,0.0,-29.8,50.4,861.7,-49.3,-50.4,50.4,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.544415962510156,False
796622,2026-08-15T04:07:56.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.4,12.2,0.0,1.0,1.0,233.1,233.3,233.4,22.2,20.7,20.9,853.3,13.5,49.85,0.0,11.2,50.4,855.7,1.3,0.9,50.4,100.0,3296.0,3295.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.39873068571467524,False
796653,2026-08-15T04:08:12.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,229.4,229.8,229.9,0.8,0.6,0.7,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3627600508498475,False
796684,2026-08-15T04:08:27.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.2,13.4,0.0,1.0,2.0,241.5,241.9,241.9,12.1,10.5,10.6,855.2,4.0,49.96,0.0,1.4,50.4,854.0,17.4,16.9,50.4,100.0,3291.0,3289.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.38705879956085754,False
796715,2026-08-15T04:08:43.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.0,1.6,1.0,224.6,225.0,225.0,0.9,0.6,0.7,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39520298738673143,False
796777,2026-08-15T04:09:14.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.6,1.0,242.7,243.3,243.0,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.357483586967459,False
796808,2026-08-15T04:09:29.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.7,6.1,0.0,1.1,1.0,227.6,227.6,227.9,12.1,10.6,10.6,855.3,8.3,49.96,0.0,10.6,50.4,856.0,2.2,1.4,50.4,100.0,3295.0,3294.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.3993068907605125,False
796839,2026-08-15T04:09:45.619110+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,231.4,231.7,231.8,0.8,0.6,0.7,868.1,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36362063620967705,False
796870,2026-08-15T04:10:00.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,1.2,6.5,0.0,1.1,1.0,234.6,234.6,234.8,17.2,14.9,15.2,852.8,24.0,49.89,0.0,8.9,50.4,854.0,17.5,16.2,50.4,100.0,3291.0,3290.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4122748901429769,False
796932,2026-08-15T04:10:31.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,2.1,18.0,0.0,1.0,2.0,229.8,229.9,230.1,25.8,23.7,23.9,853.6,19.2,49.87,0.0,13.2,50.4,855.7,1.2,1.0,50.4,100.0,3296.0,3294.0,25.1,24.1,24.5,20000.0,856.4,0,0,True,0.3992848201438494,False
796963,2026-08-15T04:10:47.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.6,1.0,240.4,241.1,240.8,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3586266830080796,False
796994,2026-08-15T04:11:02.618585+00:00,external_ems_2,bess_2,good,0.2084,normal,PCS DC current and BMS current mismatch: 33.0,0.5,2.5,3.1,33.0,0.0,1.0,1.0,226.4,226.2,226.7,42.4,41.5,39.9,852.3,34.3,49.79,0.0,19.5,50.4,855.4,1.3,0.9,50.4,100.0,3295.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.45814511364272165,False
797025,2026-08-15T04:11:18.630311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.6,1.0,248.3,248.9,248.3,0.8,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3700285740948626,False
797087,2026-08-15T04:11:49.630144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.1,0.0,1.6,1.0,225.9,226.0,226.1,0.9,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38397716246627817,False
797118,2026-08-15T04:12:04.629276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.8,0.9,0.0,1.0,1.0,233.8,234.0,234.1,21.7,20.1,20.3,853.6,14.1,49.9,0.0,8.2,50.4,854.4,13.2,12.5,50.4,100.0,3294.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3932296102998381,False
797149,2026-08-15T04:12:20.618835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,229.7,230.1,230.0,0.8,0.6,0.7,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3629318001320163,False
797180,2026-08-15T04:12:35.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.1,15.9,0.0,1.0,1.0,240.9,241.2,241.3,12.1,10.5,10.6,854.8,3.0,49.96,0.0,1.4,50.4,853.7,18.9,16.4,50.4,100.0,3292.0,3291.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3825510008674394,False
797242,2026-08-15T04:13:06.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,9.9,0.0,1.0,2.0,244.6,245.0,244.9,12.0,10.5,10.5,854.7,3.5,49.96,0.0,1.4,50.4,854.0,13.4,12.6,50.4,100.0,3293.0,3291.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37970886323032194,False
797280,2026-08-15T04:13:25.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.6,4.9,0.0,1.0,2.0,228.5,228.3,229.0,19.0,17.1,17.7,854.3,14.9,49.96,0.0,9.9,50.4,853.7,19.8,19.8,50.4,100.0,3286.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4147631855426065,False
797311,2026-08-15T04:13:41.629124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,233.9,234.5,234.3,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35804430183522473,False
797342,2026-08-15T04:13:56.618930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.3,8.4,0.0,1.0,1.0,242.5,243.0,243.0,12.0,10.5,10.6,854.1,3.8,49.91,0.0,9.8,50.4,854.4,12.2,9.7,50.4,100.0,3290.0,3289.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3853058335065597,False
797404,2026-08-15T04:14:27.618584+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.2,3.5,3.5,27.6,0.0,1.0,1.0,224.0,223.8,224.0,37.9,35.8,34.4,851.9,28.8,49.79,0.0,22.6,50.4,855.4,1.2,0.9,50.4,100.0,3294.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.45359200519097365,False
797435,2026-08-15T04:14:43.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.8,0.3,0.0,1.7,1.0,244.3,245.1,244.6,0.9,0.6,0.7,868.0,-0.3,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37767143477284215,False
797466,2026-08-15T04:14:58.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.2,3.0,0.0,1.0,1.0,243.7,244.2,244.1,12.0,10.5,10.5,854.5,3.1,49.91,0.0,1.4,50.1,854.7,6.1,5.1,50.1,100.0,3291.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3783473643908253,False
797501,2026-08-15T04:15:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.7,1.0,250.0,249.8,250.2,0.9,0.6,0.7,868.0,0.0,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40817243560088246,False
797568,2026-08-15T04:15:49.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.0,3.4,0.0,1.0,2.0,242.0,242.5,242.5,12.0,10.5,10.6,854.7,3.8,49.96,0.0,1.4,50.1,854.7,7.2,6.6,50.1,100.0,3295.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3744636158041731,False
797630,2026-08-15T04:16:20.618686+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.4,1.6,1.0,21.5,0.0,1.0,2.0,245.7,246.1,245.9,12.0,10.4,10.6,853.7,3.4,49.93,0.0,1.4,50.1,852.7,24.9,24.7,50.1,100.0,3289.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4115712147386551,False
797661,2026-08-15T04:16:36.619841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.7,1.0,243.6,244.2,243.9,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3551333129794306,False
797723,2026-08-15T04:17:07.628723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.7,1.0,242.7,243.4,243.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35430393967257107,False
797758,2026-08-15T04:17:24.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,10.3,0.0,1.0,1.0,242.1,242.4,242.6,12.0,10.5,10.6,854.7,3.8,49.96,0.0,1.4,50.1,854.0,14.1,11.9,50.1,100.0,3291.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37600670439868494,False
797789,2026-08-15T04:17:40.619810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.7,1.0,241.1,241.4,241.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3525726283595437,False
797820,2026-08-15T04:17:55.629516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,1.6,10.1,0.0,1.0,2.0,235.2,235.2,235.2,18.3,16.5,16.6,853.8,11.4,49.92,0.0,5.8,50.1,855.4,1.3,0.8,50.1,100.0,3294.0,3292.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3815544482862411,False
797882,2026-08-15T04:18:26.628835+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,3.1,3.1,22.8,0.0,1.0,2.0,224.0,224.1,224.3,36.4,34.1,33.3,851.6,27.3,49.8,0.0,22.4,50.1,854.7,4.5,3.8,50.1,100.0,3290.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4465904170853509,False
797913,2026-08-15T04:18:42.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.7,1.0,244.0,244.4,244.0,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3552597051138578,False
797944,2026-08-15T04:18:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,2.2,0.0,1.0,1.0,240.1,239.8,240.1,15.0,13.0,13.4,854.4,3.6,49.96,0.0,1.4,50.1,855.0,1.4,1.1,50.1,100.0,3293.0,3292.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37502824783938715,False
797977,2026-08-15T04:19:14.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.0,1.7,1.0,239.9,240.4,240.2,0.8,0.6,0.6,868.0,-0.3,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3597238557765088,False
798043,2026-08-15T04:19:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.7,1.0,223.9,224.0,223.9,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.376554787137353,False
798074,2026-08-15T04:20:02.629689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.0,13.3,0.0,1.0,2.0,239.1,239.1,239.2,16.1,14.1,14.5,853.7,8.3,49.93,0.0,4.3,50.1,852.7,21.6,22.8,50.1,100.0,3287.0,3285.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4018693984268592,False
798105,2026-08-15T04:20:18.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.0,1.7,1.0,243.5,244.2,243.8,0.9,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37071586488863073,False
798198,2026-08-15T04:21:04.618565+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.2,1.8,0.9,21.3,0.0,1.0,1.0,240.3,240.4,240.5,13.4,11.6,11.6,853.3,4.3,49.96,0.0,7.0,50.1,852.4,25.6,25.2,50.1,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4017093777175625,False
798231,2026-08-15T04:21:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.7,1.0,241.4,241.7,241.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3527186196136944,False
798262,2026-08-15T04:21:36.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,2.0,0.0,1.0,2.0,242.7,243.2,243.2,12.0,10.5,10.6,854.3,3.4,49.94,0.0,9.0,50.1,854.7,1.4,1.3,50.1,100.0,3293.0,3291.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37794990135476747,False
798293,2026-08-15T04:21:52.626591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.7,1.0,240.9,241.6,241.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3544395618080795,False
