id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
798355,2026-08-15T04:22:23.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.7,1.0,243.8,244.5,244.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3551625432352573,False
798386,2026-08-15T04:22:38.629537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.8,4.7,0.0,1.0,1.0,239.1,239.3,239.5,13.5,11.7,12.2,852.9,6.0,49.9,0.0,4.5,50.1,854.7,1.3,1.1,50.1,100.0,3292.0,3291.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3803385615774478,False
798417,2026-08-15T04:22:54.619076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.7,1.0,231.9,231.9,231.9,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35771939625498606,False
798448,2026-08-15T04:23:09.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.1,15.8,0.0,1.0,1.0,247.3,248.1,248.2,30.2,29.3,29.7,856.1,-14.6,50.11,0.0,-20.0,50.1,855.0,1.2,1.0,50.1,100.0,3294.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4492090282576802,False
798510,2026-08-15T04:23:40.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,1.8,17.0,0.0,1.0,2.0,242.1,242.2,242.2,12.0,10.5,10.6,854.2,3.8,49.96,0.0,1.4,50.1,852.4,20.8,22.4,50.1,100.0,3285.0,3283.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3967953059836592,False
798541,2026-08-15T04:23:56.629070+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.7,1.0,224.6,225.1,225.0,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3735934218489397,False
798572,2026-08-15T04:24:11.628701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,3.9,0.0,1.0,2.0,239.5,239.5,239.6,15.3,13.3,13.7,853.4,7.7,49.93,0.0,1.4,49.7,853.7,11.6,9.7,49.7,100.0,3286.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3792362218259946,False
798603,2026-08-15T04:24:27.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,1.7,1.0,243.5,244.2,243.9,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3583179478049701,False
798698,2026-08-15T04:25:14.629119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.6,2.0,0.0,1.0,1.0,241.7,241.8,241.9,12.0,10.5,10.6,854.1,3.3,49.96,0.0,1.5,49.7,854.7,1.3,0.9,49.7,100.0,3292.0,3291.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37220626398877193,False
798729,2026-08-15T04:25:30.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.7,1.0,241.0,241.5,241.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35248558615927644,False
798760,2026-08-15T04:25:45.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.8,6.3,0.0,1.0,2.0,224.2,224.2,224.4,28.5,26.7,26.4,851.9,24.5,49.81,0.0,22.0,49.7,852.7,18.2,17.7,49.7,100.0,3282.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4383660126097978,False
798822,2026-08-15T04:26:16.630382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.4,0.5,0.0,1.0,1.0,232.7,232.7,233.0,21.0,19.6,19.7,853.0,13.3,49.91,0.0,7.1,49.7,853.4,12.8,10.1,49.7,100.0,3285.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39038535448935174,False
798853,2026-08-15T04:26:32.629174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.7,1.0,240.6,241.3,241.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3534202808532216,False
798884,2026-08-15T04:26:47.628738+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.3,2.9,3.5,25.3,0.0,1.0,2.0,228.7,228.7,229.0,33.6,31.7,30.7,851.2,26.7,49.8,0.0,18.1,49.7,854.7,1.4,0.9,49.7,100.0,3292.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.44112957398665187,False
798919,2026-08-15T04:27:05.629183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.7,1.0,255.0,255.1,254.9,0.8,0.6,0.6,868.1,0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3944358751356073,False
798984,2026-08-15T04:27:37.629956+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.6,10.2,0.0,1.0,2.0,237.3,237.5,237.7,18.6,16.9,17.2,853.1,11.4,49.87,0.0,7.0,49.7,854.7,1.2,1.1,49.7,100.0,3292.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38160658205119047,False
799015,2026-08-15T04:27:53.619406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.7,1.0,232.3,232.6,232.8,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3556274539775213,False
799046,2026-08-15T04:28:08.629744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.0,5.1,0.0,1.0,1.0,242.6,242.4,242.6,12.9,11.2,11.6,853.7,5.1,49.96,0.0,1.5,49.7,853.7,10.2,8.4,49.7,100.0,3291.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3804702772014059,False
799077,2026-08-15T04:28:24.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,223.9,224.2,224.3,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3751478529983966,False
799139,2026-08-15T04:28:55.618751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.2,0.0,1.7,1.0,224.9,224.9,224.9,0.8,0.6,0.6,867.9,-0.2,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.377778835594153,False
799174,2026-08-15T04:29:12.628696+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.3,2.8,2.7,22.9,0.0,1.0,1.0,224.9,224.9,225.2,30.8,28.0,28.3,852.0,24.1,49.88,0.0,17.2,49.7,854.7,1.2,1.0,49.7,100.0,3290.0,3289.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42380992420247066,False
799236,2026-08-15T04:29:43.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.0,6.4,0.0,1.0,2.0,232.5,232.6,232.9,20.8,19.5,19.5,852.4,14.1,49.87,0.0,12.5,49.7,852.4,20.5,21.0,49.7,100.0,3280.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4177704496407564,False
799298,2026-08-15T04:30:14.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.9,17.5,0.0,1.0,1.0,229.5,229.4,229.6,24.9,22.9,23.1,852.5,18.7,49.89,0.0,6.3,49.7,854.4,1.2,0.9,49.7,100.0,3290.0,3289.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3938326506015328,False
799329,2026-08-15T04:30:30.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.7,1.0,240.9,241.6,241.4,0.8,0.6,0.7,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3593977943956681,False
799360,2026-08-15T04:30:45.619124+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.2,2.8,3.2,26.6,0.0,1.0,2.0,227.9,227.8,228.0,35.2,33.5,32.4,851.2,27.8,49.82,0.0,17.6,49.7,854.4,1.2,0.6,49.7,100.0,3290.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.43612301206246656,False
799395,2026-08-15T04:31:03.629529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.7,1.0,242.7,242.5,242.8,0.8,0.6,0.6,868.0,0.1,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37250268959658034,False
799457,2026-08-15T04:31:34.630378+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.8,1.0,242.9,242.8,242.7,0.8,0.6,0.6,868.0,0.1,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37493922876894786,False
799492,2026-08-15T04:31:51.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.2,6.1,0.0,1.1,1.0,236.6,237.0,236.8,12.1,10.5,10.6,855.9,7.3,49.96,0.0,1.4,49.7,857.1,1.2,1.1,49.7,100.0,3301.0,3300.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3759179025484696,False
799523,2026-08-15T04:32:07.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.8,1.0,224.2,224.4,224.5,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3779303099479968,False
799554,2026-08-15T04:32:22.629607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,14.5,0.0,1.0,1.0,244.7,245.2,245.1,12.0,10.5,10.6,854.7,3.2,49.96,0.0,1.4,49.7,853.7,17.7,17.2,49.7,100.0,3291.0,3290.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.39506192436781484,False
799616,2026-08-15T04:32:53.619005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,6.3,0.0,1.0,1.0,228.9,228.8,229.3,23.5,21.9,22.0,853.1,19.1,49.95,0.0,12.9,49.7,854.0,12.8,10.8,49.7,100.0,3291.0,3290.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.40298095952583923,False
799647,2026-08-15T04:33:09.618799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,228.6,229.1,229.2,0.8,0.6,0.6,868.0,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3635622196347072,False
799678,2026-08-15T04:33:24.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.0,0.5,3.9,0.0,1.1,1.0,224.4,224.6,224.7,32.2,29.8,29.2,852.2,25.5,49.82,0.0,20.2,49.7,852.7,21.6,21.0,49.7,100.0,3286.0,3285.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4566947095223486,False
799709,2026-08-15T04:33:40.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.7,1.0,232.6,233.2,233.1,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.355509392634642,False
799773,2026-08-15T04:34:12.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.7,1.0,240.8,241.5,241.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35207163267926456,False
799804,2026-08-15T04:34:27.618574+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.3,3.4,3.3,27.5,0.0,1.1,1.0,225.9,226.0,226.2,39.1,35.8,35.7,851.4,28.7,49.8,0.0,19.5,49.7,854.7,1.2,0.9,49.7,100.0,3292.0,3291.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.44039585435526163,False
799835,2026-08-15T04:34:43.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.7,1.0,243.5,244.3,243.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3532687858120159,False
799866,2026-08-15T04:34:58.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.4,4.9,0.0,1.1,2.0,242.4,243.0,242.9,12.0,10.4,10.6,854.0,3.2,49.96,0.0,1.4,49.7,854.4,8.1,5.8,49.7,100.0,3292.0,3290.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.37253469400716965,False
799928,2026-08-15T04:35:29.628906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.7,1.8,0.0,1.1,1.0,241.3,241.1,241.3,21.4,19.8,20.0,852.7,12.9,49.9,0.0,5.2,49.7,853.4,11.1,10.4,49.7,100.0,3291.0,3290.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.3936501792290123,False
799965,2026-08-15T04:35:48.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,223.5,223.4,223.8,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37626500735394763,False
799996,2026-08-15T04:36:03.629347+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,1.6,1.9,21.2,0.0,1.1,2.0,244.6,245.0,244.8,12.0,10.4,10.5,853.9,3.7,49.96,0.0,1.4,49.7,852.0,24.9,26.5,49.7,100.0,3286.0,3284.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.41028915799677984,False
800027,2026-08-15T04:36:19.619139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.7,1.0,224.8,225.1,225.1,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3745056246001703,False
800089,2026-08-15T04:36:50.629207+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.7,1.0,241.7,242.4,242.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3535451554585388,False
800120,2026-08-15T04:37:05.630194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.6,0.6,15.9,0.0,1.1,2.0,225.2,225.1,225.5,36.6,34.3,34.0,852.4,29.2,49.85,0.0,19.6,49.7,853.0,13.3,12.4,49.7,100.0,3282.0,3280.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4367653783190386,False
800151,2026-08-15T04:37:21.619196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.7,1.0,245.4,246.1,245.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3562496987193027,False
800187,2026-08-15T04:37:39.629977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,256.3,256.6,256.5,0.8,0.6,0.6,867.9,0.0,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.405488277969822,False
800253,2026-08-15T04:38:12.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,1.7,1.0,243.1,243.8,243.4,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3560765866024854,False
800315,2026-08-15T04:38:43.629881+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,1.7,1.0,224.2,224.5,224.6,0.8,0.6,0.6,868.0,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37597197248287334,False
800346,2026-08-15T04:38:58.628943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.3,5.1,0.0,1.0,2.0,232.3,232.6,232.8,23.5,21.7,21.7,852.1,16.9,49.88,0.0,8.0,49.3,853.4,11.8,10.5,49.3,100.0,3289.0,3287.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3963722105579169,False
800408,2026-08-15T04:39:29.628878+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,11.4,0.0,1.0,1.0,241.0,241.5,241.5,12.0,10.5,10.6,853.6,3.7,49.96,0.0,1.4,49.3,853.0,15.1,25.7,49.3,100.0,3287.0,3286.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3931033474324896,False
800439,2026-08-15T04:39:45.629442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,220.6,220.8,221.0,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3897325696849881,False
800470,2026-08-15T04:40:00.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,11.3,0.0,1.1,2.0,243.9,244.3,244.2,12.0,10.4,10.6,853.6,4.0,49.96,0.0,1.4,49.3,853.0,15.3,12.4,49.3,100.0,3289.0,3287.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.38354200317394693,False
800501,2026-08-15T04:40:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.7,1.0,239.6,239.4,239.6,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3526190188690019,False
800563,2026-08-15T04:40:47.629712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.7,1.0,230.3,230.7,230.8,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3601038187228996,False
800594,2026-08-15T04:41:02.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,4.7,0.0,1.1,1.0,230.8,230.9,231.2,23.1,21.4,21.5,852.1,17.5,49.87,0.0,12.9,49.3,852.7,12.8,10.9,49.3,100.0,3286.0,3285.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.40342406298278377,False
800625,2026-08-15T04:41:18.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.7,1.0,241.0,241.8,241.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3521807885037881,False
800656,2026-08-15T04:41:33.630967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.9,13.8,0.0,1.1,1.0,243.9,244.3,244.5,43.5,43.3,43.4,856.3,-23.8,50.13,0.0,-25.2,49.3,855.4,-10.0,-9.5,49.3,100.0,3294.0,3293.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.47121615284362917,False
800718,2026-08-15T04:42:04.618559+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.2,2.6,3.1,26.8,0.0,1.1,2.0,228.1,228.0,228.2,35.4,33.6,32.8,851.3,28.2,49.8,0.0,18.7,49.3,854.4,1.4,0.8,49.3,100.0,3290.0,3288.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.43564016031817243,False
800749,2026-08-15T04:42:20.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.8,1.0,244.4,244.8,244.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35532018006814087,False
800780,2026-08-15T04:42:35.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,12.0,0.0,1.1,1.0,242.6,243.1,243.0,11.9,10.4,10.5,853.5,3.0,49.96,0.0,1.4,49.3,852.7,15.0,13.6,49.3,100.0,3285.0,3284.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.38465834422411943,False
800873,2026-08-15T04:43:22.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.8,1.0,230.8,230.8,230.8,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3587558453768731,False
800908,2026-08-15T04:43:39.618559+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.1,1.6,2.3,22.6,0.0,1.1,1.0,231.7,231.7,231.8,12.2,11.2,10.6,854.0,3.0,49.96,0.0,1.6,49.3,851.7,25.6,25.2,49.3,100.0,3286.0,3285.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4301090271397148,False
800939,2026-08-15T04:43:55.619143+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.8,1.0,225.1,224.8,225.6,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3733838419841087,False
800970,2026-08-15T04:44:10.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,0.5,2.2,0.0,1.1,2.0,243.3,242.5,243.5,11.9,12.1,10.6,853.2,4.3,49.95,0.0,2.3,49.3,853.7,2.1,2.2,49.3,100.0,3289.0,3287.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.37737437838457966,False
801032,2026-08-15T04:44:41.618576+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,4.2,5.4,1.9,20.6,0.0,1.1,1.0,226.9,223.4,227.6,37.7,40.0,34.6,851.1,31.3,49.86,0.0,20.8,49.3,853.0,10.7,9.8,49.3,100.0,3283.0,3282.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4670383338080706,False
801063,2026-08-15T04:44:57.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.0,0.0,1.8,1.0,236.1,233.6,236.8,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36114016608299687,False
801094,2026-08-15T04:45:12.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,4.1,2.1,17.3,0.0,1.1,1.0,231.1,227.8,231.7,25.0,27.2,23.1,851.6,20.3,49.86,0.0,13.5,49.3,853.7,3.0,2.5,49.3,100.0,3288.0,3287.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4217549363677873,False
801125,2026-08-15T04:45:28.630581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.0,0.0,1.8,1.0,241.4,239.0,241.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3567152898615463,False
801193,2026-08-15T04:46:02.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.1,0.0,1.8,1.0,240.3,237.9,240.6,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35695969620643275,False
801224,2026-08-15T04:46:17.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.1,0.7,2.7,0.0,1.1,2.0,242.8,240.3,243.1,12.0,13.8,10.7,853.0,5.3,49.95,0.0,2.6,49.3,853.7,2.6,2.0,49.3,100.0,3289.0,3287.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.38962584972267034,False
801255,2026-08-15T04:46:33.618842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.8,0.0,0.0,1.8,1.0,228.0,224.8,228.4,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.6,20000.0,855.9,0,0,True,0.37092572468017193,False
801286,2026-08-15T04:46:48.619089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.1,2.0,13.8,0.0,1.1,1.0,234.0,231.9,234.4,23.3,24.7,21.6,851.7,16.2,49.88,0.0,8.2,49.3,853.7,2.4,2.0,49.3,100.0,3288.0,3287.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.40431017870580904,False
801385,2026-08-15T04:47:38.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.0,0.0,1.7,1.0,238.4,237.2,238.4,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3574588848948649,False
801416,2026-08-15T04:47:53.628756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.4,7.1,0.0,1.1,1.0,240.0,239.0,240.3,12.1,12.4,10.6,853.1,4.6,49.95,0.0,11.7,48.9,852.7,11.7,10.3,48.9,100.0,3283.0,3282.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.38950435994185234,False
801447,2026-08-15T04:48:09.619186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.0,1.7,1.0,228.2,226.9,228.4,0.8,0.6,0.6,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3675013499088651,False
801509,2026-08-15T04:48:40.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.1,0.0,1.7,1.0,241.7,240.6,241.6,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.356422066941917,False
801540,2026-08-15T04:48:55.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.8,2.1,17.7,0.0,1.2,1.0,229.9,228.6,230.4,24.6,25.8,23.0,851.6,20.6,49.88,0.0,12.9,48.9,853.7,2.9,2.2,48.9,100.0,3287.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4056552173671185,False
801571,2026-08-15T04:49:11.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.0,1.7,1.0,240.9,240.1,241.1,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35571056847069205,False
801608,2026-08-15T04:49:29.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,1.0,11.5,0.0,1.2,2.0,231.0,229.8,231.1,16.5,16.8,15.2,852.7,14.6,49.93,0.0,4.1,48.9,853.7,3.1,-49.1,48.9,100.0,3289.0,3287.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4255694676677468,False
801670,2026-08-15T04:50:00.618971+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.2,2.5,17.6,0.0,1.2,2.0,230.4,229.3,230.9,29.2,29.7,26.5,850.5,24.0,49.81,0.0,16.3,48.9,853.0,6.4,7.4,48.9,100.0,3288.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.42324126117269567,False
801701,2026-08-15T04:50:16.630483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.0,1.7,1.0,242.3,241.6,242.6,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35567824826757155,False
801732,2026-08-15T04:50:31.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.1,3.5,0.0,1.2,2.0,241.9,240.8,242.2,12.0,12.5,10.5,852.8,5.4,49.95,0.0,2.3,48.9,852.7,8.9,8.7,48.9,100.0,3286.0,3284.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.38230905352881994,False
801763,2026-08-15T04:50:47.619613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.7,1.0,225.5,224.1,225.9,0.8,0.6,0.6,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3751999155472037,False
801825,2026-08-15T04:51:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,1.7,1.0,240.4,238.5,240.2,0.8,0.6,0.6,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3576510722427236,False
801859,2026-08-15T04:51:35.629230+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.1,0.0,1.7,1.0,231.2,230.1,231.4,0.8,0.6,0.6,868.0,0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36095867040419394,False
801921,2026-08-15T04:52:06.629801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.8,1.0,228.5,228.7,228.9,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36829651368335,False
801983,2026-08-15T04:52:37.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,241.4,242.0,241.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.35643885860853325,False
802014,2026-08-15T04:52:52.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,3.6,1.5,10.9,0.0,1.2,2.0,224.7,224.8,224.9,40.9,39.7,37.3,850.2,30.9,49.79,0.0,21.6,48.9,851.7,20.0,16.2,48.9,100.0,3281.0,3279.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4620282507911094,False
802045,2026-08-15T04:53:08.619137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.8,0.0,241.9,241.9,241.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38058829606106326,False
802079,2026-08-15T04:53:25.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.8,1.0,234.3,234.9,234.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3592147009828857,False
802144,2026-08-15T04:53:57.628915+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.3,2.6,2.8,24.1,0.0,1.2,1.0,229.1,229.2,229.4,32.4,30.5,29.8,850.6,25.5,49.84,0.0,14.2,48.9,853.4,1.4,1.3,48.9,100.0,3287.0,3286.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.421777494209967,False
802175,2026-08-15T04:54:13.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,243.1,243.7,243.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3570388822821686,False
802206,2026-08-15T04:54:28.629291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.8,13.0,0.0,1.3,2.0,241.8,241.9,242.2,12.0,11.1,10.5,852.8,3.5,49.96,0.0,1.7,48.9,852.0,16.5,14.7,48.9,100.0,3284.0,3282.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.38446721290283153,False
802237,2026-08-15T04:54:44.629645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.8,1.0,224.3,224.2,224.7,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3817284669438662,False
802299,2026-08-15T04:55:15.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.7,0.0,0.0,1.8,1.0,235.5,233.3,235.7,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36405678491859,False
802331,2026-08-15T04:55:31.628942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.2,0.0,1.8,1.0,235.9,236.6,239.3,0.8,0.6,0.6,868.0,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3673707918681221,False
802362,2026-08-15T04:55:46.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,3.0,1.4,19.9,0.0,1.3,2.0,228.1,224.8,228.9,12.1,13.7,10.7,852.1,5.4,49.9,0.0,13.5,48.9,850.7,25.3,26.6,48.9,100.0,3277.0,3275.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4663199643543843,False
802393,2026-08-15T04:56:02.629546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.8,0.1,0.0,1.8,1.0,241.9,239.4,241.7,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3620761051514553,False
802455,2026-08-15T04:56:33.619576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.8,0.2,0.0,1.8,1.0,241.9,239.7,242.2,0.8,0.6,0.6,868.0,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36540587687769543,False
802486,2026-08-15T04:56:48.618587+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,4.3,5.7,3.2,29.5,0.0,1.3,1.0,226.5,222.2,226.5,40.9,42.5,36.8,849.8,32.1,49.79,0.0,21.6,48.5,853.0,2.6,2.2,48.5,100.0,3282.0,3281.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4894199586483214,False
802517,2026-08-15T04:57:04.629151+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.8,1.0,244.9,243.2,245.0,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3600271598023051,False
802551,2026-08-15T04:57:21.618906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.9,0.2,2.9,0.1,0.0,1.8,1.0,231.3,226.4,230.9,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.380651714155119,False
802615,2026-08-15T04:57:53.629243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,1.8,1.0,230.3,228.9,230.6,0.8,0.6,0.7,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36831900264969275,False
802646,2026-08-15T04:58:08.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.7,9.0,0.0,1.3,2.0,241.5,240.3,241.5,12.1,12.3,10.6,852.4,4.2,49.95,0.0,2.3,48.5,851.7,13.2,13.2,48.5,100.0,3283.0,3281.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38473888440112725,False
802677,2026-08-15T04:58:24.629894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.1,0.0,1.8,1.0,225.2,223.7,225.5,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37926209202993716,False
802708,2026-08-15T04:58:39.618897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,0.5,12.6,0.0,1.4,1.0,241.0,239.6,240.8,14.2,14.3,12.9,851.9,7.4,49.95,0.0,2.3,48.5,851.4,20.0,20.0,48.5,100.0,3280.0,3279.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4094902723015277,False
802770,2026-08-15T04:59:10.629547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,8.8,0.0,1.4,1.0,245.3,245.3,245.7,12.7,12.8,11.3,852.3,4.8,49.95,0.0,0.4,48.5,851.7,13.6,12.5,48.5,100.0,3281.0,3280.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3981378254826375,False
802801,2026-08-15T04:59:26.619068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.8,1.0,238.6,237.8,238.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.35696849498362154,False
802832,2026-08-15T04:59:41.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,0.2,7.3,0.0,1.3,2.0,229.1,227.7,229.5,21.7,22.7,20.4,851.2,15.7,49.86,0.0,14.0,48.5,851.0,23.0,22.0,48.5,100.0,3281.0,3279.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.43776075708798545,False
802863,2026-08-15T04:59:57.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.0,1.8,1.0,238.7,238.0,238.6,0.9,0.6,0.7,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36910633660557685,False
802925,2026-08-15T05:00:28.618725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.0,1.8,1.0,240.1,239.4,240.4,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.35789601421911305,False
802987,2026-08-15T05:00:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,1.8,1.0,243.5,242.6,243.3,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.358939698941889,False
803019,2026-08-15T05:01:15.629706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.8,0.0,0.0,1.8,1.0,247.9,246.5,248.1,0.9,0.6,0.7,868.0,0.0,50.33,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39973054100530253,False
803081,2026-08-15T05:01:46.618679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.8,0.1,0.0,1.8,1.0,232.3,231.1,232.4,0.9,0.6,0.7,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.375778375151914,False
803112,2026-08-15T05:02:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.0,1.3,8.5,0.0,1.3,1.0,232.1,230.6,232.3,26.9,27.6,24.6,851.4,22.1,49.86,0.0,9.4,48.5,852.7,13.6,13.0,48.5,100.0,3286.0,3285.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41912066379940516,False
803143,2026-08-15T05:02:17.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,2.8,0.1,0.0,1.8,1.0,225.6,224.1,226.0,0.9,0.6,0.7,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3998328249748774,False
803174,2026-08-15T05:02:32.618848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.3,15.0,0.0,1.3,2.0,241.1,239.8,241.2,12.1,12.4,10.6,852.7,4.6,49.95,0.0,2.3,48.5,851.4,19.6,21.0,48.5,100.0,3283.0,3281.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.40247163617080106,False
803236,2026-08-15T05:03:03.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.8,11.7,0.0,1.3,2.0,243.7,243.3,243.9,12.0,10.4,10.5,852.5,3.8,49.95,0.0,1.7,48.5,851.7,15.5,12.7,48.5,100.0,3283.0,3281.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3895400391146768,False
803267,2026-08-15T05:03:19.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.0,1.8,1.0,242.1,242.8,242.4,0.9,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3696317748125467,False
803298,2026-08-15T05:03:34.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.8,14.9,0.0,1.3,2.0,217.4,217.3,217.8,15.5,13.6,14.1,852.2,8.2,49.88,0.0,16.0,48.5,851.4,23.1,22.1,48.5,100.0,3277.0,3275.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4736704729742795,False
803329,2026-08-15T05:03:50.629896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.1,0.0,1.8,1.0,228.1,228.2,228.2,0.9,0.6,0.7,868.1,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38509382202958414,False
803391,2026-08-15T05:04:21.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.8,1.0,241.7,242.4,242.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.35749779897182654,False
803422,2026-08-15T05:04:36.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,3.1,1.7,15.4,0.0,1.3,2.0,225.6,225.4,225.6,42.1,40.9,39.0,850.0,32.0,49.78,0.0,23.0,48.5,851.7,16.6,13.0,48.5,100.0,3276.0,3274.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4674670601552514,False
803453,2026-08-15T05:04:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.2,0.0,1.8,1.0,244.9,245.6,245.2,0.9,0.6,0.7,868.0,-0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3766505249400403,False
803548,2026-08-15T05:05:39.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,2.0,14.2,0.0,1.3,1.0,231.3,231.5,231.8,24.9,23.1,23.2,851.0,21.6,49.87,0.0,11.2,48.5,853.0,7.4,6.8,48.5,100.0,3286.0,3285.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.40826084353633657,False
803579,2026-08-15T05:05:55.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.9,1.0,242.6,243.4,243.0,0.8,0.6,0.7,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3605789684831894,False
803610,2026-08-15T05:06:10.630354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,8.2,0.0,1.3,1.0,242.4,242.9,242.9,12.0,10.4,10.5,852.5,3.4,49.96,0.0,1.4,48.5,852.0,11.6,8.9,48.5,100.0,3286.0,3285.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.3894631434555354,False
803641,2026-08-15T05:06:26.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.2,0.0,1.9,1.0,224.4,224.5,224.7,0.9,0.6,0.7,868.0,-0.2,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39837689926242753,False
803703,2026-08-15T05:06:57.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.1,0.0,1.9,1.0,232.1,232.5,232.5,0.9,0.6,0.7,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37106984088982586,False
803734,2026-08-15T05:07:12.618745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,11.6,0.0,1.3,1.0,240.8,241.2,241.3,12.0,10.4,10.6,852.4,3.0,49.96,0.0,1.4,48.0,851.7,14.6,13.1,48.0,100.0,3281.0,3280.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.389354947017335,False
803765,2026-08-15T05:07:28.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,208.1,208.3,208.3,0.8,0.6,0.6,868.1,0.0,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.46408906660713395,False
803798,2026-08-15T05:07:44.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,2.0,0.0,1.3,1.0,244.2,244.7,244.6,11.9,10.4,10.5,852.6,3.2,49.96,0.0,1.4,48.0,853.4,1.2,0.7,48.0,100.0,3286.0,3285.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.38886356283471885,False
803860,2026-08-15T05:08:15.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,2.2,17.0,0.0,1.3,1.0,227.2,227.3,227.6,27.4,25.1,25.5,850.8,18.3,49.84,0.0,20.3,48.0,853.0,1.3,0.9,48.0,100.0,3286.0,3285.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.41917358961194817,False
803891,2026-08-15T05:08:31.619357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.0,0.0,1.8,1.0,239.4,239.6,239.4,0.9,0.6,0.7,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3658491469484094,False
803922,2026-08-15T05:08:46.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,10.9,0.0,1.3,2.0,229.6,229.7,230.0,25.5,23.7,23.9,851.1,19.2,49.89,0.0,12.7,48.0,852.4,8.3,6.0,48.0,100.0,3281.0,3279.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.40169762048893565,False
803953,2026-08-15T05:09:02.629404+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.8,1.0,240.2,240.9,240.7,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35677386850093884,False
804055,2026-08-15T05:09:53.619878+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,226.3,226.9,226.9,0.8,0.6,0.7,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36767592295162665,False
804086,2026-08-15T05:10:08.628990+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,2.7,0.0,1.3,1.0,232.5,232.6,232.7,24.6,22.7,22.6,850.3,18.2,49.84,0.0,13.6,48.0,850.7,20.9,21.4,48.0,100.0,3281.0,3280.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.4397635574363626,False
804117,2026-08-15T05:10:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.2,0.0,0.0,1.8,1.0,230.7,230.9,231.1,0.9,0.6,0.7,868.0,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3808811674555112,False
804179,2026-08-15T05:10:55.629704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.9,1.0,223.9,224.2,224.2,0.8,0.6,0.7,868.0,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38648538578681674,False
804210,2026-08-15T05:11:10.629744+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.4,1.5,1.6,21.0,0.0,1.3,2.0,241.0,241.4,241.4,12.0,10.5,10.6,852.3,3.1,49.96,0.0,1.4,48.0,850.7,24.1,24.2,48.0,100.0,3279.0,3277.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.41714682391767405,False
804241,2026-08-15T05:11:26.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.9,1.0,250.7,250.6,250.9,0.8,0.6,0.7,867.9,0.1,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38507140010578983,False
804272,2026-08-15T05:11:41.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.0,3.1,0.0,1.3,1.0,243.7,243.8,243.7,11.9,10.4,10.5,852.4,3.9,49.96,0.0,1.4,48.0,852.4,7.0,5.8,48.0,100.0,3280.0,3279.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.38948552357739197,False
804334,2026-08-15T05:12:12.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.7,1.0,7.2,0.0,1.3,2.0,225.5,225.8,226.2,34.1,31.5,30.4,850.0,25.6,49.87,0.0,18.3,48.0,851.0,18.4,16.0,48.0,100.0,3277.0,3275.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.4457735158318052,False
804365,2026-08-15T05:12:28.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.9,1.0,230.7,231.3,231.4,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3624802089438945,False
804396,2026-08-15T05:12:43.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.2,17.9,0.0,1.3,2.0,230.9,230.9,231.2,24.5,22.8,22.9,850.8,19.0,49.87,0.0,13.4,48.0,853.0,1.1,1.0,48.0,100.0,3285.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.4095927405897712,False
804427,2026-08-15T05:12:59.629410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.0,0.0,1.9,1.0,241.0,241.6,241.4,0.9,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3685514195637693,False
804489,2026-08-15T05:13:30.629559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,233.8,234.0,233.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.35520164418444733,False
804520,2026-08-15T05:13:45.618814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.5,10.7,0.0,1.3,2.0,242.6,243.0,243.0,11.9,10.5,10.5,852.2,3.3,49.96,0.0,1.4,48.0,851.7,14.0,13.7,48.0,100.0,3282.0,3280.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.39310173960485006,False
804582,2026-08-15T05:14:16.630056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.9,15.5,0.0,1.3,1.0,233.6,233.8,233.9,22.2,20.7,20.6,850.8,16.7,49.89,0.0,7.9,48.0,852.7,1.2,0.9,48.0,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.399306742873172,False
804644,2026-08-15T05:14:47.629119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.5,7.6,0.0,1.3,2.0,241.0,241.4,241.5,11.9,10.5,10.5,852.2,3.4,49.96,0.0,1.4,48.0,851.7,11.0,10.7,48.0,100.0,3283.0,3281.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.3881344212865216,False
804675,2026-08-15T05:15:03.618974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.9,1.0,223.6,223.6,223.4,0.8,0.6,0.7,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3878759967989012,False
804706,2026-08-15T05:15:18.618728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,9.6,0.0,1.3,2.0,233.1,233.4,232.9,12.1,10.5,10.6,852.8,5.4,49.96,0.0,1.4,48.0,853.7,-4.2,0.3,48.0,100.0,3287.0,3285.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.39754838330364883,False
804737,2026-08-15T05:15:34.628894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.9,1.0,241.1,241.7,241.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35402353511311296,False
804799,2026-08-15T05:16:05.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.9,1.0,231.2,231.6,231.8,0.8,0.6,0.7,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36549051226283963,False
804830,2026-08-15T05:16:20.629090+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.0,14.5,0.0,1.3,2.0,229.5,229.7,230.0,25.7,23.8,23.7,849.7,24.5,49.89,0.0,12.9,47.7,851.7,10.0,7.7,47.7,100.0,3273.0,3271.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.42275518213742336,False
804861,2026-08-15T05:16:36.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.8,0.1,0.0,1.9,1.0,241.5,242.3,242.0,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3697110136381203,False
804892,2026-08-15T05:16:51.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.8,11.4,0.0,1.3,1.0,232.2,232.3,232.5,20.6,19.3,19.4,850.9,12.6,49.9,0.0,7.5,47.7,852.7,1.2,1.0,47.7,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.39530097210435594,False
804974,2026-08-15T05:17:32.618864+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.5,2.4,2.9,22.6,0.0,1.3,2.0,229.9,230.3,230.4,29.5,27.4,27.1,849.8,23.9,49.82,0.0,15.5,47.7,852.7,1.3,0.9,47.7,100.0,3281.0,3279.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.4312946610960514,False
805012,2026-08-15T05:17:51.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,1.7,0.0,1.3,1.0,242.4,242.9,242.9,11.9,10.4,10.5,852.1,3.1,49.96,0.0,1.4,47.7,852.7,1.4,1.0,47.7,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.38247587160748947,False
805043,2026-08-15T05:18:07.630267+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.9,1.0,226.3,226.3,226.5,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3677221494907149,False
805074,2026-08-15T05:18:22.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,4.6,0.0,1.3,1.0,240.5,240.3,240.5,14.3,12.4,12.8,851.5,6.4,49.9,0.0,4.5,47.7,852.0,11.0,9.2,47.7,100.0,3283.0,3282.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.38741309702060434,False
