id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
805136,2026-08-15T05:18:53.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,2.3,0.0,1.3,1.0,245.1,245.6,245.4,11.9,10.4,10.5,851.9,3.5,49.96,0.0,1.4,47.7,852.7,1.2,1.0,47.7,100.0,3282.0,3281.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.390879777117856,False
805167,2026-08-15T05:19:09.629184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,1.9,1.0,253.7,254.5,254.3,0.8,0.6,0.6,867.9,-0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38960437472323567,False
805203,2026-08-15T05:19:27.644972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.9,1.0,224.6,225.1,225.1,0.8,0.6,0.6,868.0,0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3780026053945917,False
805234,2026-08-15T05:19:42.629234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,2.6,0.0,1.3,1.0,242.9,243.4,243.3,11.9,10.4,10.5,852.0,3.9,49.96,0.0,8.0,47.7,852.7,1.3,1.0,47.7,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.38582665737849875,False
805296,2026-08-15T05:20:13.619637+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.5,3.1,1.8,20.8,0.0,1.3,1.0,224.7,224.6,225.1,41.1,39.8,38.0,849.6,32.9,49.82,0.0,20.8,47.7,851.4,12.1,9.0,47.7,100.0,3279.0,3278.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4555077198957955,False
805327,2026-08-15T05:20:29.628989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.9,1.0,243.9,244.6,244.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35607839766378147,False
805358,2026-08-15T05:20:44.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,2.0,15.3,0.0,1.3,1.0,238.7,238.5,238.8,22.8,21.2,21.3,850.7,16.6,49.89,0.0,5.2,47.7,852.7,1.3,1.1,47.7,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.40133816688914115,False
805389,2026-08-15T05:21:00.629154+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.9,1.0,240.7,241.4,241.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3546817404946899,False
805451,2026-08-15T05:21:31.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.9,1.0,242.9,243.6,243.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3553124480117132,False
805482,2026-08-15T05:21:46.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.8,2.6,0.0,1.3,1.0,242.0,242.3,242.4,12.0,10.4,10.5,852.2,3.8,49.96,0.0,1.4,47.7,853.0,1.2,1.2,47.7,100.0,3285.0,3284.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3799800623145797,False
805513,2026-08-15T05:22:02.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.9,1.0,224.6,224.8,224.8,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.373049637895784,False
805544,2026-08-15T05:22:17.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.3,16.2,0.0,1.4,2.0,238.6,238.7,238.7,16.9,14.9,15.4,851.3,10.5,49.93,0.0,2.7,47.7,850.0,26.7,27.7,47.7,100.0,3278.0,3276.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.42284967992721084,False
805606,2026-08-15T05:22:48.629350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,1.7,0.0,1.4,1.0,240.5,241.0,241.0,12.0,10.5,10.5,852.0,3.1,49.96,0.0,1.4,47.7,852.4,1.4,0.8,47.7,100.0,3281.0,3280.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3824665152349164,False
805668,2026-08-15T05:23:19.630055+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.2,15.7,0.0,1.4,1.0,244.8,244.9,245.0,63.0,63.3,63.1,858.6,-51.6,50.33,0.0,-45.7,47.7,857.4,-35.9,-36.5,47.7,100.0,3301.0,3300.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.5665466177630386,False
805699,2026-08-15T05:23:35.629612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.2,0.1,0.0,1.9,1.0,244.7,245.0,245.0,0.8,0.6,0.6,868.0,-0.1,50.35,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39422390012134384,False
805761,2026-08-15T05:24:06.629417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.7,0.1,0.0,1.9,1.0,240.4,240.4,244.7,0.8,0.6,0.6,867.9,-0.1,50.35,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3937224908008343,False
805792,2026-08-15T05:24:21.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.7,16.6,0.0,1.3,2.0,233.6,233.7,234.0,44.3,44.2,44.0,858.0,-20.5,50.15,0.0,-24.1,47.7,859.7,-37.1,-37.7,47.7,100.0,3312.0,3310.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.48191276080378564,False
805823,2026-08-15T05:24:37.629182+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.9,1.0,242.4,242.5,242.5,0.8,0.6,0.6,867.9,0.0,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37532500876082076,False
805854,2026-08-15T05:24:52.629430+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.1,2.1,0.0,1.3,2.0,242.7,242.9,242.9,64.9,65.2,64.9,861.3,-51.7,50.34,0.0,-46.8,47.7,862.4,-53.8,-53.4,47.7,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.5535058666507343,False
805920,2026-08-15T05:25:25.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.7,2.0,15.7,0.0,1.2,1.0,232.4,232.7,232.8,31.7,29.7,29.0,852.4,24.3,49.84,0.0,13.7,47.7,854.4,8.6,7.4,47.7,100.0,3293.0,3293.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4193908031954064,False
805951,2026-08-15T05:25:41.628853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.9,1.0,243.3,244.0,243.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3562272269853368,False
805982,2026-08-15T05:25:56.618587+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.5,1.6,1.9,22.0,0.0,1.2,2.0,241.6,242.1,242.0,12.1,10.5,10.5,853.9,3.2,49.96,0.0,1.4,47.7,852.0,25.2,25.9,47.7,100.0,3292.0,3290.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4111482172586373,False
806013,2026-08-15T05:26:12.618840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,225.3,225.5,225.6,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37138964966458643,False
806075,2026-08-15T05:26:43.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.9,1.0,242.7,243.4,243.1,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3562272269853368,False
806106,2026-08-15T05:26:58.618992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.1,17.8,0.0,1.3,3.0,245.7,246.0,245.7,12.8,11.6,11.7,853.3,6.5,49.96,0.0,1.3,47.7,855.4,-11.3,-5.9,47.7,100.0,3293.0,3290.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4137997923236245,False
806137,2026-08-15T05:27:14.628942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.9,1.0,242.5,242.6,242.5,0.8,0.6,0.6,868.0,-0.1,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3701405819751116,False
806230,2026-08-15T05:28:00.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,3.1,16.4,0.0,1.3,2.0,236.3,236.7,237.1,46.4,46.0,46.4,859.3,-35.4,50.17,0.0,-23.9,47.7,862.4,-51.8,-51.8,47.7,100.0,3319.0,3317.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.5093339456554445,False
806261,2026-08-15T05:28:16.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,244.9,245.1,245.2,0.8,0.6,0.6,868.0,0.0,50.35,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38016853908518367,False
806292,2026-08-15T05:28:31.629676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.1,8.4,0.4,1.3,2.0,242.0,241.8,241.9,58.4,58.9,59.1,861.6,-42.9,50.26,0.0,-43.4,48.1,862.7,-51.3,-51.1,47.7,100.0,3318.0,3316.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.5655154144688528,False
806323,2026-08-15T05:28:47.619652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.0,1.9,1.0,235.8,235.8,235.8,0.8,0.6,0.6,868.0,0.1,50.27,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3771648393748105,False
806385,2026-08-15T05:29:18.618787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.9,1.0,241.8,241.7,241.8,0.8,0.6,0.6,867.9,-0.1,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3685126104332793,False
806416,2026-08-15T05:29:33.629570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,5.6,0.0,1.3,2.0,243.8,243.9,244.2,64.9,65.3,65.0,863.1,-47.1,50.34,0.0,-46.3,48.1,863.7,-52.7,-52.6,48.1,100.0,3325.0,3323.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.5310671296825026,False
806447,2026-08-15T05:29:49.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.9,1.0,234.2,234.3,234.4,0.8,0.6,0.6,868.0,0.0,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36639781873855554,False
806478,2026-08-15T05:30:04.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.2,16.5,0.0,1.3,2.0,243.2,243.2,243.3,65.6,65.8,65.5,863.6,-50.7,50.35,0.0,-47.2,48.1,862.4,-34.2,-34.7,48.1,100.0,3321.0,3319.0,25.5,24.2,24.5,20000.0,856.4,0,0,True,0.5277597417338308,False
806540,2026-08-15T05:30:35.629694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.4,8.0,0.0,1.3,2.0,243.6,243.8,243.8,66.2,66.5,66.1,863.8,-52.9,50.35,0.0,-47.9,48.5,863.4,-44.9,-43.9,48.5,100.0,3326.0,3324.0,25.5,24.2,24.5,20000.0,856.4,0,0,True,0.5339907504028385,False
806571,2026-08-15T05:30:51.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.9,1.0,241.9,242.1,242.0,0.8,0.6,0.6,867.9,0.0,50.37,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3775930867194624,False
806602,2026-08-15T05:31:06.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,17.9,0.0,1.3,3.0,240.6,240.5,240.8,58.8,58.9,59.3,863.2,-50.7,50.27,0.0,-38.2,48.5,862.7,-32.8,-33.7,48.5,100.0,3328.0,3325.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.49887398995488264,False
806633,2026-08-15T05:31:22.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.9,1.0,243.3,243.5,243.6,0.8,0.6,0.6,867.9,0.0,50.36,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.37579370229073994,False
806728,2026-08-15T05:32:09.618611+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.5,2.6,2.1,22.3,0.0,1.4,2.0,228.1,228.2,228.6,35.4,33.8,32.8,854.3,27.7,49.83,0.0,15.2,48.5,856.4,5.4,5.1,48.5,100.0,3300.0,3298.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4324516041924025,False
806759,2026-08-15T05:32:25.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.9,1.0,242.7,243.4,243.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3541534035170185,False
806790,2026-08-15T05:32:40.618783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,2.3,0.0,1.4,1.0,241.8,242.3,242.3,12.1,10.5,10.7,856.0,3.6,49.96,0.0,1.4,48.5,856.7,1.3,1.0,48.5,100.0,3299.0,3298.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3809689387327178,False
806852,2026-08-15T05:33:11.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,7.1,0.0,1.4,1.0,245.5,245.9,245.7,12.0,10.5,10.5,855.6,3.5,49.93,0.0,1.4,48.5,855.4,10.6,9.8,48.5,100.0,3298.0,3297.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3929887003566725,False
806885,2026-08-15T05:33:28.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,1.0,244.4,244.0,244.2,0.8,0.6,0.6,867.9,0.1,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3718615149825061,False
806916,2026-08-15T05:33:43.629250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.7,19.8,0.0,1.4,3.0,242.0,241.8,242.1,70.0,70.4,70.2,863.4,-50.1,50.37,0.0,-50.3,48.5,861.7,-30.3,-32.9,48.5,100.0,3325.0,3322.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.5387159620248317,False
806949,2026-08-15T05:34:00.630051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.0,1.0,220.2,220.5,220.4,0.8,0.6,0.6,867.9,0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3988745449559897,False
807011,2026-08-15T05:34:31.619212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.0,1.0,242.5,243.2,242.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3554340927435473,False
807042,2026-08-15T05:34:46.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.8,1.9,18.0,0.0,1.4,1.0,224.6,224.6,224.8,32.8,30.8,30.0,853.8,28.0,49.81,0.0,20.3,48.5,855.7,10.0,8.3,48.5,100.0,3295.0,3294.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4406239523635041,False
807073,2026-08-15T05:35:02.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.0,1.0,238.7,239.1,239.0,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.355750557923569,False
807104,2026-08-15T05:35:17.618763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.8,10.2,0.0,1.4,1.0,233.8,233.7,234.0,19.0,17.4,17.5,854.6,11.6,49.91,0.0,4.2,48.5,856.4,1.4,1.1,48.5,100.0,3298.0,3297.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3882040214459437,False
807166,2026-08-15T05:35:48.628963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.3,0.3,0.0,1.4,1.0,240.8,240.5,240.9,20.8,19.3,20.1,855.7,1.0,49.95,0.0,-1.2,48.5,856.0,1.3,1.0,48.5,100.0,3297.0,3296.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4003377915374508,False
807203,2026-08-15T05:36:07.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.0,1.0,243.6,244.0,243.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3550198836877813,False
807265,2026-08-15T05:36:38.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,225.9,226.3,226.4,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36774820970206984,False
807327,2026-08-15T05:37:09.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.0,1.0,231.0,231.2,231.4,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3600600164705499,False
807358,2026-08-15T05:37:24.629113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.6,19.8,0.0,1.4,2.0,240.7,240.5,240.8,12.1,11.2,10.6,855.0,3.4,49.95,0.0,1.7,48.5,853.4,23.2,23.5,48.5,100.0,3288.0,3286.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4101793959268563,False
807389,2026-08-15T05:37:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.9,1.0,224.9,225.1,225.3,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3761872751757087,False
807422,2026-08-15T05:37:56.642197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.6,0.3,3.3,0.0,1.4,1.0,226.8,225.4,227.3,12.3,12.0,10.7,855.7,7.5,49.95,0.0,1.9,48.5,855.4,10.8,10.4,48.5,100.0,3291.0,3290.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.416575027028759,False
807484,2026-08-15T05:38:27.619177+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,6.8,0.9,8.2,0.0,1.4,2.0,225.8,222.3,226.2,35.9,37.4,30.6,852.8,29.4,49.79,0.0,23.6,48.5,853.7,21.2,19.1,48.5,100.0,3291.0,3289.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.49802143823660183,False
807515,2026-08-15T05:38:43.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.0,0.0,1.9,1.0,233.5,230.4,233.8,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3610072824263418,False
807546,2026-08-15T05:38:58.618965+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.5,0.5,0.3,0.0,1.4,1.0,235.6,232.4,236.0,19.2,21.1,17.6,853.2,13.3,49.85,0.0,9.7,48.5,853.7,13.6,13.6,48.5,100.0,3288.0,3287.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4286545006140525,False
807577,2026-08-15T05:39:14.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.8,0.0,0.0,1.9,1.0,241.3,238.7,241.6,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.35683097816742054,False
807639,2026-08-15T05:39:45.629529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.7,0.0,0.0,1.9,1.0,240.0,236.9,240.4,0.8,0.6,0.6,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3591080858611172,False
807670,2026-08-15T05:40:00.628924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.2,2.8,13.8,0.0,1.4,2.0,243.4,241.0,244.6,52.9,48.7,52.9,859.3,-40.5,50.23,0.0,-36.3,48.5,862.1,-54.3,-54.4,48.5,100.0,3317.0,3315.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.542966115575306,False
807701,2026-08-15T05:40:16.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.7,0.0,0.0,1.9,1.0,238.7,236.3,239.6,0.8,0.6,0.6,867.9,0.0,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3747285188186021,False
807732,2026-08-15T05:40:31.629557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.8,1.2,18.3,0.0,1.4,2.0,243.9,242.6,244.5,69.4,64.6,69.1,862.9,-53.6,50.36,0.0,-48.6,48.5,861.7,-35.3,-35.6,48.5,100.0,3322.0,3320.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.5417017650775356,False
807794,2026-08-15T05:41:02.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,0.4,8.4,0.0,1.3,3.0,242.6,241.7,242.9,70.8,67.2,70.8,863.8,-53.9,50.37,0.0,-50.2,48.9,863.4,-45.5,-45.2,48.9,100.0,3321.0,3318.0,25.6,24.3,24.6,20000.0,856.4,0,0,True,0.5465756618761427,False
807830,2026-08-15T05:41:20.629567+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,1.4,1.9,2.1,22.5,0.0,1.3,2.0,239.9,238.5,239.8,12.1,12.6,10.7,856.8,4.4,49.95,0.0,2.3,48.9,854.7,26.9,26.0,48.9,100.0,3294.0,3292.0,25.6,24.3,24.6,20000.0,856.4,0,0,True,0.42310851306709385,False
807861,2026-08-15T05:41:36.629054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.0,1.9,1.0,232.5,231.6,233.1,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3585579098837468,False
807892,2026-08-15T05:41:51.628667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.6,5.6,0.0,1.4,1.0,242.3,241.3,242.6,14.2,14.7,12.9,855.8,8.0,49.95,0.0,5.0,48.9,856.4,2.4,2.1,48.9,100.0,3299.0,3298.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.39214215009094294,False
807954,2026-08-15T05:42:22.618581+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,1.9,4.2,2.9,22.2,0.0,1.5,1.0,225.9,224.4,226.3,35.1,35.7,31.5,852.8,28.7,49.8,0.0,23.6,48.9,855.7,6.5,6.0,48.9,100.0,3296.0,3295.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4551831378802242,False
807985,2026-08-15T05:42:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.0,1.0,244.5,243.8,244.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.35915360269922536,False
808016,2026-08-15T05:42:53.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.5,1.4,11.6,0.0,1.5,1.0,234.0,232.5,234.3,20.5,21.6,19.1,854.3,13.7,49.91,0.0,5.9,48.9,855.7,2.1,2.2,48.9,100.0,3296.0,3295.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.40155962713793675,False
808051,2026-08-15T05:43:11.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.0,0.0,2.0,1.0,244.1,242.9,244.5,0.8,0.6,0.6,868.0,0.0,50.27,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37275030298552825,False
808113,2026-08-15T05:43:42.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.1,0.0,2.0,1.0,241.8,240.5,242.2,0.8,0.6,0.6,867.9,-0.1,50.3,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37591788993338526,False
808144,2026-08-15T05:43:57.618780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.6,11.7,0.0,1.5,2.0,244.4,243.8,244.9,66.7,63.7,66.9,863.7,-51.4,50.34,0.0,-46.8,48.9,863.1,-39.7,-40.4,48.9,100.0,3327.0,3325.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.518711004841889,False
808175,2026-08-15T05:44:13.629660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.1,0.0,2.0,1.0,232.9,232.0,233.6,0.8,0.6,0.6,867.9,0.1,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37208643008357384,False
808206,2026-08-15T05:44:28.629666+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.9,3.6,2.0,22.6,0.0,1.4,3.0,244.3,243.6,244.5,68.8,65.2,68.6,864.4,-52.5,50.36,0.0,-48.6,48.9,862.4,-29.9,-31.0,48.9,100.0,3318.0,3315.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5483768936736471,False
808268,2026-08-15T05:44:59.628707+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,2.4,0.3,1.7,0.0,1.4,1.0,223.8,220.3,224.0,12.3,13.2,10.8,858.8,4.2,49.95,0.0,2.2,49.3,859.1,2.5,2.1,49.3,100.0,3309.0,3308.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4438449895942916,False
808330,2026-08-15T05:45:30.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.9,1.9,18.9,0.0,1.4,1.0,226.1,224.5,226.5,39.7,40.6,35.7,854.5,31.4,49.8,0.0,21.6,49.3,856.4,12.5,12.2,49.3,100.0,3298.0,3297.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.47300572319957,False
808361,2026-08-15T05:45:46.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.0,2.0,1.0,239.0,238.0,238.9,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.35962173719418117,False
808423,2026-08-15T05:46:17.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.0,1.0,240.4,240.4,240.7,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3571648046751741,False
808454,2026-08-15T05:46:32.618579+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.2,2.2,2.7,25.3,0.0,1.5,1.0,229.0,229.1,229.2,33.5,31.8,31.3,854.0,26.7,49.8,0.0,17.9,49.3,856.7,1.4,1.1,49.3,100.0,3300.0,3299.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.44011060000552504,False
808485,2026-08-15T05:46:48.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,2.0,1.0,237.5,237.6,237.6,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36054102195164156,False
808520,2026-08-15T05:47:05.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.6,15.6,0.0,1.5,2.0,236.7,236.9,236.4,12.1,10.5,10.7,856.6,7.7,49.96,0.0,1.4,49.3,855.0,23.3,22.7,49.3,100.0,3296.0,3294.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4132276010373953,False
808582,2026-08-15T05:47:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,5.7,0.0,1.5,2.0,241.6,241.5,241.7,14.1,12.2,12.6,855.4,6.0,49.95,0.0,1.8,49.3,855.4,11.7,10.8,49.3,100.0,3293.0,3291.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.3988114337035142,False
808613,2026-08-15T05:47:52.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,239.4,239.7,239.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3575498650598111,False
808644,2026-08-15T05:48:07.619167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.4,18.4,0.0,1.6,2.0,240.3,240.7,240.8,12.1,10.5,10.7,855.8,3.3,49.96,0.0,1.4,49.3,854.4,21.7,21.5,49.3,100.0,3288.0,3286.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.4207351614171264,False
808675,2026-08-15T05:48:23.619424+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.0,1.0,230.8,231.5,231.4,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3631602736651231,False
808737,2026-08-15T05:48:54.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.0,1.0,255.0,255.1,255.2,0.8,0.6,0.6,867.9,0.0,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4062748972784216,False
808770,2026-08-15T05:49:10.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.7,1.4,11.4,0.0,1.6,2.0,224.5,224.5,224.7,36.2,34.4,33.5,853.3,28.3,49.84,0.0,20.5,49.3,854.7,16.9,16.3,49.3,100.0,3290.0,3288.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.46083821941562647,False
808801,2026-08-15T05:49:26.629666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.0,1.0,245.1,245.8,245.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36255211319962277,False
808894,2026-08-15T05:50:12.618932+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.3,2.5,3.4,27.0,0.0,1.5,1.0,227.0,226.9,227.2,35.1,33.7,32.6,852.6,28.4,49.81,0.0,17.4,49.3,856.0,1.4,1.1,49.3,100.0,3295.0,3294.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.44696367405152115,False
808925,2026-08-15T05:50:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.9,1.0,231.7,231.8,232.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3618054894779763,False
808956,2026-08-15T05:50:43.630097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,2.7,0.0,1.5,1.0,242.3,242.5,242.8,12.0,11.0,10.7,855.1,4.1,49.95,0.0,1.7,49.3,855.7,1.4,1.3,49.3,100.0,3296.0,3295.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.3813619687903266,False
808987,2026-08-15T05:50:59.619438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.9,1.0,223.0,223.2,223.5,0.8,0.6,0.6,867.9,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3887308220205398,False
809049,2026-08-15T05:51:30.629475+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.0,0.0,1.9,1.0,239.2,237.2,238.8,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3616152627861975,False
809080,2026-08-15T05:51:45.619417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.1,0.2,5.2,0.0,1.5,1.0,241.1,238.5,241.3,12.1,13.8,10.7,854.9,5.0,49.95,0.0,2.6,49.3,854.7,10.2,8.7,49.3,100.0,3292.0,3291.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.3984190598909384,False
809111,2026-08-15T05:52:01.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.8,0.0,0.0,1.9,1.0,232.2,228.8,232.7,0.8,0.6,0.6,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37470206908190956,False
809142,2026-08-15T05:52:16.628962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.2,1.4,15.4,0.0,1.5,2.0,230.2,227.0,230.8,12.1,13.9,10.7,854.8,5.1,49.95,0.0,11.3,49.3,853.4,20.5,19.4,49.3,100.0,3284.0,3282.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4470934483437025,False
809204,2026-08-15T05:52:47.630569+00:00,external_ems_2,bess_2,good,0.2918,normal,PCS DC current and BMS current mismatch: 38.2,2.7,2.9,4.6,38.2,0.0,1.6,1.0,239.7,237.9,240.6,18.4,19.9,17.0,853.8,13.0,49.9,0.0,10.0,49.3,858.4,-25.2,-25.5,49.3,100.0,3303.0,3302.0,25.6,24.0,24.5,20000.0,856.4,0,0,True,0.5138649081897237,False
809239,2026-08-15T05:53:05.629103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.8,0.0,0.0,1.9,1.0,245.0,242.9,245.2,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36381513359703815,False
809270,2026-08-15T05:53:20.629791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,4.5,1.2,11.6,0.0,1.6,1.0,232.1,228.6,232.6,25.9,28.1,23.6,853.2,23.0,49.86,0.0,10.9,49.3,854.4,11.4,11.3,49.3,100.0,3291.0,3290.0,25.6,24.0,24.5,20000.0,856.4,0,0,True,0.443716972641317,False
809301,2026-08-15T05:53:36.618703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.1,0.0,1.9,1.0,241.3,238.7,241.4,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3629860081319279,False
809394,2026-08-15T05:54:22.628992+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,1.9,3.6,2.6,22.6,0.0,1.5,1.0,230.3,228.9,230.8,31.3,31.6,28.0,852.4,24.8,49.84,0.0,14.6,49.3,855.0,2.2,2.1,49.3,100.0,3294.0,3293.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.43233516040563413,False
809425,2026-08-15T05:54:38.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.0,1.9,1.0,230.5,229.3,230.8,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36737535229117935,False
809462,2026-08-15T05:54:56.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.7,12.9,0.0,1.5,2.0,234.6,233.4,234.7,18.8,19.2,17.4,853.7,12.0,49.91,0.0,6.2,48.9,853.0,24.9,25.2,48.9,100.0,3286.0,3284.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4261631143814972,False
809524,2026-08-15T05:55:27.629489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.4,9.2,0.0,1.5,1.0,240.4,239.4,240.7,12.1,12.5,10.7,854.4,3.6,49.95,0.0,2.3,48.9,854.0,12.8,11.7,48.9,100.0,3291.0,3290.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3856000553033822,False
809555,2026-08-15T05:55:43.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.0,1.9,1.0,224.5,223.4,224.9,0.8,0.6,0.6,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38892875619747397,False
809586,2026-08-15T05:55:58.618657+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,1.2,1.8,1.8,21.7,0.0,1.5,2.0,242.8,241.9,243.1,12.0,12.3,10.5,854.2,4.6,49.95,0.0,2.3,48.9,852.4,26.3,26.6,48.9,100.0,3280.0,3278.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4290031547240158,False
809617,2026-08-15T05:56:14.619093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.9,1.0,243.3,242.6,243.4,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.359838252978135,False
809681,2026-08-15T05:56:46.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.9,1.0,257.0,256.6,256.8,0.8,0.6,0.6,867.9,-0.1,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41373742481243625,False
809717,2026-08-15T05:57:04.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,1.9,1.0,244.1,243.4,244.3,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3615112915569246,False
809748,2026-08-15T05:57:19.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.5,1.7,11.4,0.0,1.5,2.0,233.6,232.3,233.9,20.3,21.2,18.7,853.0,13.6,49.9,0.0,5.9,48.9,854.7,2.2,2.4,48.9,100.0,3293.0,3291.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3980879042802975,False
809779,2026-08-15T05:57:35.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,1.9,1.0,240.9,240.1,241.2,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3596078604323836,False
809841,2026-08-15T05:58:06.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.9,1.0,244.0,243.3,244.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36018326792705957,False
809872,2026-08-15T05:58:21.618573+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS phase voltage imbalance high: 6.5,6.5,1.8,0.1,3.3,0.0,1.5,1.0,237.3,236.0,242.5,12.1,12.4,10.6,853.9,4.8,49.95,0.0,2.3,48.9,854.0,8.1,9.1,48.9,100.0,3292.0,3291.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.411300537969543,False
809939,2026-08-15T05:58:55.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.0,0.0,1.9,1.0,224.2,222.5,224.5,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38515236199944086,False
810001,2026-08-15T05:59:26.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.0,1.9,1.0,223.8,223.8,223.8,0.8,0.6,0.6,868.0,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38893603642160735,False
810032,2026-08-15T05:59:41.618577+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.1,1.5,2.0,22.3,0.0,1.5,1.0,244.2,244.3,244.2,11.9,10.4,10.5,854.0,3.8,49.96,0.0,1.4,48.9,852.0,26.1,26.6,48.9,100.0,3289.0,3288.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.43422355481266284,False
810063,2026-08-15T05:59:57.619369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,2.0,1.0,243.5,244.4,243.8,0.8,0.6,0.7,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.364832755674502,False
810094,2026-08-15T06:00:12.618584+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.4,2.2,2.7,23.2,0.0,1.5,2.0,225.2,225.1,225.5,30.7,28.5,28.8,852.0,24.5,49.82,0.0,21.0,48.9,854.7,1.3,1.0,48.9,100.0,3292.0,3290.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4392319986800715,False
810156,2026-08-15T06:00:43.619283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.8,17.7,0.0,1.5,1.0,251.9,251.9,252.3,22.5,22.4,22.3,854.5,-8.7,50.03,0.0,-12.2,48.9,853.7,9.0,7.5,48.9,100.0,3286.0,3285.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4647861903501542,False
810193,2026-08-15T06:01:02.630676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.1,0.0,2.0,1.0,241.2,241.8,241.6,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3707894365136286,False
810224,2026-08-15T06:01:17.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.6,1.6,10.3,0.0,1.5,1.0,225.2,224.9,225.3,33.2,30.8,30.6,851.4,25.7,49.8,0.0,23.7,48.9,853.0,15.4,14.1,48.9,100.0,3284.0,3283.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4493549433600986,False
810255,2026-08-15T06:01:33.629930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.0,1.0,244.9,245.6,245.1,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36234263164633906,False
810317,2026-08-15T06:02:04.619301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,240.3,240.8,240.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.35731280656385983,False
810348,2026-08-15T06:02:19.628942+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.4,3.0,3.5,27.6,0.0,1.5,1.0,226.7,226.6,227.0,37.4,35.1,34.4,850.9,28.8,49.81,0.0,17.8,48.9,854.4,1.2,0.9,48.9,100.0,3288.0,3287.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4538098541874932,False
810379,2026-08-15T06:02:35.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.0,1.0,241.2,242.2,242.2,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3584285616628615,False
810410,2026-08-15T06:02:50.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.8,7.1,0.0,1.5,2.0,239.1,239.5,239.6,12.1,10.5,10.6,853.9,8.3,49.96,0.0,1.4,48.9,854.7,1.2,0.9,48.9,100.0,3293.0,3291.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.37973488194022337,False
810472,2026-08-15T06:03:21.629692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.8,12.8,0.0,1.5,1.0,242.3,242.5,242.7,19.3,17.6,17.9,852.5,11.5,49.91,0.0,4.5,48.9,851.7,24.3,23.6,48.9,100.0,3282.0,3281.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4256505222487522,False
810503,2026-08-15T06:03:37.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,233.8,234.0,234.2,0.8,0.6,0.6,868.0,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.359185627697039,False
810534,2026-08-15T06:03:52.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,1.0,0.0,1.5,1.0,240.9,241.0,241.1,12.0,10.5,10.6,853.6,3.3,49.96,0.0,1.4,48.9,854.0,4.3,3.7,48.9,100.0,3288.0,3287.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.38486984079853725,False
810565,2026-08-15T06:04:08.628812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,2.0,1.0,228.8,228.7,228.9,0.8,0.6,0.6,868.0,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37407388420725424,False
810627,2026-08-15T06:04:39.628690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.0,1.0,232.6,233.1,233.1,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36077191850326995,False
810660,2026-08-15T06:04:55.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.4,6.6,0.0,1.5,2.0,233.4,233.6,233.9,16.9,14.9,15.3,853.0,7.8,49.96,0.0,8.6,48.5,854.4,1.2,1.0,48.5,100.0,3291.0,3289.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3879004653022773,False
810691,2026-08-15T06:05:11.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.1,1.0,240.8,241.4,241.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36183972886620286,False
810722,2026-08-15T06:05:26.618709+00:00,external_ems_2,bess_2,good,0.1812,normal,PCS DC current and BMS current mismatch: 31.3,0.3,1.8,3.0,31.3,0.0,1.5,1.0,224.2,224.3,224.5,40.7,39.6,38.9,851.0,32.7,49.8,0.0,22.7,48.5,854.0,1.4,1.0,48.5,100.0,3283.0,3288.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4717535694913969,False
810784,2026-08-15T06:05:57.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,0.0,0.0,1.5,1.0,236.4,236.4,236.4,16.3,14.4,14.7,852.8,9.4,49.93,0.0,1.4,48.5,853.0,9.4,8.8,48.5,100.0,3290.0,3289.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.39386224993812874,False
810815,2026-08-15T06:06:13.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.1,1.0,233.7,233.7,234.1,0.8,0.6,0.6,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3659568642769522,False
810846,2026-08-15T06:06:28.618581+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,2.6,2.8,22.5,0.0,1.5,1.0,229.5,229.8,230.0,30.2,27.8,27.6,851.2,23.9,49.82,0.0,16.0,48.5,854.0,1.4,0.9,48.5,100.0,3289.0,3288.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.43068137921102867,False
810877,2026-08-15T06:06:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,2.1,1.0,224.0,224.2,224.2,0.8,0.6,0.6,868.0,0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38206720481348794,False
810939,2026-08-15T06:07:15.618821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,225.0,225.1,225.3,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38550574837933804,False
811001,2026-08-15T06:07:46.628657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.1,1.0,243.7,244.3,243.8,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36372565340528357,False
811032,2026-08-15T06:08:01.618702+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.3,2.6,3.2,26.2,0.0,1.5,1.0,225.3,225.3,225.6,34.9,33.2,32.3,850.8,27.6,49.86,0.0,17.4,48.5,854.0,1.4,1.1,48.5,100.0,3281.0,3279.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.45362979835225353,False
811094,2026-08-15T06:08:32.629046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.4,14.5,0.0,1.5,3.0,248.5,248.9,248.6,12.7,11.6,11.7,853.1,7.6,49.96,0.0,0.0,48.5,851.7,22.1,22.1,48.5,100.0,3283.0,3280.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.43823118155409546,False
811127,2026-08-15T06:08:49.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.2,0.0,0.0,2.0,1.0,241.0,241.7,241.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36668511136719834,False
811158,2026-08-15T06:09:04.618579+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.4,1.6,3.3,31.6,0.0,1.5,1.0,226.2,226.1,226.5,41.1,40.1,39.5,850.7,32.9,49.79,0.0,20.0,48.5,854.0,1.3,1.2,48.5,100.0,3289.0,3288.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.46746945211411484,False
811189,2026-08-15T06:09:20.618981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.0,1.0,244.9,245.7,245.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35815870086795115,False
811251,2026-08-15T06:09:51.619080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,231.7,232.0,231.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35761205024260123,False
811282,2026-08-15T06:10:06.629135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,3.2,0.0,1.5,2.0,234.3,234.5,234.7,23.0,21.4,21.4,851.9,17.2,49.89,0.0,8.3,48.5,852.4,14.0,12.6,48.5,100.0,3287.0,3285.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.41307033943429994,False
811313,2026-08-15T06:10:22.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.0,1.0,242.4,243.0,242.8,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3567261489892172,False
811350,2026-08-15T06:10:40.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.9,19.3,0.0,1.5,2.0,238.2,238.6,238.5,12.1,10.5,10.6,853.3,5.8,49.96,0.0,1.4,48.5,851.4,25.1,26.7,48.5,100.0,3278.0,3276.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.41932606342129564,False
811412,2026-08-15T06:11:11.629377+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,1.6,1.6,21.8,0.0,1.5,2.0,244.6,245.1,244.8,12.0,10.4,10.5,853.0,3.2,49.96,0.0,1.4,48.5,851.4,25.0,23.6,48.5,100.0,3284.0,3282.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.42090452153103464,False
811443,2026-08-15T06:11:27.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.0,1.0,243.5,244.2,243.8,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35679521783428797,False
811474,2026-08-15T06:11:42.618682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.5,6.1,0.0,1.5,1.0,228.5,228.4,228.8,22.5,21.0,20.9,851.5,14.3,49.93,0.0,12.9,48.5,853.0,8.2,6.0,48.5,100.0,3286.0,3285.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4068119656398592,False
811571,2026-08-15T06:12:31.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,256.1,256.4,256.5,0.8,0.6,0.6,867.9,0.0,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.40164278037870665,False
811605,2026-08-15T06:12:48.629785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.0,1.0,243.7,244.3,243.6,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.35792114137645425,False
811636,2026-08-15T06:13:03.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.7,1.7,0.0,1.5,1.0,243.8,244.2,244.1,12.0,10.4,10.5,853.0,3.0,49.92,0.0,1.4,48.5,853.7,1.3,1.0,48.5,100.0,3286.0,3285.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3851749020479342,False
811667,2026-08-15T06:13:19.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.0,1.0,240.4,241.1,240.9,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.35700621113125286,False
811729,2026-08-15T06:13:50.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.0,1.0,227.7,227.8,227.9,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3658683622567866,False
811760,2026-08-15T06:14:05.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.0,14.3,0.0,1.5,1.0,232.8,233.1,233.2,23.7,21.9,21.9,851.4,15.6,49.88,0.0,8.2,48.1,853.4,1.3,0.9,48.1,100.0,3287.0,3286.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4086681709775948,False
811791,2026-08-15T06:14:21.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.0,1.0,235.3,235.5,235.3,0.8,0.6,0.6,867.9,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3589674407098317,False
