id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
811828,2026-08-15T06:14:39.618581+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.5,1.5,0.8,21.6,0.0,1.5,1.0,243.1,243.6,243.5,12.0,10.5,10.5,852.5,3.5,49.94,0.0,1.4,48.1,851.7,25.1,23.6,48.1,100.0,3283.0,3282.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.41864925028429634,False
811890,2026-08-15T06:15:10.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.2,7.5,0.0,1.5,2.0,240.3,240.7,240.8,11.9,10.5,10.5,852.9,3.3,49.96,0.0,6.8,48.1,852.7,10.8,8.5,48.1,100.0,3285.0,3283.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.38790913041605235,False
811921,2026-08-15T06:15:26.629021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,2.0,1.0,226.6,226.7,226.7,0.8,0.6,0.6,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36943006775836745,False
811952,2026-08-15T06:15:41.629013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.3,11.5,0.0,1.5,1.0,225.7,226.0,226.3,21.1,19.7,19.8,851.7,10.0,49.87,0.0,15.6,48.1,851.4,21.5,18.7,48.1,100.0,3278.0,3277.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.44011723267008457,False
811983,2026-08-15T06:15:57.654839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.0,1.0,230.1,230.3,230.3,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3630348824466536,False
812083,2026-08-15T06:16:47.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.0,1.0,244.6,245.2,244.8,0.8,0.6,0.6,867.9,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3608051895149845,False
812114,2026-08-15T06:17:02.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.0,1.2,0.0,1.5,1.0,239.6,239.6,239.8,13.9,12.2,12.5,852.4,5.9,49.96,0.0,1.4,48.1,853.4,7.1,4.9,48.1,100.0,3287.0,3286.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3889064601279627,False
812145,2026-08-15T06:17:18.619091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.0,1.0,240.5,240.7,240.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.35578640024445335,False
812207,2026-08-15T06:17:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.0,1.0,229.8,230.0,229.9,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3623514952060997,False
812238,2026-08-15T06:18:04.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.6,10.9,0.0,1.4,1.0,241.4,241.7,241.8,11.9,10.5,10.5,852.6,3.3,49.96,0.0,1.4,48.1,852.0,14.2,13.1,48.1,100.0,3282.0,3281.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.3828811055478856,False
812269,2026-08-15T06:18:20.619347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.0,1.0,224.1,224.2,224.3,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37806728619590185,False
812304,2026-08-15T06:18:37.619566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.8,5.3,0.0,1.4,2.0,225.7,225.6,225.8,12.2,10.7,10.7,853.5,9.1,49.96,0.0,1.3,48.1,852.7,14.4,12.3,48.1,100.0,3286.0,3284.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.41256331153089826,False
812366,2026-08-15T06:19:08.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.2,19.3,0.0,1.4,2.0,240.4,240.3,240.5,14.7,13.0,12.6,851.9,4.9,49.9,0.0,9.5,48.1,850.7,24.2,25.1,48.1,100.0,3279.0,3277.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.41891312206230186,False
812397,2026-08-15T06:19:24.618800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.0,1.0,228.0,228.5,228.3,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36735467427403207,False
812428,2026-08-15T06:19:39.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,10.9,0.0,1.5,1.0,231.8,231.9,232.3,21.0,19.5,19.8,852.6,12.1,49.93,0.0,10.2,48.1,853.4,1.2,0.8,48.1,100.0,3286.0,3285.0,25.6,24.1,24.4,20000.0,856.4,0,0,True,0.4012234247755901,False
812459,2026-08-15T06:19:55.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.0,1.0,241.9,242.2,241.9,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3561787876791618,False
812521,2026-08-15T06:20:26.628799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.0,1.0,239.7,239.8,239.6,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.35650633952714916,False
812554,2026-08-15T06:20:42.618998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.8,2.5,0.0,1.5,1.0,240.2,240.5,240.6,12.4,10.7,11.1,852.6,3.8,49.9,0.0,1.3,48.1,853.4,1.3,1.1,48.1,100.0,3287.0,3286.0,25.6,24.1,24.4,20000.0,856.4,0,0,True,0.3856379910902027,False
812616,2026-08-15T06:21:13.618768+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.3,2.5,2.9,25.6,0.0,1.5,2.0,228.5,228.4,228.7,34.0,32.5,31.5,850.1,26.9,49.83,0.0,15.1,48.1,853.0,1.3,1.1,48.1,100.0,3285.0,3283.0,25.6,24.1,24.4,20000.0,856.4,0,0,True,0.4406349781317466,False
812678,2026-08-15T06:21:44.619204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.6,2.5,0.0,1.5,2.0,241.9,242.2,242.2,11.9,10.5,10.5,852.4,3.7,49.96,0.0,1.4,48.1,853.0,1.2,1.0,48.1,100.0,3286.0,3284.0,25.6,24.1,24.4,20000.0,856.4,0,0,True,0.38403402216036325,False
812709,2026-08-15T06:22:00.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,224.6,224.5,224.8,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38475168173830054,False
812740,2026-08-15T06:22:15.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,12.9,0.0,1.5,1.0,245.5,245.8,245.5,15.8,14.0,14.3,851.8,8.9,49.93,0.0,1.4,48.1,851.0,21.8,23.2,48.1,100.0,3276.0,3275.0,25.6,24.1,24.4,20000.0,856.4,0,0,True,0.43090061517842043,False
812771,2026-08-15T06:22:31.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.1,1.0,226.4,226.6,226.7,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37543158032634216,False
812833,2026-08-15T06:23:02.619085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.1,1.0,228.1,228.3,228.2,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3745451450590814,False
812864,2026-08-15T06:23:17.629447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.3,19.0,0.0,1.5,2.0,244.8,245.2,244.9,11.9,10.4,10.5,852.0,3.3,49.96,0.0,1.4,48.1,850.7,22.3,22.1,48.1,100.0,3280.0,3278.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4223882055849933,False
812895,2026-08-15T06:23:33.630129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.1,1.0,242.5,243.1,242.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3630832389142808,False
812926,2026-08-15T06:23:48.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.8,1.7,0.0,1.5,1.0,243.7,244.0,243.9,11.9,10.4,10.5,852.2,3.1,49.96,0.0,1.4,47.7,853.0,1.4,0.9,47.7,100.0,3284.0,3283.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.39100937014558584,False
812988,2026-08-15T06:24:19.619176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.3,1.6,0.0,1.5,2.0,228.9,228.9,229.3,23.4,21.8,21.8,850.7,16.2,49.86,0.0,18.4,47.7,851.0,17.8,16.3,47.7,100.0,3281.0,3279.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4389625971976473,False
813025,2026-08-15T06:24:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.1,1.0,241.8,242.0,241.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3617517880687411,False
813056,2026-08-15T06:24:53.630045+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,2.0,2.7,22.2,0.0,1.5,2.0,224.1,224.3,224.5,38.7,36.7,36.7,849.7,29.2,49.79,0.0,22.9,47.7,852.4,7.0,6.5,47.7,100.0,3284.0,3282.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4563225139368649,False
813087,2026-08-15T06:25:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,2.1,1.0,241.7,241.5,241.6,0.8,0.6,0.6,868.0,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3623820002206283,False
813149,2026-08-15T06:25:40.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.1,1.0,240.7,241.3,240.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3616768895840431,False
813180,2026-08-15T06:25:55.618674+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.5,2.6,2.7,22.7,0.0,1.5,2.0,230.4,230.6,230.9,29.9,27.9,27.3,850.3,24.0,49.82,0.0,14.7,47.7,853.0,1.3,1.1,47.7,100.0,3285.0,3283.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.43535503120867236,False
813211,2026-08-15T06:26:11.629481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.1,1.0,243.0,243.8,243.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36274501033923373,False
813242,2026-08-15T06:26:26.618960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,0.6,0.0,1.5,1.0,238.5,238.5,238.9,12.1,11.1,10.6,852.3,5.8,49.95,0.0,1.7,47.7,853.0,5.2,2.7,47.7,100.0,3287.0,3286.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.3918559033084485,False
813304,2026-08-15T06:26:57.618578+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.5,1.5,1.7,21.6,0.0,1.5,1.0,240.9,241.0,241.4,12.0,11.3,10.5,852.1,3.9,49.95,0.0,1.8,47.7,850.4,25.5,26.2,47.7,100.0,3284.0,3283.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.42394978361785834,False
813335,2026-08-15T06:27:13.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.0,2.1,1.0,223.7,222.8,223.8,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39111642083888687,False
813366,2026-08-15T06:27:28.628886+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.9,2.9,0.0,1.5,1.0,244.2,243.0,244.4,12.0,12.6,10.6,851.8,5.0,49.95,0.0,2.4,47.7,852.7,2.1,2.0,47.7,100.0,3281.0,3280.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.3977804471933597,False
813397,2026-08-15T06:27:44.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.8,0.0,0.0,2.1,1.0,243.5,241.4,243.6,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3650764087976318,False
813459,2026-08-15T06:28:15.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.7,0.1,0.0,2.1,1.0,230.8,226.9,231.1,0.8,0.6,0.6,867.9,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3810816300526284,False
813497,2026-08-15T06:28:34.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.8,0.0,0.0,2.1,1.0,240.1,236.9,240.0,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3644988321444529,False
813528,2026-08-15T06:28:49.619013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,4.8,1.0,9.3,0.0,1.5,1.0,228.5,224.8,229.2,24.7,27.4,22.6,850.4,22.3,49.83,0.0,17.5,47.7,851.4,13.0,12.3,47.7,100.0,3278.0,3277.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.46266398847001494,False
813559,2026-08-15T06:29:05.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.7,0.1,0.0,2.1,1.0,239.4,236.9,239.5,0.8,0.6,0.6,867.9,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3661449871178277,False
813621,2026-08-15T06:29:36.628740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.7,0.0,0.0,2.1,1.0,241.0,238.0,241.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3653024729578613,False
813683,2026-08-15T06:30:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.1,1.0,242.5,241.6,242.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3629024570197515,False
813715,2026-08-15T06:30:23.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,2.1,1.0,220.5,219.3,220.8,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4069947028114459,False
813780,2026-08-15T06:30:55.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.5,2.5,10.6,0.0,1.6,1.0,236.4,235.3,236.9,19.9,21.0,18.5,849.9,12.6,49.85,0.0,10.3,47.7,852.4,2.0,2.2,47.7,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4332478645249517,False
813811,2026-08-15T06:31:11.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,2.1,1.0,231.8,230.5,232.2,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3678978325211791,False
813842,2026-08-15T06:31:26.628713+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,1.4,2.0,2.0,27.1,0.0,1.6,1.0,241.3,239.9,241.3,12.0,12.6,10.6,851.7,4.9,49.95,0.0,2.3,47.7,849.7,32.0,28.3,47.7,100.0,3275.0,3274.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4702738782973324,False
813873,2026-08-15T06:31:42.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,2.1,1.0,228.3,227.0,228.5,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37740536618896675,False
813935,2026-08-15T06:32:13.619047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.1,1.0,242.4,241.5,242.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36234308696834294,False
813966,2026-08-15T06:32:28.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,0.5,2.1,0.0,1.6,2.0,226.0,224.5,226.6,26.8,27.9,24.7,850.2,17.1,49.9,0.0,14.3,47.3,850.7,19.2,18.4,47.3,100.0,3276.0,3274.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.459514031293922,False
813997,2026-08-15T06:32:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.1,1.0,239.1,238.1,239.0,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36247853343988684,False
814028,2026-08-15T06:32:59.618884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.7,0.9,4.1,0.0,1.6,2.0,232.6,231.2,233.1,21.3,22.6,19.9,850.5,14.8,49.88,0.0,13.4,47.3,851.4,10.7,10.0,47.3,100.0,3279.0,3277.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4305315419749286,False
814090,2026-08-15T06:33:30.618585+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,2.1,5.4,3.8,29.6,0.0,1.7,1.0,225.8,223.7,225.7,40.8,42.3,36.9,848.6,32.2,49.78,0.0,19.2,47.3,852.4,2.6,1.9,47.3,100.0,3283.0,3282.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.5146377123921088,False
814121,2026-08-15T06:33:46.629353+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.1,0.0,2.1,1.0,243.6,242.5,243.4,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36357874402409796,False
814152,2026-08-15T06:34:01.629735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.6,2.9,0.0,1.7,1.0,242.9,241.8,243.2,12.0,12.6,10.6,851.4,4.9,49.95,0.0,2.4,47.3,852.0,2.0,2.1,47.3,100.0,3282.0,3281.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.40864757460923634,False
814249,2026-08-15T06:34:50.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,2.1,1.0,231.0,229.6,231.5,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3711482935901596,False
814280,2026-08-15T06:35:05.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.5,10.9,0.0,1.7,1.0,240.9,240.4,241.2,12.0,10.8,10.5,851.5,3.7,49.95,0.0,1.8,47.3,851.0,14.6,13.5,47.3,100.0,3277.0,3276.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.40652282390353583,False
814311,2026-08-15T06:35:21.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.0,1.0,228.0,227.8,228.0,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3697797142298051,False
814342,2026-08-15T06:35:36.618662+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.6,1.6,1.8,24.4,0.0,1.7,1.0,244.1,244.7,244.4,12.0,10.4,10.5,851.5,3.4,49.96,0.0,1.4,47.3,849.7,27.8,26.7,47.3,100.0,3276.0,3275.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.4588549173306199,False
814404,2026-08-15T06:36:07.618923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.5,2.5,0.0,1.7,2.0,243.2,243.6,243.5,11.9,10.4,10.5,851.5,3.7,49.96,0.0,1.4,47.3,852.0,1.2,0.9,47.3,100.0,3283.0,3281.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.40080897581704156,False
814439,2026-08-15T06:36:25.618957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,228.6,228.9,228.8,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3691409564052038,False
814470,2026-08-15T06:36:40.629778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.5,12.3,0.0,1.8,1.0,232.0,232.1,232.3,19.7,18.1,18.2,850.5,11.7,49.92,0.0,10.3,47.3,850.0,24.0,24.2,47.3,100.0,3270.0,3269.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4729692856089181,False
814501,2026-08-15T06:36:56.629421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.0,1.0,242.1,242.9,242.5,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.35871578746327476,False
814563,2026-08-15T06:37:27.619520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,2.1,1.0,243.7,244.3,243.9,0.8,0.6,0.6,867.9,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37124673659657703,False
814594,2026-08-15T06:37:42.628845+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.1,1.6,2.6,21.1,0.0,1.7,1.0,241.1,241.2,241.2,12.1,10.5,10.6,848.8,30.1,49.96,0.0,1.4,47.3,851.4,9.0,7.7,47.3,100.0,3281.0,3280.0,25.6,23.9,24.4,20000.0,856.4,0,0,True,0.4678051304706288,False
814625,2026-08-15T06:37:58.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.1,1.0,225.6,226.3,226.4,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37983583005184224,False
814660,2026-08-15T06:38:15.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.6,0.7,0.0,1.8,2.0,227.9,228.2,228.4,24.7,23.1,23.1,850.1,19.3,49.83,0.0,11.8,47.3,850.7,20.0,19.3,47.3,100.0,3304.0,3302.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.47546052833258406,False
814753,2026-08-15T06:39:02.630790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,2.1,1.0,224.5,224.9,225.1,0.8,0.6,0.6,867.9,-0.2,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3912141651306017,False
814784,2026-08-15T06:39:17.630476+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.5,1.7,1.4,21.1,0.0,1.7,2.0,244.5,245.0,244.9,12.3,10.6,10.9,851.4,3.6,49.93,0.0,1.4,47.3,850.0,24.7,25.1,47.3,100.0,3274.0,3272.0,25.6,23.9,24.4,20000.0,856.4,0,0,True,0.44528980949868624,False
814815,2026-08-15T06:39:33.629143+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.0,2.1,1.0,234.0,234.7,234.5,0.8,0.6,0.6,867.9,-0.2,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37578273308751037,False
814877,2026-08-15T06:40:04.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.1,1.0,243.5,244.1,243.7,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3660505395551508,False
814914,2026-08-15T06:40:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,3.5,0.0,1.7,2.0,244.2,244.7,244.5,12.0,10.4,10.5,851.5,3.7,49.96,0.0,1.4,47.3,851.4,7.2,6.2,47.3,100.0,3280.0,3278.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.40404133152815963,False
814945,2026-08-15T06:40:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.1,1.0,242.2,242.9,242.5,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.36657498255738186,False
814976,2026-08-15T06:40:53.619259+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.1,12.5,0.4,1.7,1.0,227.9,228.0,228.2,23.8,22.0,22.1,849.9,13.7,49.93,0.0,12.9,46.9,852.0,1.2,1.2,47.3,100.0,3282.0,3281.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.48328198493689756,False
815038,2026-08-15T06:41:24.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.7,7.9,0.0,1.7,1.0,230.0,229.9,230.2,23.2,21.6,21.6,850.3,17.9,49.89,0.0,11.7,46.9,851.0,10.0,7.4,46.9,100.0,3277.0,3276.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.4304554570811968,False
815069,2026-08-15T06:41:40.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.1,1.0,240.7,241.1,241.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3644235579201172,False
815100,2026-08-15T06:41:55.629545+00:00,external_ems_2,bess_2,good,0.2245,normal,PCS DC current and BMS current mismatch: 34.0,0.4,2.8,3.4,34.0,0.0,1.7,1.0,224.8,224.7,225.1,43.2,42.2,40.4,848.6,36.0,49.78,0.0,24.3,46.9,852.0,2.0,1.0,46.9,100.0,3282.0,3281.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.5224446092424633,False
815140,2026-08-15T06:42:15.630125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.7,6.6,0.0,1.7,1.0,240.5,241.0,241.1,12.0,11.3,10.5,851.7,8.8,49.91,0.0,1.7,46.9,852.4,2.2,1.6,46.9,100.0,3284.0,3283.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.4017374410890391,False
815202,2026-08-15T06:42:46.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,5.3,1.5,12.7,0.0,1.7,2.0,229.8,227.1,230.0,32.8,34.0,28.7,849.2,27.9,49.83,0.0,15.5,46.9,850.7,15.2,14.7,46.9,100.0,3280.0,3278.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.4758769757558218,False
815233,2026-08-15T06:43:02.619089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.8,0.0,0.0,2.1,1.0,232.1,229.0,232.7,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37761462692091285,False
815295,2026-08-15T06:43:33.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.7,0.0,0.0,2.1,1.0,226.6,222.6,227.0,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39324590485195376,False
815357,2026-08-15T06:44:04.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.7,0.1,0.0,2.1,1.0,229.4,225.0,229.4,0.8,0.6,0.6,867.9,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3865931742892493,False
815390,2026-08-15T06:44:20.628989+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.2,0.6,10.7,0.0,1.8,2.0,240.8,237.6,240.8,12.1,13.9,10.7,851.3,5.1,49.95,0.0,11.6,46.9,850.7,15.8,12.6,46.9,100.0,3280.0,3278.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.4615683140432352,False
815421,2026-08-15T06:44:36.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.0,0.0,2.1,1.0,233.6,229.9,234.0,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3758840557425218,False
815452,2026-08-15T06:44:51.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.6,3.9,0.5,15.7,0.0,1.8,2.0,227.5,223.2,227.8,19.6,21.7,17.8,849.9,11.1,49.87,0.0,18.7,46.9,849.4,26.8,25.2,46.9,100.0,3272.0,3270.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.5280259786677627,False
815514,2026-08-15T06:45:22.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.9,2.2,14.8,0.0,1.8,1.0,231.5,229.4,231.7,22.3,23.7,20.8,849.5,17.2,49.86,0.0,12.2,46.9,851.7,2.4,2.3,46.9,100.0,3281.0,3280.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.4711020662238497,False
815545,2026-08-15T06:45:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.1,0.0,2.1,1.0,240.2,239.3,240.5,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.36582400951325467,False
815576,2026-08-15T06:45:53.619512+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,1.6,5.5,2.2,20.7,0.0,1.8,2.0,225.2,224.0,225.6,37.5,37.8,32.3,848.5,30.2,49.78,0.0,21.1,46.9,850.7,9.5,8.2,46.9,100.0,3278.0,3276.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.5070565888072357,False
815607,2026-08-15T06:46:09.619781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.2,0.0,2.1,1.0,233.7,231.9,233.1,0.8,0.6,0.6,868.0,0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3756726123568662,False
815669,2026-08-15T06:46:40.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,2.2,1.0,240.0,239.2,240.3,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3737220188035485,False
815700,2026-08-15T06:46:55.618600+00:00,external_ems_2,bess_2,good,0.2043,normal,PCS phase current imbalance high: 16.6,1.8,16.6,2.1,17.3,0.0,1.8,1.0,227.7,225.9,227.7,38.2,39.0,22.4,849.6,19.7,49.88,0.0,9.2,46.9,851.7,2.4,2.3,46.9,100.0,3279.0,3278.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.5423163947637011,False
815731,2026-08-15T06:47:11.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,2.2,1.0,242.1,241.3,242.4,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.37398986421457087,False
815762,2026-08-15T06:47:26.629476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.6,12.3,0.0,1.8,1.0,242.2,240.9,242.2,12.0,12.4,10.5,851.0,4.6,49.95,0.0,2.3,46.9,850.4,16.9,15.8,46.9,100.0,3278.0,3277.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.44844307209392426,False
815824,2026-08-15T06:47:57.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,3.5,16.0,0.0,1.7,2.0,241.3,239.7,241.1,13.9,14.3,12.7,849.9,7.1,49.9,0.0,4.9,46.9,853.4,-8.9,-9.8,46.9,100.0,3286.0,3284.0,25.5,23.8,24.3,20000.0,856.4,0,0,True,0.48080024784905157,False
815860,2026-08-15T06:48:15.619293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.1,7.1,0.0,1.7,1.0,240.5,239.4,240.8,12.0,12.5,10.5,851.1,4.4,49.95,0.0,2.3,46.9,851.0,11.5,9.8,46.9,100.0,3277.0,3276.0,25.5,23.8,24.3,20000.0,856.4,0,0,True,0.429999759695594,False
815891,2026-08-15T06:48:31.629742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.0,0.0,2.2,1.0,227.8,226.4,228.0,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.39093438773122047,False
815922,2026-08-15T06:48:46.618574+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,1.3,1.9,1.9,24.0,0.0,1.7,2.0,243.4,242.2,243.5,12.0,12.4,10.5,850.9,5.1,49.95,0.0,2.3,46.9,849.0,29.1,27.3,46.9,100.0,3269.0,3267.0,25.5,23.8,24.3,20000.0,856.4,0,0,True,0.4898364298550786,False
815984,2026-08-15T06:49:17.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.9,2.1,10.4,0.0,1.8,2.0,230.1,228.6,230.4,21.9,23.0,20.1,849.6,13.1,49.86,0.0,15.7,46.5,851.7,2.7,2.2,46.5,100.0,3279.0,3277.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.4644287990508158,False
816015,2026-08-15T06:49:33.628911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.2,1.0,238.1,237.3,238.1,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.37367256050522735,False
816046,2026-08-15T06:49:48.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,5.2,1.4,17.3,0.0,1.7,2.0,224.6,223.3,224.8,39.6,40.0,34.8,848.6,33.1,49.8,0.0,21.2,46.5,850.0,15.8,12.7,46.5,100.0,3276.0,3274.0,25.5,23.8,24.3,20000.0,856.4,0,0,True,0.5116873416904207,False
816084,2026-08-15T06:50:07.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.2,2.3,18.4,0.0,1.7,1.0,225.0,223.2,225.5,26.6,27.6,24.4,849.7,20.9,49.87,0.0,10.3,46.5,852.0,2.5,1.8,46.5,100.0,3281.0,3280.0,25.5,23.8,24.3,20000.0,856.4,0,0,True,0.47273981065948956,False
816146,2026-08-15T06:50:38.628778+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.4,2.3,3.4,30.0,0.0,1.7,2.0,226.5,226.3,226.7,39.2,39.2,36.9,848.3,31.7,49.79,0.0,19.2,46.5,851.7,1.7,1.4,46.5,100.0,3280.0,3278.0,25.5,23.8,24.3,20000.0,856.4,0,0,True,0.49737185801678546,False
816177,2026-08-15T06:50:54.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,2.2,1.0,243.2,244.1,243.6,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3752082946537101,False
816208,2026-08-15T06:51:09.628753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,2.1,0.0,1.7,1.0,242.9,243.4,243.3,11.9,10.4,10.5,851.0,3.3,49.96,0.0,1.4,46.5,852.0,1.2,0.8,46.5,100.0,3281.0,3280.0,25.5,23.8,24.3,20000.0,856.4,0,0,True,0.42480820895863397,False
816239,2026-08-15T06:51:25.630225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,224.7,224.9,225.0,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3882073085545218,False
816301,2026-08-15T06:51:56.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.1,0.0,0.0,2.1,1.0,246.5,247.4,246.7,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3776228365039881,False
816369,2026-08-15T06:52:30.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.1,1.0,243.2,243.7,243.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3657939535632303,False
816400,2026-08-15T06:52:45.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,2.1,0.0,1.7,2.0,244.0,244.5,244.3,12.0,10.4,10.5,851.0,3.4,49.96,0.0,1.4,46.5,851.7,1.3,0.9,46.5,100.0,3279.0,3277.0,25.5,23.8,24.3,20000.0,856.4,0,0,True,0.4271749135749378,False
816462,2026-08-15T06:53:16.628792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.1,6.4,0.0,1.7,1.0,225.7,225.5,225.9,31.8,29.8,29.5,849.3,20.9,49.88,0.0,17.0,46.5,850.4,14.5,12.9,46.5,100.0,3273.0,3272.0,25.5,23.8,24.3,20000.0,856.4,0,0,True,0.4738913630576964,False
816493,2026-08-15T06:53:32.619613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,2.1,1.0,240.5,240.6,240.6,0.8,0.6,0.6,868.0,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.36813265869907164,False
816524,2026-08-15T06:53:47.629915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.2,11.9,0.0,1.8,1.0,233.7,233.6,233.9,20.9,19.2,19.3,849.5,13.2,49.87,0.0,12.6,46.5,851.7,1.3,1.1,46.5,100.0,3280.0,3279.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.45485066925539835,False
816564,2026-08-15T06:54:07.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.7,3.4,13.1,0.0,1.8,1.0,221.6,221.6,221.7,40.0,38.1,37.3,848.6,14.2,49.79,0.0,23.3,46.5,852.0,1.1,1.0,46.5,100.0,3281.0,3280.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.5288039871638641,False
816626,2026-08-15T06:54:38.629943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.1,2.2,0.0,1.8,1.0,243.3,243.7,243.6,11.9,10.4,10.5,850.6,3.5,49.94,0.0,1.4,46.5,851.7,1.3,1.2,46.5,100.0,3281.0,3280.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.43542466131016744,False
816657,2026-08-15T06:54:54.619298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.2,1.0,224.8,225.0,225.3,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3874143739518012,False
816688,2026-08-15T06:55:09.618573+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.2,2.4,2.6,20.3,0.0,1.8,1.0,230.6,230.6,230.8,29.3,27.1,26.9,849.1,21.6,49.85,0.0,11.3,46.5,851.7,1.3,1.0,46.5,100.0,3280.0,3279.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.47395622362271095,False
816719,2026-08-15T06:55:25.629697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.2,1.0,232.5,232.8,232.9,0.8,0.6,0.6,867.9,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37397524770828355,False
816781,2026-08-15T06:55:56.629083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.2,1.0,244.7,244.8,245.1,0.8,0.6,0.6,867.9,0.0,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3783092730800433,False
816812,2026-08-15T06:56:11.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.1,7.5,0.0,1.8,1.0,244.1,244.7,244.5,11.9,10.4,10.5,851.1,3.5,49.96,0.0,1.4,46.5,851.0,11.0,10.1,46.5,100.0,3277.0,3276.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.44005596558049326,False
816843,2026-08-15T06:56:27.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.2,1.0,242.7,243.4,243.0,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3689132953573512,False
816936,2026-08-15T06:57:13.628889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,7.5,0.0,1.8,2.0,234.2,234.3,234.4,19.6,18.1,18.1,850.1,11.3,49.92,0.0,4.4,46.5,849.7,18.8,15.2,46.5,100.0,3275.0,3273.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.4549830786415226,False
816967,2026-08-15T06:57:29.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,241.0,241.7,241.5,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.36631864078090454,False
816998,2026-08-15T06:57:44.618614+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.5,2.3,2.9,24.8,0.0,1.8,2.0,229.1,228.9,229.4,33.1,31.6,30.8,848.8,26.2,49.8,0.0,16.8,46.5,851.7,1.4,1.0,46.5,100.0,3281.0,3279.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.48655453504569507,False
817036,2026-08-15T06:58:03.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,1.6,0.0,1.8,1.0,241.6,242.0,242.0,12.0,10.4,10.5,851.1,3.4,49.96,0.0,1.4,46.5,851.7,1.8,0.9,46.5,100.0,3279.0,3278.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.4287883997283108,False
817098,2026-08-15T06:58:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,2.7,0.0,1.8,1.0,241.3,241.8,241.8,12.0,10.4,10.5,851.0,4.0,49.96,0.0,1.4,46.5,851.7,1.3,1.0,46.5,100.0,3280.0,3279.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.42947657365858904,False
817129,2026-08-15T06:58:50.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,224.3,224.6,224.5,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39290557622984845,False
817160,2026-08-15T06:59:05.630835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,5.3,0.0,1.8,1.0,245.6,246.1,245.7,12.0,10.4,10.5,850.8,3.6,49.96,0.0,1.4,46.1,850.7,8.9,7.3,46.1,100.0,3280.0,3279.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.4413272564463476,False
817191,2026-08-15T06:59:21.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.3,0.0,2.2,1.0,229.9,230.4,230.3,0.8,0.6,0.6,867.9,-0.3,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3829902578459054,False
817253,2026-08-15T06:59:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,242.5,243.3,242.6,0.8,0.6,0.6,867.9,0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3696580685084319,False
817284,2026-08-15T07:00:07.629389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.7,2.5,0.0,1.8,1.0,243.7,243.9,243.7,12.0,10.4,10.5,851.0,3.8,49.96,0.0,1.4,46.1,851.7,1.3,1.0,46.1,100.0,3280.0,3279.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.4319085909926778,False
817315,2026-08-15T07:00:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,243.2,243.9,243.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3676784810612394,False
817346,2026-08-15T07:00:38.618574+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.3,3.2,1.9,22.5,0.0,1.8,1.0,224.7,224.7,225.0,41.6,40.6,38.4,848.5,32.2,49.79,0.0,22.8,46.1,850.4,9.7,9.4,46.1,100.0,3274.0,3273.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.5118140824285681,False
817439,2026-08-15T07:01:25.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,240.7,241.4,241.3,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.36667104924598176,False
817470,2026-08-15T07:01:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.6,18.6,0.0,1.8,1.0,224.3,224.3,224.6,42.7,41.5,41.5,848.4,23.4,49.79,0.0,14.3,46.1,851.0,4.8,4.2,46.1,100.0,3276.0,3275.0,25.6,23.8,24.3,20000.0,856.4,0,0,True,0.5101972661498513,False
817503,2026-08-15T07:01:57.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,242.9,243.4,243.0,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.36730434612043283,False
817565,2026-08-15T07:02:28.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,224.2,224.2,224.3,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39379305299961553,False
817596,2026-08-15T07:02:43.618584+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,1.5,2.1,22.9,0.0,1.7,1.0,245.5,245.9,245.7,11.9,10.4,10.5,850.8,3.4,49.93,0.0,1.4,46.1,848.7,26.3,26.1,46.1,100.0,3280.0,3279.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.4656221843964261,False
817627,2026-08-15T07:02:59.629678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,242.3,243.1,242.6,0.8,0.6,0.6,867.9,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3691078339626513,False
817658,2026-08-15T07:03:14.629489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,0.4,0.0,1.7,1.0,240.5,240.9,240.9,12.0,10.4,10.5,850.9,3.4,49.96,0.0,1.4,46.1,851.4,3.8,1.5,46.1,100.0,3279.0,3278.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.40703699591650583,False
817720,2026-08-15T07:03:45.619832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.3,0.7,0.0,1.7,2.0,233.9,234.3,233.9,12.1,10.5,10.6,851.3,5.7,49.94,0.0,5.8,46.1,851.0,6.4,4.9,46.1,100.0,3281.0,3279.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.4153426590666847,False
817751,2026-08-15T07:04:01.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.2,1.0,241.6,242.2,242.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3663001715022728,False
817782,2026-08-15T07:04:16.628816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.0,10.9,0.0,1.7,1.0,232.3,232.4,232.7,21.9,20.4,20.3,849.7,12.1,49.88,0.0,12.7,46.1,851.7,1.2,1.0,46.1,100.0,3280.0,3279.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.42545372291622663,False
817813,2026-08-15T07:04:32.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,241.1,241.6,241.5,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.36602195437931356,False
817875,2026-08-15T07:05:03.629212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,244.2,244.6,244.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3691156128360711,False
817906,2026-08-15T07:05:18.629704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.7,3.7,0.0,1.7,2.0,240.5,240.5,240.6,12.8,11.1,11.5,850.7,5.0,49.96,0.0,1.4,46.1,851.4,1.3,0.8,46.1,100.0,3280.0,3278.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.4028114399895829,False
817970,2026-08-15T07:05:50.629072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.7,19.8,0.0,1.7,2.0,209.7,209.6,209.8,28.6,26.8,26.5,850.3,21.1,49.87,0.0,11.0,46.1,852.0,1.3,1.2,46.1,100.0,3283.0,3281.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.49180990711983374,False
818032,2026-08-15T07:06:21.628804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,1.3,17.8,0.0,1.8,2.0,241.4,241.5,241.6,11.9,10.5,10.5,851.0,3.9,49.96,0.0,1.4,46.1,849.7,21.7,21.4,46.1,100.0,3273.0,3271.0,25.7,23.9,24.3,20000.0,856.4,0,0,True,0.4489505083972542,False
818063,2026-08-15T07:06:37.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.2,1.0,224.8,225.2,225.4,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38612224081821706,False
818094,2026-08-15T07:06:52.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.3,8.7,0.0,1.8,2.0,245.3,245.8,245.5,11.9,10.4,10.5,850.7,3.3,49.96,0.0,1.4,46.1,850.4,12.0,10.9,46.1,100.0,3277.0,3275.0,25.7,23.9,24.3,20000.0,856.4,0,0,True,0.4236774472225407,False
818125,2026-08-15T07:07:08.628918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,240.4,240.6,240.5,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3660240400820563,False
818187,2026-08-15T07:07:39.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,225.8,226.0,225.9,0.8,0.6,0.6,867.9,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38423352394316607,False
818222,2026-08-15T07:07:56.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.3,2.5,0.0,1.8,1.0,241.9,242.2,242.3,11.9,10.4,10.5,850.4,3.7,49.91,0.0,9.9,46.1,851.7,1.2,0.8,46.1,100.0,3275.0,3274.0,25.7,23.9,24.3,20000.0,856.4,0,0,True,0.4293155035608881,False
818253,2026-08-15T07:08:12.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,241.0,241.7,241.5,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.36631864078090454,False
818284,2026-08-15T07:08:27.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.0,1.6,9.7,0.0,1.8,2.0,223.9,224.0,224.2,33.3,31.3,30.3,848.1,28.0,49.78,0.0,23.7,45.7,849.7,18.3,17.6,45.7,100.0,3270.0,3268.0,25.7,23.9,24.3,20000.0,856.4,0,0,True,0.5121163001262573,False
818346,2026-08-15T07:08:58.629616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.6,2.3,0.0,1.8,2.0,243.6,244.0,243.9,12.0,10.4,10.5,849.8,3.7,49.91,0.0,1.4,45.7,851.4,1.4,1.1,45.7,100.0,3280.0,3278.0,25.7,23.9,24.3,20000.0,856.4,0,0,True,0.42459090008371164,False
818377,2026-08-15T07:09:14.628977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.2,1.0,239.9,240.6,240.4,0.8,0.6,0.6,867.9,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.36928205633123645,False
818408,2026-08-15T07:09:29.618566+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.4,3.1,3.0,26.4,0.0,1.8,1.0,228.7,228.5,228.9,34.7,33.0,31.6,848.4,27.8,49.83,0.0,15.4,45.7,851.4,1.4,0.8,45.7,100.0,3279.0,3278.0,25.7,23.9,24.3,20000.0,856.4,0,0,True,0.47612035051198737,False
818439,2026-08-15T07:09:45.618569+00:00,external_ems_1,bess_1,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,0.2,2.7,0.0,0.0,2.2,1.0,231.7,222.3,222.5,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.42349580423702415,False
818501,2026-08-15T07:10:16.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,224.7,224.7,224.6,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39184135214275245,False
818532,2026-08-15T07:10:31.629863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,18.0,0.0,1.8,2.0,245.1,245.5,245.3,14.5,12.6,12.9,850.2,6.5,49.93,0.0,1.5,45.7,849.4,24.5,24.4,45.7,100.0,3272.0,3270.0,25.7,23.9,24.3,20000.0,856.4,0,0,True,0.46924286796530784,False
