id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
818563,2026-08-15T07:10:47.619211+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.2,1.0,240.0,240.1,240.1,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.36909655645091266,False
818594,2026-08-15T07:11:02.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.0,3.9,0.0,1.8,2.0,240.4,240.8,240.8,12.0,10.5,10.5,850.7,4.1,49.96,0.0,1.4,45.7,850.7,8.0,6.6,45.7,100.0,3277.0,3275.0,25.7,23.9,24.3,20000.0,856.4,0,0,True,0.41626972294900627,False
818656,2026-08-15T07:11:33.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.2,14.5,0.0,1.8,2.0,231.7,232.1,232.2,16.1,14.2,14.4,849.6,8.1,49.88,0.0,13.3,45.7,849.4,22.6,21.0,45.7,100.0,3271.0,3269.0,25.7,23.9,24.3,20000.0,856.4,0,0,True,0.47119633614665785,False
818692,2026-08-15T07:11:51.628833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.9,12.2,0.0,1.8,2.0,243.8,243.7,244.0,37.8,37.6,37.6,854.5,-25.9,50.23,0.0,-22.9,45.7,856.4,-38.1,-37.8,45.7,100.0,3298.0,3296.0,25.7,23.9,24.3,20000.0,856.4,0,0,True,0.5355236364927243,False
818723,2026-08-15T07:12:07.618874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,242.9,243.0,243.0,0.8,0.6,0.6,867.9,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38004470898871334,False
818754,2026-08-15T07:12:22.628822+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.4,0.7,2.9,22.0,0.0,1.8,1.0,230.4,230.6,230.8,29.7,29.0,29.1,853.8,-9.4,50.05,0.0,-10.1,45.7,856.7,-31.4,-31.5,45.7,100.0,3298.0,3297.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.5059839292150303,False
818816,2026-08-15T07:12:53.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.0,5.9,0.0,1.8,1.0,246.0,246.1,246.4,39.5,39.7,39.7,856.4,-27.6,50.13,0.0,-29.1,45.7,857.4,-33.5,-33.4,45.7,100.0,3301.0,3300.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.5127584771952836,False
818847,2026-08-15T07:13:09.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.3,0.0,2.2,1.0,238.5,239.4,239.6,0.8,0.6,0.6,867.9,0.3,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3823106470887013,False
818878,2026-08-15T07:13:24.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,1.3,6.3,0.0,1.8,2.0,243.9,244.4,244.7,32.6,32.7,32.5,855.8,-18.5,50.14,0.0,-24.8,45.7,857.1,-24.8,-25.2,45.7,100.0,3302.0,3300.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4806704639543137,False
818909,2026-08-15T07:13:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.2,1.0,238.7,239.1,239.2,0.8,0.6,0.6,867.9,-0.2,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3758937192531825,False
818971,2026-08-15T07:14:11.629870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.2,1.0,226.9,227.8,227.8,0.8,0.6,0.6,867.9,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3794363006449239,False
819033,2026-08-15T07:14:42.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,245.9,246.4,246.3,0.8,0.6,0.6,867.9,0.0,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.376489303874767,False
819064,2026-08-15T07:14:57.629569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,6.8,0.0,1.8,1.0,245.4,245.4,245.8,34.7,35.1,34.7,856.9,-19.0,50.16,0.0,-23.8,45.7,857.4,-25.8,-25.2,45.7,100.0,3301.0,3300.0,25.8,24.0,24.4,20000.0,856.4,0,0,True,0.4823531942118525,False
819126,2026-08-15T07:15:28.618776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.1,2.6,0.0,1.8,2.0,245.7,245.8,246.3,30.3,30.0,30.2,856.8,-14.5,50.15,0.0,-19.3,45.7,855.7,-11.9,-6.1,45.7,100.0,3296.0,3294.0,25.8,24.0,24.4,20000.0,856.4,0,0,True,0.47803033510567994,False
819157,2026-08-15T07:15:44.629041+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,247.0,247.2,247.1,0.8,0.6,0.6,867.9,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3786643358257952,False
819188,2026-08-15T07:15:59.618683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.6,15.2,0.0,1.8,2.0,237.6,238.1,238.2,25.5,25.0,25.1,856.1,-11.0,50.11,0.0,-11.6,45.7,857.7,-26.2,-26.1,45.7,100.0,3303.0,3301.0,25.8,24.0,24.4,20000.0,856.4,0,0,True,0.4654281149545805,False
819219,2026-08-15T07:16:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.2,1.0,245.5,245.9,245.7,0.8,0.6,0.6,867.9,-0.1,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3772333430756608,False
819281,2026-08-15T07:16:46.629797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.2,1.0,249.9,250.0,250.0,0.8,0.6,0.6,867.9,0.1,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39034661979205465,False
819312,2026-08-15T07:17:01.629201+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.0,5.7,0.0,1.8,1.0,247.7,247.7,247.9,32.3,32.4,32.1,857.1,-20.1,50.11,0.0,-22.2,46.1,858.1,-25.8,-25.7,46.1,100.0,3303.0,3302.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.4807358179131052,False
819343,2026-08-15T07:17:17.629712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.2,1.0,230.3,230.9,230.9,0.8,0.6,0.6,867.9,-0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.374650641273104,False
819374,2026-08-15T07:17:32.618699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,1.1,0.0,1.8,1.0,236.2,236.7,236.7,23.4,22.2,23.0,855.5,-13.4,50.03,0.0,-8.6,46.1,856.7,-14.5,-12.8,46.1,100.0,3303.0,3302.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.4465233776302652,False
819436,2026-08-15T07:18:03.618709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.5,17.0,0.0,1.8,2.0,244.2,244.3,244.6,33.0,33.0,32.7,857.5,-21.5,50.15,0.0,-22.3,46.1,856.0,-4.5,-3.5,46.1,100.0,3304.0,3302.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.4785982634243979,False
819467,2026-08-15T07:18:19.618787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,230.3,230.9,231.1,0.8,0.6,0.6,867.9,0.1,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3740238612322143,False
819498,2026-08-15T07:18:34.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.5,5.7,0.0,1.8,1.0,250.2,250.5,250.9,32.0,32.8,32.6,857.6,-20.6,50.15,0.0,-22.9,46.1,857.1,-14.9,-13.1,46.1,100.0,3304.0,3303.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.4868241782598171,False
819591,2026-08-15T07:19:21.629354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.3,1.0,236.5,237.0,237.0,0.8,0.6,0.6,867.9,-0.2,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.38354789354617896,False
819622,2026-08-15T07:19:36.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.4,13.0,0.0,1.8,1.0,248.9,248.8,249.1,34.9,35.4,35.0,858.1,-20.7,50.16,0.0,-18.8,46.1,856.7,-7.7,-2.5,46.1,100.0,3301.0,3300.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.490606408898999,False
819653,2026-08-15T07:19:52.629354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.3,1.0,246.3,246.5,246.5,0.8,0.6,0.6,867.9,0.0,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3861575536859083,False
819684,2026-08-15T07:20:07.618579+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.8,1.3,3.2,25.4,0.4,1.8,1.0,228.8,229.5,229.6,25.0,23.7,24.5,855.9,-3.5,50.01,0.0,-6.8,46.5,859.1,-28.9,-28.9,46.1,100.0,3308.0,3307.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.5454382998800507,False
819746,2026-08-15T07:20:38.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,1.8,11.0,0.0,1.8,2.0,247.5,247.3,248.0,33.9,33.5,34.7,857.6,-18.3,50.1,0.0,-22.9,46.5,859.4,-29.3,-29.2,46.5,100.0,3308.0,3306.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.47715017243448016,False
819777,2026-08-15T07:20:54.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.3,1.0,244.9,245.0,245.0,0.8,0.6,0.6,867.9,0.0,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3854635300029245,False
819808,2026-08-15T07:21:09.618549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,6.9,0.0,1.8,2.0,246.0,245.7,246.2,36.5,35.6,36.5,858.6,-22.1,50.17,0.0,-25.0,46.5,859.4,-29.0,-28.7,46.5,100.0,3310.0,3308.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.4731263429922638,False
819839,2026-08-15T07:21:25.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.3,1.0,236.2,235.5,236.7,0.8,0.6,0.6,867.9,0.0,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3797029199169617,False
819901,2026-08-15T07:21:56.629819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.1,0.0,2.3,1.0,246.4,245.0,247.0,0.8,0.6,0.6,867.9,-0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3887184154072844,False
819932,2026-08-15T07:22:11.618584+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,1.8,4.0,1.9,21.4,0.0,1.8,1.0,244.9,243.7,245.5,34.4,30.4,34.4,858.6,-20.3,50.14,0.0,-14.0,46.5,856.7,1.1,2.3,46.5,100.0,3305.0,3304.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4874777699998565,False
819963,2026-08-15T07:22:27.629359+00:00,external_ems_1,bess_1,good,0.0154,normal,PCS phase voltage imbalance high: 5.6,5.6,0.2,2.7,0.0,0.0,2.3,1.0,227.9,222.5,228.1,0.8,0.6,0.6,867.9,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.40487629133715114,False
819994,2026-08-15T07:22:42.619582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.5,0.8,7.4,0.0,1.8,1.0,249.8,248.7,250.1,31.8,27.3,31.7,858.3,-16.7,50.14,0.0,-21.0,46.5,859.1,-24.1,-24.0,46.5,100.0,3307.0,3306.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4755155226949189,False
820087,2026-08-15T07:23:29.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,2.3,1.0,252.2,251.1,252.2,0.8,0.6,0.6,867.9,0.0,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.40292103542365704,False
820118,2026-08-15T07:23:44.628773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,4.4,0.3,5.8,0.0,1.8,2.0,243.2,241.3,244.3,26.2,21.9,26.3,857.8,-9.3,50.05,0.0,-17.7,46.5,858.1,-15.1,-15.1,46.5,100.0,3307.0,3305.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4551607615264362,False
820149,2026-08-15T07:24:00.619121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.1,0.0,2.3,1.0,246.1,245.1,246.3,0.8,0.6,0.6,867.9,0.1,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.38732876697027346,False
820211,2026-08-15T07:24:31.619365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.3,1.0,247.9,247.5,248.0,0.8,0.6,0.6,867.9,0.0,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.3879605074202793,False
820242,2026-08-15T07:24:46.629922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.7,0.6,7.1,0.0,1.8,1.0,246.4,245.5,246.5,27.7,24.0,26.9,858.1,-13.4,50.11,0.0,-16.9,47.0,858.7,-20.5,-19.9,47.0,100.0,3307.0,3306.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4545415780519813,False
820273,2026-08-15T07:25:02.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.7,0.0,0.0,2.3,1.0,224.4,221.9,224.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.407854734373444,False
820304,2026-08-15T07:25:17.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,1.5,11.5,0.0,1.8,1.0,246.0,245.1,246.0,26.6,23.1,26.1,857.9,-10.5,50.1,0.0,-16.1,47.0,856.4,1.0,3.3,47.0,100.0,3297.0,3296.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.45738854501314535,False
820366,2026-08-15T07:25:48.619799+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.4,0.0,1.9,0.0,1.9,1.0,250.9,250.4,251.0,24.5,21.1,24.2,857.7,-13.2,50.09,0.0,-14.9,47.0,857.7,-11.3,-10.8,47.0,100.0,3301.0,3300.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.48859026858722165,False
820397,2026-08-15T07:26:04.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.3,1.0,248.1,247.5,248.1,0.8,0.6,0.6,867.9,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.38768347157623895,False
820428,2026-08-15T07:26:19.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.3,0.7,5.9,0.0,1.9,2.0,231.7,229.4,231.5,18.8,15.5,18.4,856.7,8.3,50.03,0.0,-1.5,47.0,856.0,2.4,4.9,47.0,100.0,3294.0,3292.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.45221270558298365,False
820459,2026-08-15T07:26:35.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.7,0.1,0.0,2.3,1.0,236.5,234.2,236.2,0.8,0.6,0.6,867.9,-0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.3856192301461019,False
820521,2026-08-15T07:27:06.618888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.0,2.2,1.0,247.0,246.1,246.7,0.8,0.6,0.6,867.9,0.1,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.38043658572106825,False
820552,2026-08-15T07:27:21.618579+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,2.4,1.3,3.1,28.5,0.0,1.9,1.0,226.2,223.8,226.1,25.4,25.6,24.3,854.0,19.0,49.89,0.0,9.4,47.0,857.1,-9.5,-8.6,47.0,100.0,3302.0,3301.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.49372101695351134,False
820614,2026-08-15T07:27:52.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,0.8,12.7,0.0,1.9,2.0,246.0,245.3,246.3,18.0,14.4,17.6,856.9,1.2,50.05,0.0,-10.0,47.0,857.7,-11.5,-11.9,47.0,100.0,3304.0,3302.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4553799471526023,False
820676,2026-08-15T07:28:23.618962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,1.7,2.2,17.2,0.0,1.9,1.0,236.3,234.0,236.0,18.9,17.2,18.2,855.2,6.2,49.95,0.0,-0.5,47.0,857.4,-11.0,-11.5,47.0,100.0,3303.0,3302.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4501107104406367,False
820707,2026-08-15T07:28:39.629710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,2.2,1.0,239.9,239.1,240.2,0.8,0.6,0.6,867.9,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.37334945215251797,False
820738,2026-08-15T07:28:54.629195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.0,0.3,7.5,0.0,1.8,1.0,247.0,244.9,247.0,19.2,15.2,18.6,856.7,-8.7,50.04,0.0,-9.1,47.0,856.4,-1.2,-0.4,47.0,100.0,3299.0,3298.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.4535779245739832,False
820769,2026-08-15T07:29:10.629165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.7,0.0,0.0,2.3,1.0,225.6,223.7,225.9,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.40579836014513126,False
820831,2026-08-15T07:29:41.619651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.3,1.0,244.7,243.7,244.5,0.8,0.6,0.6,867.9,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.3862147737601418,False
820862,2026-08-15T07:29:56.618802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.7,0.9,15.1,0.0,2.0,1.0,237.3,235.9,237.8,16.9,14.2,16.4,856.2,5.5,49.97,0.0,2.1,47.0,857.1,-9.6,-10.0,47.0,100.0,3301.0,3300.0,26.0,24.0,24.5,20000.0,856.4,0,0,True,0.4492433292536437,False
820893,2026-08-15T07:30:12.630160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.6,0.1,0.0,2.3,1.0,235.8,231.2,235.5,0.8,0.6,0.6,867.8,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.39606659039483666,False
820924,2026-08-15T07:30:27.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.8,1.1,0.1,5.1,0.0,1.9,1.0,232.0,227.2,231.8,19.8,19.5,18.7,854.6,8.6,49.91,0.0,10.9,47.0,854.7,13.7,10.5,47.0,100.0,3291.0,3290.0,25.9,24.0,24.5,20000.0,856.4,0,0,True,0.4595438227860609,False
820986,2026-08-15T07:30:58.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,0.9,2.3,19.9,0.0,1.9,1.0,235.5,231.6,235.5,18.3,17.4,17.6,854.8,11.8,49.95,0.0,2.8,47.0,857.1,-8.1,-9.0,47.0,100.0,3300.0,3299.0,25.9,24.0,24.5,20000.0,856.4,0,0,True,0.4632726231621668,False
821017,2026-08-15T07:31:14.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.1,0.0,2.3,1.0,246.2,245.0,246.3,0.8,0.6,0.6,867.9,0.1,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.3914732640611859,False
821048,2026-08-15T07:31:29.618580+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,4.7,2.3,2.2,25.9,0.0,1.9,1.0,227.5,223.3,228.0,21.4,22.4,20.1,853.5,25.9,49.88,0.0,15.4,47.0,855.7,0.0,0.6,47.0,100.0,3294.0,3293.0,25.9,24.0,24.5,20000.0,856.4,0,0,True,0.4859350277630493,False
821079,2026-08-15T07:31:45.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.1,0.0,2.3,1.0,249.3,248.6,249.8,0.8,0.6,0.6,867.9,-0.1,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.39855760194858725,False
821141,2026-08-15T07:32:16.619437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.1,0.0,2.3,1.0,244.8,243.6,244.8,0.8,0.6,0.6,867.9,-0.1,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.38933678003204797,False
821172,2026-08-15T07:32:31.619324+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,2.4,3.0,3.1,24.3,0.0,2.0,1.0,227.5,225.7,228.1,27.2,27.9,24.9,853.6,16.2,49.87,0.0,9.3,47.0,856.7,-8.1,-8.5,47.0,100.0,3300.0,3299.0,25.9,23.9,24.5,20000.0,856.4,0,0,True,0.49790056882094214,False
821203,2026-08-15T07:32:47.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.3,1.0,248.9,247.9,248.8,0.8,0.6,0.6,867.9,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.39346163682735263,False
821234,2026-08-15T07:33:02.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,0.8,6.7,0.0,2.0,1.0,247.4,246.1,247.2,16.9,13.8,16.1,856.2,0.1,50.03,0.0,-7.1,47.0,855.4,6.8,5.1,47.0,100.0,3299.0,3298.0,25.9,23.9,24.5,20000.0,856.4,0,0,True,0.45604918137337147,False
821296,2026-08-15T07:33:33.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.4,0.2,6.0,0.0,2.0,1.0,248.2,247.5,248.2,15.3,11.9,14.6,855.6,-0.9,49.96,0.0,-4.4,47.0,855.4,5.1,3.6,47.0,100.0,3296.0,3295.0,25.9,23.9,24.5,20000.0,856.4,0,0,True,0.45478886116884737,False
821327,2026-08-15T07:33:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,2.3,1.0,243.4,242.9,243.4,0.8,0.6,0.6,867.9,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.3866478301901963,False
821358,2026-08-15T07:34:04.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.2,2.1,16.3,0.0,2.0,2.0,246.2,245.0,246.2,16.6,13.4,15.9,856.1,2.7,50.02,0.0,-6.7,47.0,854.0,19.0,16.7,47.0,100.0,3293.0,3291.0,25.9,23.9,24.5,20000.0,856.4,0,0,True,0.4894889225287535,False
821389,2026-08-15T07:34:20.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,2.3,1.0,229.5,228.6,230.1,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.3910107272533403,False
821451,2026-08-15T07:34:51.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.3,1.0,248.3,247.4,248.2,0.8,0.6,0.6,867.9,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.3924759956176562,False
821482,2026-08-15T07:35:06.629470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.3,2.2,19.6,0.0,2.0,2.0,227.7,225.6,227.9,26.3,26.6,24.3,854.5,11.6,49.91,0.0,12.6,47.0,856.7,-8.0,-7.8,47.0,100.0,3299.0,3297.0,25.9,23.9,24.4,20000.0,856.4,0,0,True,0.4823491435329596,False
821513,2026-08-15T07:35:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.2,0.0,2.3,1.0,248.9,248.6,249.4,0.8,0.6,0.6,867.9,-0.2,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.40050629888188766,False
821544,2026-08-15T07:35:37.619377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.8,1.9,15.3,0.0,2.0,1.0,234.0,232.3,234.0,17.7,15.9,16.7,854.5,7.7,49.93,0.0,1.9,47.0,856.4,-7.6,-7.7,47.0,100.0,3290.0,3289.0,25.9,23.9,24.4,20000.0,856.4,0,0,True,0.45236650912608517,False
821606,2026-08-15T07:36:08.628761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,1.6,14.9,0.0,2.0,2.0,248.6,247.5,248.6,15.8,13.6,15.3,855.1,7.8,49.98,0.0,-6.4,47.0,856.7,-7.1,-7.7,47.0,100.0,3299.0,3297.0,25.9,23.9,24.4,20000.0,856.4,0,0,True,0.4647373918653089,False
821668,2026-08-15T07:36:39.628727+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,2.0,1.2,2.7,22.3,0.0,1.9,2.0,231.5,229.7,231.7,22.4,22.4,21.2,853.7,13.5,49.9,0.0,6.9,47.0,856.4,-8.8,-7.9,47.0,100.0,3299.0,3297.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.46851769261754855,False
821699,2026-08-15T07:36:55.618754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.3,1.0,240.5,239.8,240.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.38237335494740654,False
821761,2026-08-15T07:37:26.619634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.7,0.1,0.0,2.3,1.0,227.5,225.4,227.8,0.8,0.6,0.6,867.9,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.4012816150652681,False
821792,2026-08-15T07:37:41.629406+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,8.4,0.0,1.9,1.0,249.3,248.8,249.3,16.3,14.8,15.8,855.6,3.2,50.03,0.0,-8.4,47.0,856.4,-5.2,-2.8,47.0,100.0,3301.0,3300.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.4470152784372361,False
821823,2026-08-15T07:37:57.619616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.3,1.0,242.5,242.8,242.7,0.8,0.6,0.6,867.9,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.3853032690515146,False
821854,2026-08-15T07:38:12.630158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.1,19.0,0.0,1.9,2.0,245.5,245.7,245.5,19.3,18.9,18.8,856.5,-7.0,50.05,0.0,-9.0,47.0,854.4,12.0,13.6,47.0,100.0,3295.0,3293.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.4764662289711516,False
821916,2026-08-15T07:38:43.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,18.4,0.0,1.9,1.0,241.6,241.8,242.0,18.3,17.3,17.6,856.0,4.5,50.06,0.0,-4.8,47.0,857.4,-13.9,-14.2,47.0,100.0,3303.0,3302.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.4434335791441616,False
821947,2026-08-15T07:38:59.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.3,0.0,2.2,1.0,248.2,248.3,247.9,0.8,0.6,0.6,867.9,-0.3,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3957896635387689,False
821978,2026-08-15T07:39:14.619235+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.6,2.0,1.2,29.2,0.0,1.9,1.0,227.9,227.3,227.8,23.2,21.2,21.6,854.8,13.4,49.92,0.0,9.3,47.0,856.0,-15.8,-15.9,47.0,100.0,3299.0,3298.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.46686517731695865,False
822009,2026-08-15T07:39:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.0,2.3,1.0,248.8,249.2,248.8,0.8,0.6,0.6,867.9,-0.2,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39325405694726867,False
822071,2026-08-15T07:40:01.619006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.2,0.0,2.3,1.0,245.3,245.6,245.5,0.8,0.6,0.6,867.9,0.2,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39332195613751597,False
822102,2026-08-15T07:40:16.629523+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,1.5,2.5,21.9,0.0,1.9,1.0,234.4,234.6,234.7,20.8,19.3,20.8,856.2,0.9,49.96,0.0,-3.9,47.0,858.7,-21.0,-21.1,47.0,100.0,3307.0,3306.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.46107115435543605,False
822133,2026-08-15T07:40:32.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.3,1.0,241.3,241.7,241.6,0.8,0.6,0.6,867.9,0.0,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.38051179521790574,False
822226,2026-08-15T07:41:18.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.4,9.1,0.0,1.9,1.0,246.0,245.8,246.2,33.0,33.2,32.9,859.1,-15.3,50.15,0.0,-22.5,47.0,857.7,-6.2,-2.1,47.0,100.0,3305.0,3304.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.4786541790471795,False
822257,2026-08-15T07:41:34.629052+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,2.3,1.0,226.6,227.1,227.2,0.8,0.6,0.6,867.9,0.2,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3917177633311866,False
822288,2026-08-15T07:41:49.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.2,1.8,0.0,1.9,1.0,248.5,248.5,248.7,35.3,35.2,34.8,859.5,-22.7,50.17,0.0,-24.8,47.3,859.7,-24.5,-25.0,47.3,100.0,3310.0,3309.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.4916196539927952,False
822319,2026-08-15T07:42:05.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.3,1.0,246.0,246.1,246.0,0.8,0.6,0.6,867.9,0.0,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.38880464893003785,False
822381,2026-08-15T07:42:36.629448+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.3,1.0,241.9,242.2,242.2,0.8,0.6,0.6,867.9,-0.1,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3814219986092263,False
822412,2026-08-15T07:42:51.629240+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,1.9,14.2,0.0,1.9,2.0,244.2,244.6,244.9,33.6,33.5,33.5,859.5,-19.4,50.13,0.0,-16.9,47.3,861.4,-33.6,-33.6,47.3,100.0,3317.0,3315.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.4902474612044087,False
822443,2026-08-15T07:43:07.629734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.3,1.0,245.8,245.7,245.7,0.8,0.6,0.6,867.9,0.0,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3911538273842633,False
822474,2026-08-15T07:43:22.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.1,14.5,0.0,1.9,2.0,230.1,230.2,230.4,29.2,28.2,28.5,858.6,-11.8,50.05,0.0,-9.5,47.3,860.7,-26.3,-27.1,47.3,100.0,3311.0,3309.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.4681274372936636,False
822536,2026-08-15T07:43:53.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.9,12.3,0.0,1.8,2.0,245.1,244.8,245.3,45.9,46.3,46.2,861.5,-26.4,50.24,0.0,-33.6,47.3,862.4,-38.7,-38.7,47.3,100.0,3320.0,3318.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.5074256024117719,False
822567,2026-08-15T07:44:09.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,239.7,239.8,239.8,0.8,0.6,0.6,867.9,0.0,50.25,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3812800354839236,False
822598,2026-08-15T07:44:24.628760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,2.4,16.3,0.0,1.8,2.0,240.4,240.5,240.9,38.1,37.9,37.8,860.7,-24.7,50.17,0.0,-24.9,47.7,863.1,-41.0,-40.8,47.7,100.0,3322.0,3320.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.4879624658257425,False
822629,2026-08-15T07:44:40.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.2,1.0,239.9,240.3,240.3,0.8,0.6,0.6,867.9,0.1,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3757578146554311,False
822722,2026-08-15T07:45:26.619161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,18.5,0.0,1.9,3.0,246.1,246.0,246.4,57.0,57.3,56.8,863.2,-39.0,50.29,0.0,-40.4,47.7,861.4,-20.5,-22.2,47.7,100.0,3317.0,3314.0,25.9,24.0,24.5,20000.0,856.4,0,0,True,0.5422865944096131,False
822753,2026-08-15T07:45:42.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.2,1.0,242.8,242.9,242.9,0.8,0.6,0.6,867.9,0.1,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38446997531958194,False
822784,2026-08-15T07:45:57.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.4,2.7,0.0,1.9,2.0,244.3,244.5,244.4,58.8,58.9,58.6,863.7,-47.0,50.31,0.0,-42.3,47.7,864.1,-44.3,-44.7,47.7,100.0,3323.0,3321.0,25.9,24.0,24.5,20000.0,856.4,0,0,True,0.5380158835352304,False
822846,2026-08-15T07:46:28.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.9,7.5,0.0,1.8,2.0,234.5,234.7,235.2,45.2,44.6,45.0,862.5,-29.7,50.23,0.0,-26.2,48.1,863.4,-37.2,-36.2,48.1,100.0,3322.0,3320.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.48468112159023063,False
822877,2026-08-15T07:46:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.3,1.0,242.5,242.4,242.4,0.8,0.6,0.6,867.9,0.1,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.39933535843506873,False
822908,2026-08-15T07:46:59.619512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.0,16.0,0.0,1.8,3.0,238.8,238.3,238.9,56.4,56.4,57.2,863.7,-39.2,50.27,0.0,-38.0,48.1,865.7,-55.2,-55.1,48.1,100.0,3334.0,3331.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.5275551739533784,False
822939,2026-08-15T07:47:15.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.3,1.0,241.8,241.8,242.0,0.8,0.6,0.6,867.9,0.0,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.40173752254421574,False
823001,2026-08-15T07:47:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.3,1.0,243.6,243.9,243.6,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.38188782709025587,False
823032,2026-08-15T07:48:01.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.4,18.2,0.0,1.8,2.0,242.5,242.8,242.9,12.0,10.5,10.7,857.4,4.1,49.96,0.0,1.4,48.1,856.0,22.3,21.4,48.1,100.0,3300.0,3298.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4355722969968097,False
823063,2026-08-15T07:48:17.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.3,1.0,223.9,224.0,224.2,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.41100257339410873,False
823094,2026-08-15T07:48:32.619076+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.4,1.5,1.9,23.7,0.0,1.8,2.0,245.2,245.6,245.5,12.0,10.5,10.7,856.9,3.3,49.96,0.0,1.4,48.1,855.0,27.0,26.8,48.1,100.0,3297.0,3295.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.46203816559280386,False
823156,2026-08-15T07:49:03.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.8,9.3,0.0,1.8,1.0,233.6,233.1,233.5,20.4,19.0,18.8,855.6,10.5,49.88,0.0,12.8,48.1,857.4,1.2,0.8,48.1,100.0,3301.0,3300.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.42279701565593647,False
823189,2026-08-15T07:49:20.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.3,1.0,229.2,229.6,229.4,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.38926882760827,False
823251,2026-08-15T07:49:51.619544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.3,1.0,241.0,241.6,241.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.38077268606156583,False
823313,2026-08-15T07:50:22.618748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.3,1.0,244.5,245.4,245.0,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.3848378466363141,False
823344,2026-08-15T07:50:37.618581+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.4,1.7,2.7,22.3,0.0,1.8,1.0,243.7,244.1,244.0,39.0,37.3,38.0,853.3,29.8,49.8,0.0,20.6,48.1,856.0,7.5,0.9,48.1,100.0,3295.0,3294.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.5015283983928321,False
823375,2026-08-15T07:50:53.618567+00:00,external_ems_1,bess_1,good,0.2206,normal,PCS phase voltage imbalance high: 13.6,13.6,0.2,2.7,0.1,0.0,2.3,1.0,229.7,230.0,243.3,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.4576186483168306,False
823406,2026-08-15T07:51:08.629919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.0,10.5,0.0,1.8,1.0,242.7,243.2,243.2,12.0,10.6,10.6,856.0,4.1,49.96,0.0,1.4,48.1,855.0,14.6,14.0,48.1,100.0,3295.0,3294.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.41359441156163085,False
823468,2026-08-15T07:51:39.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,3.7,0.0,1.8,1.0,239.1,239.1,239.2,17.3,15.4,15.8,854.6,10.4,49.88,0.0,7.3,48.1,855.4,14.1,13.0,48.1,100.0,3294.0,3293.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.4254068894981915,False
823499,2026-08-15T07:51:55.619136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.3,1.0,229.9,230.1,230.2,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.3888231998977998,False
823530,2026-08-15T07:52:10.628890+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.5,1.6,1.9,23.2,0.0,1.8,2.0,241.0,241.5,241.4,12.1,10.5,10.6,855.9,3.2,49.96,0.0,1.4,48.1,854.0,26.4,26.1,48.1,100.0,3293.0,3291.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.45292433594428017,False
823561,2026-08-15T07:52:26.629382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,2.3,1.0,226.7,226.9,226.8,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.40124088726121443,False
823623,2026-08-15T07:52:57.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,242.7,243.4,243.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.37517257232417245,False
823654,2026-08-15T07:53:12.618738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.9,4.8,0.0,1.8,3.0,248.6,248.3,248.9,59.6,60.1,60.6,861.5,-43.4,50.32,0.0,-45.2,48.1,862.4,-48.2,-47.4,48.1,100.0,3319.0,3316.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.5650570739238339,False
823687,2026-08-15T07:53:29.630643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.2,0.0,2.2,1.0,236.5,237.2,237.0,0.8,0.6,0.6,867.8,-0.2,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38181944143284047,False
823718,2026-08-15T07:53:44.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,2.0,18.6,0.0,1.8,1.0,230.6,230.6,230.8,24.5,22.8,22.8,854.4,19.9,49.87,0.0,13.3,48.1,856.4,1.3,1.0,48.1,100.0,3299.0,3298.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.4391572658191924,False
823780,2026-08-15T07:54:15.618578+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.3,3.8,2.8,24.9,0.0,1.8,1.0,225.9,226.0,226.2,39.0,36.9,35.2,852.9,29.4,49.79,0.0,21.7,48.1,855.7,4.5,4.2,48.1,100.0,3297.0,3296.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.4821228436142254,False
823811,2026-08-15T07:54:31.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,243.9,244.6,244.3,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.37729502796907494,False
823842,2026-08-15T07:54:46.628718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,2.3,0.0,1.8,1.0,243.5,244.0,243.9,12.0,10.5,10.5,855.4,3.5,49.96,0.0,1.4,48.1,856.0,1.2,1.1,48.1,100.0,3297.0,3296.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.4119526457343148,False
823873,2026-08-15T07:55:02.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,2.2,1.0,226.7,227.0,227.0,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38924822880183463,False
823935,2026-08-15T07:55:33.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,2.2,1.0,240.8,240.9,241.2,0.8,0.6,0.6,867.9,0.0,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39753710025096345,False
823966,2026-08-15T07:55:48.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,0.4,8.9,0.0,1.8,2.0,242.1,242.1,242.3,62.3,62.5,62.3,863.1,-49.3,50.33,0.0,-44.7,48.1,862.7,-40.4,-40.3,48.1,100.0,3319.0,3317.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.5356198871168609,False
823997,2026-08-15T07:56:04.618973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,232.1,232.4,232.6,0.8,0.6,0.6,867.9,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38875943515713574,False
824028,2026-08-15T07:56:19.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.5,17.7,0.0,1.7,3.0,243.4,243.2,243.6,61.8,62.3,62.1,863.6,-46.3,50.32,0.0,-44.3,48.1,862.1,-28.6,-27.5,48.1,100.0,3325.0,3322.0,25.9,24.2,24.6,20000.0,856.4,0,0,True,0.508293472654221,False
824090,2026-08-15T07:56:50.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.1,6.7,0.0,1.7,2.0,243.5,243.6,243.5,60.9,61.2,61.0,864.0,-50.2,50.32,0.0,-43.8,48.1,864.1,-43.5,-43.4,48.1,100.0,3327.0,3325.0,25.9,24.2,24.6,20000.0,856.4,0,0,True,0.5128361750039236,False
824121,2026-08-15T07:57:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,2.2,1.0,244.2,244.7,244.6,0.8,0.6,0.6,867.8,0.1,50.33,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4019091938554121,False
824152,2026-08-15T07:57:21.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.8,5.6,0.0,1.7,2.0,232.4,232.6,233.0,48.4,48.2,48.5,862.3,-26.8,50.19,0.0,-23.7,48.5,863.1,-32.4,-32.3,48.5,100.0,3327.0,3325.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.4730733913247366,False
824183,2026-08-15T07:57:37.618717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.2,1.0,244.8,244.7,245.0,0.8,0.6,0.6,867.9,0.1,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3938520116566105,False
824245,2026-08-15T07:58:08.629070+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.2,1.0,242.4,242.4,242.5,0.8,0.6,0.6,867.9,0.1,50.33,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3998324750101443,False
824307,2026-08-15T07:58:39.629437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.2,1.0,243.5,242.6,243.6,0.8,0.6,0.6,867.9,0.0,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.396061209764946,False
824338,2026-08-15T07:58:54.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.3,0.7,8.9,0.0,1.7,2.0,245.1,243.7,245.6,59.5,55.2,59.5,864.4,-44.2,50.3,0.0,-41.2,48.5,863.7,-35.3,-34.3,48.5,100.0,3328.0,3326.0,26.0,24.3,24.7,20000.0,856.4,0,0,True,0.49357504340304836,False
824400,2026-08-15T07:59:25.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,5.5,0.9,5.5,0.0,1.7,2.0,244.9,242.5,245.5,53.2,48.9,54.4,863.2,-40.4,50.22,0.0,-36.5,48.9,864.1,-34.9,-35.2,48.9,100.0,3330.0,3328.0,26.0,24.3,24.7,20000.0,856.4,0,0,True,0.48498575778538194,False
824431,2026-08-15T07:59:41.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.7,0.1,0.0,2.2,1.0,239.5,236.9,240.5,0.8,0.6,0.6,867.9,0.1,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3946007044642352,False
824462,2026-08-15T07:59:56.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.7,0.2,7.1,0.0,1.7,3.0,242.5,241.0,243.1,58.6,53.9,58.4,864.6,-44.1,50.29,0.0,-40.6,48.9,864.4,-37.0,-36.7,48.9,100.0,3322.0,3319.0,26.0,24.3,24.7,20000.0,856.4,0,0,True,0.5066518152116559,False
824493,2026-08-15T08:00:12.618918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.6,0.1,0.0,2.2,1.0,235.6,233.2,236.8,0.8,0.6,0.6,867.8,0.1,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3941117328272991,False
824555,2026-08-15T08:00:43.629024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.1,0.1,0.0,2.2,1.0,245.2,244.0,245.7,0.8,0.6,0.6,867.9,-0.1,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4120776651158373,False
824586,2026-08-15T08:00:58.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,4.3,1.9,11.8,0.5,1.8,3.0,240.9,238.7,241.9,47.8,44.0,48.3,863.5,-34.1,50.17,0.0,-23.8,49.4,865.4,-45.9,-46.4,48.9,100.0,3332.0,3329.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.5566494733431031,False
824617,2026-08-15T08:01:14.619658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.1,0.0,2.2,1.0,243.5,242.2,243.7,0.8,0.6,0.6,867.9,-0.1,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39134541097100256,False
824648,2026-08-15T08:01:29.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.4,1.6,5.9,0.0,1.8,2.0,240.7,239.1,241.4,48.6,45.3,48.7,862.8,-27.3,50.22,0.0,-29.0,49.4,864.4,-33.2,-34.3,49.4,100.0,3326.0,3324.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4782051022756864,False
824710,2026-08-15T08:02:00.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.8,1.5,8.8,0.0,1.8,2.0,241.5,240.3,241.9,54.1,51.2,56.0,864.6,-39.5,50.23,0.0,-38.5,49.4,866.1,-48.3,-48.0,49.4,100.0,3334.0,3332.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4943662283395568,False
824741,2026-08-15T08:02:16.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.0,2.2,1.0,241.9,241.1,242.0,0.8,0.6,0.6,867.8,0.0,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.39565235289819833,False
824772,2026-08-15T08:02:31.618847+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,2.0,3.4,2.5,21.0,0.0,1.8,2.0,236.6,235.2,237.2,43.9,41.0,44.4,863.2,-24.5,50.17,0.0,-26.4,49.4,865.7,-45.5,-44.2,49.4,100.0,3333.0,3331.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.48118113518999894,False
824865,2026-08-15T08:03:18.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,2.1,1.0,234.2,233.2,234.9,0.8,0.6,0.6,867.9,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37395248821253746,False
824896,2026-08-15T08:03:33.619422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.3,0.8,0.7,0.0,1.7,3.0,243.4,242.0,243.7,59.3,56.1,60.4,865.3,-46.9,50.31,0.0,-45.9,49.8,866.1,-46.2,-46.5,49.8,100.0,3337.0,3334.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.5081755125648506,False
824927,2026-08-15T08:03:49.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,2.1,1.0,240.7,239.2,240.9,0.8,0.6,0.6,867.9,0.0,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3777664950880587,False
824958,2026-08-15T08:04:04.618576+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,1.1,3.6,1.6,22.9,0.0,1.7,3.0,242.9,242.0,243.1,67.0,63.4,67.0,866.3,-53.4,50.35,0.0,-47.3,49.8,864.7,-30.5,-30.5,49.8,100.0,3334.0,3331.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.5240085632651708,False
825020,2026-08-15T08:04:35.628757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.4,1.1,2.3,0.0,1.7,3.0,242.6,241.8,242.8,67.2,64.0,68.4,866.0,-50.7,50.36,0.0,-45.5,50.2,867.1,-53.0,-52.4,50.2,100.0,3337.0,3334.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.5384281741365404,False
825051,2026-08-15T08:04:51.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.2,0.0,2.2,1.0,241.9,241.1,241.9,0.8,0.6,0.6,867.9,-0.2,50.37,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.40391152995209795,False
825082,2026-08-15T08:05:06.619594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.9,2.8,18.5,0.0,1.7,3.0,235.9,234.4,236.5,51.3,47.9,51.8,864.6,-37.2,50.2,0.0,-27.5,50.2,867.4,-55.7,-55.4,50.2,100.0,3340.0,3337.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.5215018705078638,False
825113,2026-08-15T08:05:22.629600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.1,0.0,2.2,1.0,242.5,241.2,242.5,0.8,0.6,0.6,867.8,0.1,50.35,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39059448290783383,False
825177,2026-08-15T08:05:54.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.0,2.2,1.0,236.3,235.3,236.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3707142562768722,False
