id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
825208,2026-08-15T08:06:09.618568+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.5,3.2,3.4,28.8,0.0,1.8,1.0,227.3,227.0,227.5,37.8,37.9,34.7,857.0,30.8,49.81,0.0,18.3,50.2,860.4,2.0,2.0,50.2,100.0,3314.0,3313.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.5097430109057862,False
825239,2026-08-15T08:06:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.2,1.0,242.4,242.0,242.5,0.8,0.6,0.6,867.9,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37202479574505776,False
825270,2026-08-15T08:06:40.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.7,2.0,0.0,1.8,2.0,241.6,241.7,241.7,12.2,10.5,10.7,858.7,3.3,49.9,0.0,1.4,50.2,859.4,1.3,0.9,50.2,100.0,3311.0,3309.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.43523976600431163,False
825363,2026-08-15T08:07:27.619173+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,233.3,233.5,233.6,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37058456067383466,False
825394,2026-08-15T08:07:42.618558+00:00,external_ems_2,bess_2,good,0.2501,normal,PCS DC current and BMS current mismatch: 35.6,0.4,0.3,4.1,35.6,0.0,1.8,1.0,255.0,255.2,255.4,48.8,49.1,48.8,862.8,-33.5,50.27,0.0,-38.2,50.2,858.7,2.1,1.9,50.2,100.0,3308.0,3307.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.6162193463081449,True
825430,2026-08-15T08:08:00.618581+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.5,1.6,1.5,20.8,0.0,1.8,1.0,241.0,241.5,241.5,12.1,10.5,10.7,858.2,3.5,49.96,0.0,1.4,50.2,856.7,24.3,22.9,50.2,100.0,3301.0,3300.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4487172312267187,False
825492,2026-08-15T08:08:31.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.4,10.7,0.0,1.8,2.0,244.7,245.0,245.0,12.0,10.5,10.7,857.8,3.2,49.96,0.0,1.4,50.2,857.4,13.9,11.2,50.2,100.0,3301.0,3299.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.43106324078633534,False
825523,2026-08-15T08:08:47.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.2,1.0,241.0,241.4,241.1,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3671190766064901,False
825554,2026-08-15T08:09:02.618577+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.4,1.6,2.1,20.5,0.0,1.9,2.0,240.2,240.6,240.6,12.1,10.5,10.7,857.8,4.0,49.94,0.0,6.1,50.2,855.7,24.5,24.7,50.2,100.0,3301.0,3299.0,26.1,24.2,24.8,20000.0,856.4,0,0,True,0.4674490920295052,False
825585,2026-08-15T08:09:18.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,231.2,231.9,231.7,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3741799718146656,False
825651,2026-08-15T08:09:51.619018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.0,2.2,1.0,247.5,247.7,247.6,0.8,0.6,0.6,867.8,0.2,50.33,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.4033096015667013,False
825682,2026-08-15T08:10:06.618581+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.4,0.5,2.6,24.2,0.0,1.9,2.0,233.0,233.3,233.4,39.9,39.4,39.8,861.8,-19.8,50.14,0.0,-20.7,50.2,864.4,-44.0,-43.1,50.2,100.0,3323.0,3321.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.5008474406603173,False
825713,2026-08-15T08:10:22.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,2.2,1.0,244.1,244.2,244.2,0.8,0.6,0.6,867.8,0.0,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.389052147378473,False
825744,2026-08-15T08:10:37.619512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.1,1.6,0.0,1.9,2.0,242.2,242.4,242.5,53.1,53.5,53.7,864.3,-44.0,50.29,0.0,-40.1,50.2,865.4,-45.6,-45.5,50.2,100.0,3332.0,3330.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.49810567738771777,False
825806,2026-08-15T08:11:08.628821+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.8,0.2,2.8,26.0,0.0,1.9,2.0,239.1,239.6,239.9,40.1,39.9,40.0,862.6,-17.2,50.14,0.0,-24.2,50.5,865.4,-43.2,-43.1,50.5,100.0,3332.0,3330.0,26.1,24.2,24.8,20000.0,856.4,0,0,True,0.49045851496550846,False
825837,2026-08-15T08:11:24.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,2.2,1.0,242.0,242.3,242.3,0.8,0.6,0.6,867.8,-0.1,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3777231272079072,False
825899,2026-08-15T08:11:55.619613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,231.1,231.4,231.4,0.8,0.6,0.6,867.9,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3753632244833864,False
825961,2026-08-15T08:12:26.630745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,238.6,238.9,238.8,0.8,0.6,0.6,867.9,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3737975341102387,False
825992,2026-08-15T08:12:41.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.6,13.0,0.0,1.8,3.0,242.8,242.8,243.1,43.2,43.4,43.1,864.0,-27.7,50.21,0.0,-30.2,50.5,862.4,-14.7,-7.0,50.5,100.0,3321.0,3318.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4850185835750763,False
826023,2026-08-15T08:12:57.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,234.4,234.7,234.6,0.8,0.6,0.6,867.9,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3710423674463003,False
826054,2026-08-15T08:13:12.628833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,14.1,0.0,1.8,2.0,246.7,246.6,247.1,34.7,34.7,35.1,862.8,-21.3,50.19,0.0,-24.1,50.5,862.1,-7.2,-1.5,50.5,100.0,3318.0,3316.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4779192041651352,False
826116,2026-08-15T08:13:43.629364+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.7,0.9,3.0,29.7,0.0,1.8,2.0,228.0,228.6,228.7,26.3,25.4,25.8,861.1,-0.3,50.02,0.0,-5.2,50.9,864.1,-30.0,-30.1,50.9,100.0,3328.0,3326.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.48023930729920344,False
826147,2026-08-15T08:13:59.629482+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,2.2,1.0,250.2,250.3,250.2,0.8,0.6,0.6,867.8,0.0,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3949601810514815,False
826178,2026-08-15T08:14:14.629604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.5,7.5,0.0,1.8,2.0,243.0,243.4,243.5,31.7,31.9,31.8,862.6,-12.3,50.07,0.0,-20.6,50.9,863.1,-19.8,-19.9,50.9,100.0,3320.0,3318.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.44733625674332506,False
826209,2026-08-15T08:14:30.619544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,2.2,1.0,244.8,244.8,244.9,0.8,0.6,0.6,867.8,-0.1,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37958736242112867,False
826271,2026-08-15T08:15:01.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.2,1.0,248.1,248.5,248.3,0.8,0.6,0.6,867.8,0.0,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38268343769703,False
826302,2026-08-15T08:15:16.618566+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.2,1.7,3.3,30.0,0.0,1.8,2.0,230.0,230.2,230.2,24.3,22.6,23.4,860.4,2.5,49.99,0.0,-4.6,50.9,863.7,-27.5,-27.7,50.9,100.0,3326.0,3324.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4782400253086239,False
826333,2026-08-15T08:15:32.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,2.2,1.0,247.0,247.2,247.1,0.8,0.6,0.6,867.8,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38158843662636394,False
826364,2026-08-15T08:15:47.619341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.4,8.4,0.0,1.8,2.0,245.5,245.7,245.9,35.4,35.2,35.0,863.1,-18.5,50.16,0.0,-24.5,50.9,861.7,-10.1,-3.3,50.9,100.0,3320.0,3318.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.46010778249190337,False
826426,2026-08-15T08:16:18.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,0.8,7.5,0.0,1.8,2.0,249.9,249.8,250.1,36.0,36.0,35.9,863.2,-22.5,50.17,0.0,-25.2,50.9,862.4,-15.0,-13.5,50.9,100.0,3319.0,3317.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4753356198874399,False
826457,2026-08-15T08:16:34.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.3,0.0,2.2,1.0,237.2,237.5,237.5,0.8,0.6,0.6,867.9,0.3,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0,True,0.3850564883025623,False
826488,2026-08-15T08:16:49.628934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.9,18.1,0.4,1.8,2.0,244.3,244.2,244.5,37.2,37.2,37.0,863.3,-24.0,50.17,0.0,-25.7,50.9,861.4,-5.9,-1.0,51.3,100.0,3315.0,3313.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.5373500924092489,False
826519,2026-08-15T08:17:05.629518+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,2.2,1.0,230.9,231.7,231.3,0.8,0.6,0.6,867.8,0.1,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0,True,0.37872027646040085,False
826581,2026-08-15T08:17:36.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.2,1.0,245.7,245.9,246.0,0.8,0.6,0.6,867.9,0.1,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0,True,0.38137134447229065,False
826612,2026-08-15T08:17:51.629093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.5,18.2,0.0,1.8,2.0,227.2,227.6,227.7,25.4,24.0,24.8,860.9,5.9,50.0,0.0,-5.4,51.3,862.4,-12.3,-28.9,51.3,100.0,3319.0,3317.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.45566298119602755,False
826643,2026-08-15T08:18:07.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,2.2,1.0,247.7,247.7,247.8,0.8,0.6,0.6,867.8,0.0,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0,True,0.3878790780284502,False
826674,2026-08-15T08:18:22.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,2.0,14.2,0.0,1.8,2.0,237.3,237.3,237.7,27.6,27.4,27.4,862.1,-15.1,50.11,0.0,-13.0,51.3,864.1,-29.3,-29.1,51.3,100.0,3327.0,3325.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4451569183472701,False
826736,2026-08-15T08:18:53.618587+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.4,1.0,2.9,25.3,0.0,1.8,2.0,233.9,234.2,234.3,25.8,24.8,25.4,861.2,-3.4,50.04,0.0,-11.2,51.3,864.1,-28.7,-28.9,51.3,100.0,3327.0,3325.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4638110871310055,False
826767,2026-08-15T08:19:09.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.0,2.2,1.0,248.2,248.4,248.1,0.8,0.6,0.6,867.9,0.1,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.39655090252417197,False
826798,2026-08-15T08:19:24.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,7.7,0.0,1.8,2.0,246.6,246.5,246.8,36.7,36.9,36.5,863.4,-21.5,50.17,0.0,-25.3,51.3,864.1,-29.2,-28.9,51.3,100.0,3327.0,3325.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4588335590999859,False
826829,2026-08-15T08:19:40.630736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.2,0.0,2.2,1.0,227.6,228.4,228.0,0.8,0.6,0.6,867.8,-0.2,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.389043634115555,False
826891,2026-08-15T08:20:11.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.3,0.0,2.2,1.0,231.1,231.8,231.5,0.8,0.6,0.6,867.8,0.3,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3927492392315345,False
826953,2026-08-15T08:20:42.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,240.8,241.3,241.5,0.8,0.6,0.6,867.9,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3778179189295436,False
826984,2026-08-15T08:20:57.629597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.2,0.1,4.2,0.0,1.8,2.0,240.2,240.9,241.3,33.4,33.2,33.2,863.0,-20.5,50.12,0.0,-17.9,51.7,863.1,-16.3,-17.3,51.7,100.0,3325.0,3323.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4397754414042081,False
827046,2026-08-15T08:21:28.618869+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,1.0,0.3,1.6,21.3,0.0,1.8,3.0,239.0,239.4,240.0,34.5,34.3,34.6,863.8,-16.0,50.16,0.0,-21.9,51.7,865.4,-37.3,-37.1,51.7,100.0,3332.0,3329.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4688050990747034,False
827077,2026-08-15T08:21:44.629602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,2.2,1.0,244.5,244.7,244.6,0.8,0.6,0.6,867.8,0.0,50.25,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.38959018360566067,False
827108,2026-08-15T08:21:59.629032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.0,2.2,18.0,0.0,1.7,3.0,232.2,231.7,232.7,32.1,30.1,31.4,862.2,-10.4,50.08,0.0,-11.9,51.7,864.4,-28.4,-27.8,51.7,100.0,3331.0,3328.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.4613872102343875,False
827139,2026-08-15T08:22:15.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,247.1,246.8,247.3,0.8,0.6,0.6,867.9,0.0,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3932261537448756,False
827201,2026-08-15T08:22:46.629290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,5.0,0.2,2.7,0.0,0.0,2.2,1.0,236.6,232.9,237.9,0.8,0.6,0.6,867.9,0.0,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3946219447872861,False
827232,2026-08-15T08:23:01.629044+00:00,external_ems_2,bess_2,good,0.032,normal,PCS phase voltage imbalance high: 6.2; PCS phase current imbalance high: 8.8,6.2,8.8,0.5,4.9,0.0,1.7,2.0,239.9,235.2,241.4,45.3,36.5,45.1,864.2,-30.9,50.19,0.0,-29.5,52.1,864.7,-26.0,-26.3,52.1,100.0,3329.0,3327.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.4927812255188482,False
827263,2026-08-15T08:23:17.619441+00:00,external_ems_1,bess_1,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,0.2,2.6,0.0,0.0,2.2,1.0,242.0,235.8,243.0,0.8,0.6,0.6,867.8,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.40614199174425003,False
827294,2026-08-15T08:23:32.630372+00:00,external_ems_2,bess_2,good,0.0388,normal,PCS phase voltage imbalance high: 5.5; PCS phase current imbalance high: 9.6,5.5,9.6,0.4,7.5,0.0,1.7,3.0,244.4,239.5,245.0,64.5,54.9,64.4,866.3,-39.8,50.31,0.0,-43.3,52.1,866.7,-47.3,-48.0,52.1,100.0,3336.0,3333.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.5502755115143739,False
827356,2026-08-15T08:24:03.618564+00:00,external_ems_2,bess_2,good,0.0374,normal,PCS phase voltage imbalance high: 5.5; PCS phase current imbalance high: 9.5; PCS DC current and BMS current mismatch: 20.9,5.5,9.5,1.4,20.9,0.0,1.7,3.0,247.0,242.0,247.5,58.4,49.2,58.7,865.8,-41.9,50.28,0.0,-39.2,52.1,864.4,-21.0,-21.7,52.1,100.0,3330.0,3327.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.5360838599866496,False
827387,2026-08-15T08:24:19.618585+00:00,external_ems_1,bess_1,good,0.0051,normal,PCS phase voltage imbalance high: 5.2,5.2,0.2,2.7,0.1,0.0,2.2,1.0,244.4,239.4,244.6,0.8,0.6,0.6,867.9,0.1,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4059212214224797,False
827418,2026-08-15T08:24:34.619050+00:00,external_ems_2,bess_2,good,0.0409,normal,PCS phase voltage imbalance high: 5.3; PCS phase current imbalance high: 9.7,5.3,9.7,0.4,4.5,0.0,1.7,2.0,244.6,239.8,245.1,56.7,47.3,57.0,865.7,-35.2,50.27,0.0,-37.9,52.1,866.1,-39.7,-38.9,52.1,100.0,3336.0,3334.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.5244209324644727,False
827511,2026-08-15T08:25:21.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.0,0.0,2.2,1.0,245.2,241.8,245.2,0.8,0.6,0.6,867.9,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3909045651377603,False
827542,2026-08-15T08:25:36.619068+00:00,external_ems_2,bess_2,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,7.9,2.1,17.8,0.0,1.6,3.0,239.5,235.2,241.0,40.7,32.8,40.5,864.0,-21.8,50.15,0.0,-23.3,52.5,866.1,-39.6,-39.2,52.5,100.0,3334.0,3331.0,26.1,24.5,24.9,20000.0,856.4,0,0,True,0.4956497109074975,False
827573,2026-08-15T08:25:52.630030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.7,0.1,0.0,2.2,1.0,244.9,242.6,245.4,0.8,0.6,0.6,867.9,0.1,50.25,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.39229666431687676,False
827604,2026-08-15T08:26:07.618594+00:00,external_ems_2,bess_2,good,0.1145,normal,PCS phase voltage imbalance high: 5.4; PCS DC current and BMS current mismatch: 27.1,5.4,6.9,2.7,27.1,0.0,1.7,2.0,231.3,226.8,232.2,31.9,25.2,32.1,862.7,-8.1,50.07,0.0,-12.7,52.5,865.4,-35.2,-36.1,52.5,100.0,3332.0,3330.0,26.2,24.5,24.9,20000.0,856.4,0,0,True,0.5124902062854657,False
827666,2026-08-15T08:26:38.629263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,6.7,0.6,7.6,0.0,1.7,2.0,245.6,243.2,245.9,46.6,39.9,46.5,864.8,-27.8,50.21,0.0,-30.8,52.5,865.4,-35.4,-35.0,52.5,100.0,3332.0,3330.0,26.2,24.5,24.9,20000.0,856.4,0,0,True,0.48539992855021885,False
827697,2026-08-15T08:26:54.630054+00:00,external_ems_1,bess_1,good,0.0051,normal,PCS phase voltage imbalance high: 5.2,5.2,0.2,2.7,0.0,0.0,2.2,1.0,231.8,227.8,233.0,0.8,0.6,0.6,867.9,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3942534656114283,False
827728,2026-08-15T08:27:09.618572+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,4.7,7.3,2.0,22.1,0.0,1.7,2.0,241.5,237.9,242.6,34.5,27.3,34.6,863.4,-11.1,50.14,0.0,-24.5,52.5,865.4,-33.2,-33.4,52.5,100.0,3332.0,3330.0,26.2,24.5,24.9,20000.0,856.4,0,0,True,0.49227992473166754,False
827759,2026-08-15T08:27:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.7,0.2,0.0,2.2,1.0,244.1,240.8,244.9,0.8,0.6,0.6,867.9,-0.2,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3911067968722467,False
827821,2026-08-15T08:27:56.628862+00:00,external_ems_1,bess_1,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,0.2,2.7,0.2,0.0,2.2,1.0,227.0,219.1,227.0,0.8,0.6,0.6,867.9,0.2,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.43556331419942224,False
827852,2026-08-15T08:28:11.630907+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,7.0,1.7,20.0,0.0,1.8,2.0,246.0,243.6,245.9,40.2,33.2,40.1,864.1,-25.0,50.18,0.0,-26.4,52.9,862.4,-5.0,-0.2,52.9,100.0,3326.0,3324.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.4989303430380832,False
827883,2026-08-15T08:28:27.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.1,0.0,0.0,2.2,1.0,246.3,244.2,246.4,0.8,0.6,0.6,867.9,0.0,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3937745102364048,False
827914,2026-08-15T08:28:42.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.9,7.0,2.0,19.4,0.0,1.8,2.0,236.0,232.1,237.0,28.9,22.3,29.3,862.7,-9.0,50.05,0.0,-11.1,52.9,864.7,-28.4,-29.2,52.9,100.0,3330.0,3328.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.489709745946878,False
828007,2026-08-15T08:29:29.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.1,0.1,0.0,2.2,1.0,244.5,242.3,244.5,0.8,0.6,0.6,867.9,-0.1,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3890728759689887,False
828038,2026-08-15T08:29:44.618576+00:00,external_ems_2,bess_2,good,0.0896,normal,PCS phase voltage imbalance high: 8.4; PCS DC current and BMS current mismatch: 22.3,8.4,6.4,3.6,22.3,0.0,1.8,2.0,227.6,219.2,227.2,25.4,19.3,25.7,860.8,-3.9,49.98,0.0,-2.9,52.9,864.4,-26.2,-27.2,52.9,100.0,3330.0,3328.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.5544746914536697,False
828069,2026-08-15T08:30:00.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.1,0.2,0.0,2.2,1.0,248.9,247.1,248.8,0.8,0.6,0.6,867.9,0.2,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4024050122192445,False
828131,2026-08-15T08:30:31.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.2,0.0,2.2,1.0,247.0,246.0,246.7,0.8,0.6,0.6,867.9,-0.2,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.38647117931158986,False
828162,2026-08-15T08:30:46.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.6,6.4,0.4,1.7,2.0,246.7,246.6,246.8,35.3,33.6,34.8,863.7,-19.3,50.16,0.0,-23.8,52.9,863.1,-12.9,-10.2,53.3,100.0,3329.0,3327.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.513476424462165,False
828193,2026-08-15T08:31:02.629249+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.2,1.0,236.5,236.4,236.8,0.8,0.6,0.6,867.9,-0.1,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.37742102783304676,False
828224,2026-08-15T08:31:17.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,1.5,13.7,0.0,1.7,2.0,243.4,243.8,244.1,28.9,28.8,28.8,862.9,-13.5,50.12,0.0,-21.3,53.3,864.4,-27.2,-27.2,53.3,100.0,3329.0,3327.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.4522185555766027,False
828286,2026-08-15T08:31:48.618596+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.3,0.4,2.0,21.8,0.0,1.7,1.0,247.1,247.0,247.3,34.0,34.3,33.9,863.7,-23.9,50.16,0.0,-23.3,53.3,861.7,-2.1,2.0,53.3,100.0,3318.0,3317.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.49850429403508867,False
828317,2026-08-15T08:32:04.628923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.2,0.0,2.2,1.0,228.7,228.8,229.1,0.8,0.6,0.6,867.9,0.2,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3908252779563967,False
828348,2026-08-15T08:32:19.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.3,13.0,0.0,1.7,2.0,249.0,249.0,249.5,30.6,30.4,30.2,863.1,-13.1,50.13,0.0,-22.9,53.3,864.4,-26.1,-26.2,53.3,100.0,3328.0,3326.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.46754425912506287,False
828379,2026-08-15T08:32:35.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.3,1.0,247.6,247.5,247.7,0.8,0.6,0.6,867.9,-0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39185478227066756,False
828441,2026-08-15T08:33:06.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.3,1.0,240.5,240.9,240.8,0.8,0.6,0.6,867.9,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.3784372403672591,False
828472,2026-08-15T08:33:21.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.4,14.9,0.0,1.7,2.0,245.2,245.1,245.6,27.0,26.7,27.0,862.7,-9.6,50.14,0.0,-16.0,53.3,864.1,-24.5,-24.7,53.3,100.0,3327.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.45756602969400634,False
828534,2026-08-15T08:33:52.618582+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.4,1.4,3.2,24.0,0.0,1.7,2.0,227.5,227.4,227.8,22.2,20.8,21.4,860.9,0.2,49.97,0.0,0.4,53.3,864.1,-23.8,-24.0,53.3,100.0,3327.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.47543047167704955,False
828596,2026-08-15T08:34:23.629622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.8,9.5,0.0,1.7,2.0,240.8,241.0,241.2,25.4,25.1,25.3,862.6,-10.3,50.1,0.0,-17.0,53.3,863.4,-19.8,-20.0,53.3,100.0,3323.0,3321.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.43653215747781,False
828627,2026-08-15T08:34:39.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,236.9,237.1,236.9,0.8,0.6,0.6,867.9,-0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3707515023287493,False
828658,2026-08-15T08:34:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,2.0,13.8,0.0,1.7,2.0,245.7,246.1,246.2,24.9,24.6,24.6,861.7,-8.5,50.05,0.0,-14.4,53.3,863.7,-22.3,-22.4,53.3,100.0,3327.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.4578443928940409,False
828689,2026-08-15T08:35:10.618706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.3,0.0,2.2,1.0,238.3,238.8,238.7,0.8,0.6,0.6,867.9,-0.3,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38380158890672583,False
828751,2026-08-15T08:35:41.630199+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.2,1.0,221.0,221.5,221.4,0.8,0.6,0.6,867.9,0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.4053723236840169,False
828782,2026-08-15T08:35:56.629095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.8,12.3,0.0,1.7,2.0,246.0,246.1,246.4,28.5,28.7,28.3,862.9,-11.4,50.12,0.0,-18.9,53.7,861.1,0.9,3.6,53.7,100.0,3318.0,3316.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.45823637711030574,False
828813,2026-08-15T08:36:12.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,232.2,232.4,232.4,0.8,0.6,0.6,867.9,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3708755279772428,False
828844,2026-08-15T08:36:27.618974+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,0.6,6.3,0.0,1.7,2.0,250.5,250.4,250.5,27.9,27.7,27.9,862.8,-15.3,50.12,0.0,-18.6,53.7,863.4,-21.6,-21.6,53.7,100.0,3325.0,3323.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.4583144483510112,False
828906,2026-08-15T08:36:58.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.8,2.8,0.0,1.8,2.0,235.5,235.7,236.0,22.0,21.0,21.2,862.9,-0.2,50.09,0.0,-7.6,53.7,861.1,2.6,4.1,53.7,100.0,3314.0,3312.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4375320543716087,False
828937,2026-08-15T08:37:14.629490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,245.6,245.9,245.8,0.8,0.6,0.6,867.9,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3731310792970638,False
828968,2026-08-15T08:37:29.629659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.7,10.0,0.0,1.7,2.0,240.4,240.6,240.8,22.4,21.8,21.8,861.7,-10.5,50.04,0.0,-7.6,53.7,863.4,-20.5,-20.6,53.7,100.0,3325.0,3323.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.4335094065241941,False
828999,2026-08-15T08:37:45.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.1,0.0,2.2,1.0,247.5,248.1,247.7,0.8,0.6,0.6,867.9,0.1,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38351181251926525,False
829061,2026-08-15T08:38:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,2.2,1.0,249.3,250.4,249.9,0.8,0.6,0.6,867.9,0.0,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38494149404354,False
829092,2026-08-15T08:38:31.629198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.0,0.9,13.5,0.0,1.7,2.0,244.4,244.6,244.8,23.9,23.9,23.9,862.2,-6.6,50.1,0.0,-17.3,53.7,863.1,-20.1,-19.9,53.7,100.0,3325.0,3323.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.4449859511346309,False
829123,2026-08-15T08:38:47.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,2.2,1.0,246.6,246.8,246.6,0.8,0.6,0.6,867.9,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37965707586669617,False
829154,2026-08-15T08:39:02.619665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,2.3,10.4,0.0,1.8,1.0,236.5,236.8,236.8,20.3,18.7,19.5,860.8,-4.1,50.01,0.0,-6.2,53.7,863.1,-14.5,-16.8,53.7,100.0,3325.0,3324.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.44454102851924865,False
829216,2026-08-15T08:39:33.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.2,6.4,0.0,1.8,2.0,247.5,247.8,247.8,26.5,26.6,26.3,862.6,-16.0,50.11,0.0,-17.2,53.7,862.4,-9.6,-5.8,53.7,100.0,3324.0,3322.0,26.1,24.3,24.8,20000.0,856.4,0,0,True,0.4480549158266512,False
829247,2026-08-15T08:39:49.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.0,2.2,1.0,225.8,225.8,226.2,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38689613821116015,False
829278,2026-08-15T08:40:04.618939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.8,17.8,0.0,1.7,3.0,251.7,251.7,251.8,26.4,26.6,26.2,862.5,-13.7,50.11,0.0,-17.3,53.7,860.7,4.1,7.2,53.7,100.0,3317.0,3314.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.48776252708689705,False
829309,2026-08-15T08:40:20.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.2,1.0,240.7,241.1,241.0,0.8,0.6,0.6,867.9,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3669564473147635,False
829371,2026-08-15T08:40:51.619072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,232.6,233.1,233.0,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.377716095781758,False
829402,2026-08-15T08:41:06.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,1.6,0.0,1.7,2.0,234.0,234.1,234.3,21.6,20.6,20.9,860.9,4.3,50.06,0.0,-2.6,54.1,861.1,2.7,4.2,54.1,100.0,3314.0,3312.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.4300872154614672,False
829433,2026-08-15T08:41:22.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,239.8,240.5,240.3,0.8,0.6,0.6,867.9,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.3755898412402665,False
829464,2026-08-15T08:41:37.619005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.7,16.5,0.0,1.7,2.0,238.3,238.2,238.4,22.4,21.8,21.9,861.7,-4.9,50.04,0.0,-7.7,54.1,863.4,-21.4,-21.4,54.1,100.0,3324.0,3322.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.43212801995950023,False
829526,2026-08-15T08:42:08.628716+00:00,external_ems_2,bess_2,good,0.2646,normal,PCS DC current and BMS current mismatch: 36.5,0.5,2.0,2.9,36.5,0.0,1.7,2.0,228.8,229.0,229.3,22.5,20.5,21.2,860.5,14.2,49.96,0.0,1.4,54.1,863.4,-22.3,-22.4,54.1,100.0,3316.0,3314.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.4798860256702721,False
829588,2026-08-15T08:42:39.630466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.7,7.1,0.0,1.6,2.0,248.8,248.7,249.1,29.9,30.1,29.9,863.0,-16.3,50.13,0.0,-20.3,54.1,863.7,-23.4,-23.5,54.1,100.0,3326.0,3324.0,26.0,24.4,24.8,20000.0,856.4,0,0,True,0.44459050992528554,False
829619,2026-08-15T08:42:55.629456+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,2.2,1.0,238.7,239.1,239.2,0.8,0.6,0.6,867.9,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.38166559883119683,False
829681,2026-08-15T08:43:26.628947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.2,1.0,239.8,240.2,240.1,0.8,0.6,0.6,867.9,0.1,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38010962069992676,False
829712,2026-08-15T08:43:41.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.5,11.7,0.0,1.6,2.0,247.6,247.3,247.8,33.7,33.9,33.5,863.6,-19.1,50.15,0.0,-23.1,54.1,862.1,-7.4,-0.4,54.1,100.0,3326.0,3324.0,26.0,24.4,24.8,20000.0,856.4,0,0,True,0.45084432401199687,False
829743,2026-08-15T08:43:57.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.2,1.0,225.4,226.3,226.3,0.8,0.6,0.6,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39224106042621953,False
829774,2026-08-15T08:44:12.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,0.9,10.0,0.0,1.6,2.0,242.6,243.0,243.3,28.7,28.5,28.5,862.8,-12.1,50.11,0.0,-20.1,54.1,863.7,-22.1,-21.6,54.1,100.0,3329.0,3327.0,26.0,24.4,24.8,20000.0,856.4,0,0,True,0.4315004591943436,False
829836,2026-08-15T08:44:43.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.2,0.5,0.0,1.6,2.0,245.9,246.0,246.4,38.3,38.6,38.2,863.2,-18.6,50.18,0.0,-26.6,54.1,863.4,-18.1,-18.3,54.1,100.0,3327.0,3325.0,26.0,24.4,24.8,20000.0,856.4,0,0,True,0.44717011091941367,False
829867,2026-08-15T08:44:59.629078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.2,1.0,239.6,239.7,240.1,0.8,0.6,0.6,867.9,0.2,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3808097352964164,False
829898,2026-08-15T08:45:14.619214+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.0,4.0,0.4,1.7,2.0,238.4,238.2,239.0,30.8,30.0,30.8,863.7,-13.7,50.14,0.0,-16.9,54.5,862.7,-9.7,-3.4,54.1,100.0,3322.0,3320.0,26.1,24.4,24.8,20000.0,856.4,0,0,True,0.48853028520504077,False
829929,2026-08-15T08:45:30.628958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,246.1,246.2,246.3,0.8,0.6,0.6,867.9,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.388938890598368,False
829991,2026-08-15T08:46:01.629813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,248.2,247.4,248.0,0.8,0.6,0.6,867.9,0.1,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3945973385757389,False
830022,2026-08-15T08:46:16.619036+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,3.0,4.4,2.7,20.5,0.0,1.7,2.0,231.3,229.6,232.6,29.2,24.8,28.9,862.4,-11.5,50.04,0.0,-10.7,54.5,865.1,-32.0,-30.8,54.5,100.0,3331.0,3329.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.47227676846091626,False
830053,2026-08-15T08:46:32.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.0,0.0,2.2,1.0,248.0,246.6,247.9,0.8,0.6,0.6,867.9,0.0,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39448773372126383,False
830146,2026-08-15T08:47:18.619629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,4.5,2.0,10.1,0.0,1.7,2.0,244.8,242.6,245.8,39.5,35.0,39.5,864.1,-26.6,50.17,0.0,-28.8,54.5,866.1,-36.7,-36.7,54.5,100.0,3335.0,3333.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.47645139996765795,False
830177,2026-08-15T08:47:34.630391+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.2,0.0,2.2,1.0,241.1,239.1,242.1,0.8,0.6,0.6,867.9,0.2,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3913748793806005,False
830208,2026-08-15T08:47:49.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.4,1.4,17.2,0.0,1.7,2.0,243.4,241.9,243.7,48.6,44.2,48.6,865.5,-34.1,50.23,0.0,-32.9,54.5,864.1,-16.9,-16.6,54.5,100.0,3327.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.4698842366714356,False
830239,2026-08-15T08:48:05.618904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.1,0.0,2.2,1.0,232.3,229.8,233.2,0.8,0.6,0.6,867.9,0.1,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3889998854158404,False
830301,2026-08-15T08:48:36.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.1,0.2,0.0,2.2,1.0,245.5,244.7,245.6,0.8,0.6,0.6,867.9,0.2,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.40608618105796807,False
830332,2026-08-15T08:48:51.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.9,0.4,6.4,0.0,1.6,3.0,236.9,235.5,237.9,42.3,38.5,42.4,864.3,-27.1,50.13,0.0,-17.7,54.9,864.7,-20.7,-21.3,54.9,100.0,3331.0,3328.0,26.1,24.5,24.9,20000.0,856.4,0,0,True,0.4582889270256686,False
830363,2026-08-15T08:49:07.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.1,0.0,0.0,2.2,1.0,244.6,243.8,245.1,0.8,0.6,0.6,867.9,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3948607714476768,False
830394,2026-08-15T08:49:22.629154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.7,1.8,18.6,0.0,1.6,3.0,241.6,239.9,242.3,43.5,40.3,44.0,865.3,-23.4,50.18,0.0,-26.6,54.9,867.1,-42.0,-41.7,54.9,100.0,3337.0,3334.0,26.1,24.5,24.9,20000.0,856.4,0,0,True,0.4746922394664771,False
830456,2026-08-15T08:49:53.618563+00:00,external_ems_2,bess_2,good,0.2646,normal,PCS DC current and BMS current mismatch: 36.5,2.3,3.2,3.0,36.5,0.0,1.6,3.0,233.8,232.1,234.4,35.6,32.5,35.7,864.1,-5.7,50.1,0.0,-18.2,54.9,867.1,-42.2,-42.2,54.9,100.0,3339.0,3336.0,26.1,24.5,24.9,20000.0,856.4,0,0,True,0.5106046612665477,False
830487,2026-08-15T08:50:09.618955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.3,0.0,2.2,1.0,244.4,243.8,244.4,0.8,0.6,0.6,867.9,0.3,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.401522666360404,False
830518,2026-08-15T08:50:24.629755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,0.3,0.7,0.0,1.6,3.0,243.2,242.5,243.4,56.3,52.8,56.0,866.8,-40.7,50.28,0.0,-39.2,55.3,867.1,-40.0,-41.9,55.3,100.0,3340.0,3337.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4971606690497667,False
830549,2026-08-15T08:50:40.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.2,0.0,2.2,1.0,240.3,238.8,240.9,0.8,0.6,0.6,867.9,-0.2,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3965338822428895,False
830642,2026-08-15T08:51:26.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.8,0.6,1.0,0.0,1.6,3.0,244.9,243.7,245.4,55.5,52.5,56.3,866.8,-39.9,50.28,0.0,-39.4,55.3,867.4,-38.9,-38.4,55.3,100.0,3344.0,3341.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.5021109278840048,False
830673,2026-08-15T08:51:42.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.0,0.0,2.2,1.0,239.9,238.4,240.2,0.8,0.6,0.6,867.9,0.0,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3972748845355689,False
830704,2026-08-15T08:51:57.619789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.7,1.8,19.8,0.0,1.7,4.0,242.1,241.2,242.3,62.7,59.2,62.9,867.9,-45.0,50.32,0.0,-43.8,55.3,866.1,-25.2,-25.3,55.3,100.0,3339.0,3335.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.5118857449278624,False
830766,2026-08-15T08:52:28.619357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.7,0.7,5.9,0.0,1.7,3.0,242.6,241.8,243.0,64.3,60.6,64.2,868.1,-44.9,50.33,0.0,-45.1,55.7,868.8,-50.8,-51.1,55.7,100.0,3344.0,3341.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.520441626162999,False
830797,2026-08-15T08:52:44.619515+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.2,1.0,244.5,244.0,244.9,0.8,0.6,0.6,867.9,0.0,50.35,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3999303061209652,False
830828,2026-08-15T08:52:59.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.3,1.4,4.8,0.0,1.6,4.0,236.4,235.3,237.2,47.5,44.2,47.5,866.4,-33.8,50.22,0.0,-27.5,55.7,867.8,-38.6,-39.5,55.7,100.0,3345.0,3341.0,26.2,24.6,25.0,20000.0,856.4,0,0,True,0.48844238542872215,False
830859,2026-08-15T08:53:15.618877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.1,0.0,2.1,1.0,242.3,241.3,242.4,0.8,0.6,0.6,867.9,-0.1,50.34,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3878770577038864,False
830921,2026-08-15T08:53:46.618817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,2.1,1.0,243.7,243.7,243.8,0.8,0.6,0.6,867.9,0.0,50.37,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39870557188098454,False
830952,2026-08-15T08:54:01.630577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,2.9,13.9,0.0,1.6,3.0,237.1,236.7,237.5,51.0,50.0,50.9,866.9,-41.1,50.19,0.0,-31.2,56.1,869.8,-55.0,-55.2,56.1,100.0,3349.0,3346.0,26.2,24.6,25.0,20000.0,856.4,0,0,True,0.5178375033055287,False
830983,2026-08-15T08:54:17.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.1,1.0,244.7,244.9,245.0,0.8,0.6,0.6,867.9,-0.1,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39151188486533595,False
831014,2026-08-15T08:54:32.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,3.9,0.0,1.6,3.0,244.2,244.4,244.5,69.2,69.5,69.0,869.4,-52.2,50.37,0.0,-49.7,56.1,870.1,-56.1,-56.0,56.1,100.0,3350.0,3347.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.5552335671291874,False
831076,2026-08-15T08:55:03.619191+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.6,12.8,0.0,1.7,4.0,243.0,243.0,243.1,63.7,63.8,64.1,869.0,-48.0,50.34,0.0,-46.3,56.1,868.4,-35.2,-36.7,56.1,100.0,3346.0,3342.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5283057226824205,False
831107,2026-08-15T08:55:19.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.1,1.0,241.4,241.6,241.6,0.8,0.6,0.6,867.9,0.0,50.34,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3823707132717262,False
831169,2026-08-15T08:55:50.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.1,1.0,244.2,244.7,244.4,0.8,0.6,0.6,867.9,0.2,50.37,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39347272559240914,False
831231,2026-08-15T08:56:21.628739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.1,1.0,241.5,241.3,241.5,0.8,0.6,0.6,867.9,0.0,50.25,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37393888625005045,False
831262,2026-08-15T08:56:36.629591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.3,5.6,0.0,1.7,4.0,243.3,243.2,243.8,60.7,60.9,61.5,869.1,-49.5,50.3,0.0,-40.4,56.5,870.4,-55.1,-54.9,56.5,100.0,3349.0,3345.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5297202908683668,False
831293,2026-08-15T08:56:52.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.1,1.0,242.2,242.2,242.1,0.8,0.6,0.6,867.9,0.1,50.37,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3895385807312438,False
831324,2026-08-15T08:57:07.629840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.3,2.7,0.0,1.7,4.0,234.4,234.6,235.0,49.5,49.2,49.6,867.8,-38.4,50.19,0.0,-25.9,56.8,869.1,-41.1,-55.0,56.8,100.0,3350.0,3346.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5158826873094063,False
831386,2026-08-15T08:57:38.629261+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.0,3.5,0.0,1.6,4.0,243.5,243.4,243.8,64.6,65.2,65.4,869.8,-52.1,50.35,0.0,-49.2,56.8,870.8,-55.6,-55.5,56.8,100.0,3354.0,3350.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.5516333970898539,False
831417,2026-08-15T08:57:54.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.1,1.0,242.4,242.5,242.6,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.386025681244955,False
831448,2026-08-15T08:58:09.628824+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.6,0.2,3.0,21.3,0.0,1.6,4.0,237.3,237.7,237.9,52.9,52.8,53.0,868.1,-35.0,50.23,0.0,-34.5,56.8,871.1,-56.3,-56.2,56.8,100.0,3355.0,3351.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.5394143408995663,False
831479,2026-08-15T08:58:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.1,1.0,240.8,240.7,240.8,0.8,0.6,0.6,867.9,0.1,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38804711632894584,False
831545,2026-08-15T08:58:58.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.1,1.0,223.1,223.5,223.5,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3881010265792871,False
831576,2026-08-15T08:59:13.628695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.3,9.4,0.0,1.6,4.0,245.4,245.9,245.8,12.1,10.6,10.7,862.4,3.4,49.93,0.0,1.6,57.2,862.1,12.8,11.3,57.2,100.0,3321.0,3317.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.4636595011787648,False
831607,2026-08-15T08:59:29.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.1,1.0,236.0,236.2,236.0,0.8,0.6,0.6,867.9,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3638812962688805,False
831638,2026-08-15T08:59:44.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.3,13.1,0.0,1.7,4.0,240.5,240.8,240.8,12.2,10.6,10.7,861.7,3.9,49.96,0.0,1.4,57.2,860.4,17.0,16.0,57.2,100.0,3315.0,3311.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.4609578960416046,False
831700,2026-08-15T09:00:15.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,1.8,0.0,1.7,4.0,242.8,243.2,243.2,12.1,10.6,10.7,861.0,3.2,49.92,0.0,7.7,57.2,861.7,1.4,1.1,57.2,100.0,3321.0,3317.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.4627347255284909,False
831731,2026-08-15T09:00:31.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.1,1.0,242.0,242.8,242.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36267762081583454,False
