id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
831762,2026-08-15T09:00:46.618646+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.7,0.4,2.5,20.2,0.0,1.7,4.0,234.6,234.9,235.3,49.3,49.3,49.7,865.6,-36.0,50.22,0.0,-29.8,57.2,868.1,-56.2,-56.1,57.2,100.0,3344.0,3340.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5302341361796171,False
831793,2026-08-15T09:01:02.619658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.1,1.0,244.4,244.5,244.5,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3896555883226728,False
831855,2026-08-15T09:01:33.630152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,243.9,244.1,244.2,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3875284738411806,False
831886,2026-08-15T09:01:48.618562+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.4,0.3,2.6,25.3,0.0,1.7,4.0,239.1,239.0,239.4,54.8,54.8,55.1,868.2,-31.1,50.22,0.0,-36.7,57.2,870.8,-56.4,-56.3,57.2,100.0,3353.0,3349.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5423136991656233,False
831917,2026-08-15T09:02:04.618928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,2.1,1.0,242.2,242.4,242.3,0.8,0.6,0.6,867.9,0.2,50.39,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39547646869198483,False
831952,2026-08-15T09:02:21.628907+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.0,8.9,0.0,1.6,5.0,234.4,235.0,234.5,12.3,10.7,10.8,864.1,5.7,49.96,0.0,1.4,57.6,863.1,14.6,13.0,57.6,100.0,3331.0,3326.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.47499866831458487,False
832014,2026-08-15T09:02:52.629513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.2,2.0,0.0,1.6,4.0,241.9,241.9,242.2,14.7,12.9,13.2,862.2,6.4,49.91,0.0,1.4,57.6,863.4,4.4,24.8,57.6,100.0,3327.0,3323.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.47086875059272026,False
832045,2026-08-15T09:03:08.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,2.1,1.0,237.1,237.2,237.1,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37401585654140207,False
832076,2026-08-15T09:03:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.2,7.9,0.0,1.7,4.0,240.5,240.6,240.5,12.1,10.6,10.7,861.6,3.4,49.96,0.0,1.4,57.6,861.4,11.3,10.9,57.6,100.0,3321.0,3317.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.45392020759786017,False
832107,2026-08-15T09:03:39.630409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.1,1.0,226.2,226.5,226.6,0.8,0.6,0.6,867.9,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3781104404150442,False
832169,2026-08-15T09:04:10.631105+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.1,1.0,253.0,253.4,253.5,0.8,0.6,0.6,867.9,0.0,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3940849019413393,False
832235,2026-08-15T09:04:43.619237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.2,0.0,2.1,1.0,241.2,241.2,241.3,0.8,0.6,0.6,867.9,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36732802554021465,False
832266,2026-08-15T09:04:58.628934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.4,7.5,0.0,1.6,3.0,242.7,243.2,243.2,12.1,10.6,10.7,859.0,17.3,49.91,0.0,8.3,57.6,860.4,9.8,7.0,57.6,100.0,3314.0,3311.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.46918845956347405,False
832328,2026-08-15T09:05:29.629495+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.6,4.0,3.2,29.6,0.0,1.6,3.0,227.3,226.8,227.4,38.5,36.8,34.5,857.9,31.1,49.81,0.0,19.9,57.6,861.1,1.5,1.1,57.6,100.0,3318.0,3315.0,26.2,24.6,25.0,20000.0,856.4,0,0,True,0.5169072080171636,False
832359,2026-08-15T09:05:45.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,243.1,243.4,243.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3673753014665801,False
832390,2026-08-15T09:06:00.618577+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.7,3.0,2.6,23.0,0.0,1.6,3.0,230.4,230.2,230.9,30.7,29.3,27.7,858.1,24.9,49.85,0.0,14.4,57.6,860.7,1.9,1.1,57.6,100.0,3317.0,3314.0,26.2,24.6,25.0,20000.0,856.4,0,0,True,0.48077192922652284,False
832426,2026-08-15T09:06:18.629577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,1.8,0.9,13.5,0.0,1.6,3.0,230.7,228.6,230.8,12.3,12.6,10.8,860.3,3.9,49.95,0.0,2.2,57.6,859.4,17.4,17.4,57.6,100.0,3314.0,3311.0,26.2,24.6,25.0,20000.0,856.4,0,0,True,0.4580632786790074,False
832488,2026-08-15T09:06:49.628701+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,4.4,5.6,2.5,24.2,0.0,1.6,3.0,231.9,228.4,232.8,30.0,32.4,26.8,857.9,26.6,49.84,0.0,15.3,57.6,860.4,2.4,2.4,57.6,100.0,3315.0,3312.0,26.2,24.6,25.0,20000.0,856.4,0,0,True,0.500407323926265,False
832519,2026-08-15T09:07:05.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.0,0.0,2.2,1.0,235.1,232.3,235.3,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3737633279644442,False
832550,2026-08-15T09:07:20.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.4,1.1,13.9,0.0,1.6,3.0,242.1,238.7,242.0,12.1,14.1,10.7,859.5,5.6,49.95,0.0,2.6,57.6,858.4,19.5,18.7,57.6,100.0,3309.0,3306.0,26.2,24.6,25.0,20000.0,856.4,0,0,True,0.45709105116792076,False
832581,2026-08-15T09:07:36.618548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.7,0.1,0.0,2.2,1.0,229.9,226.1,230.5,0.8,0.6,0.6,867.9,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39231403564741185,False
832643,2026-08-15T09:08:07.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.2,0.0,2.2,1.0,247.4,245.6,247.3,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38043170994734626,False
832676,2026-08-15T09:08:23.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.5,1.7,18.0,0.0,1.6,3.0,239.2,235.7,239.4,12.3,14.2,10.7,859.4,6.4,49.9,0.0,6.8,57.6,857.7,24.4,24.5,57.6,100.0,3308.0,3305.0,26.2,24.6,25.0,20000.0,856.4,0,0,True,0.47788681023698765,False
832707,2026-08-15T09:08:39.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.7,0.0,0.0,2.2,1.0,231.6,227.7,232.1,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3857187304377476,False
832800,2026-08-15T09:09:25.618580+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.7,4.4,2.6,23.2,0.0,1.6,2.0,226.9,225.5,227.2,37.1,38.0,33.6,856.5,29.1,49.8,0.0,18.5,57.6,859.1,5.9,5.8,57.6,100.0,3310.0,3308.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.49894520647922375,False
832831,2026-08-15T09:09:41.618873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.2,1.0,242.3,241.4,242.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0,True,0.36982073218209927,False
832862,2026-08-15T09:09:56.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.7,2.5,0.0,1.6,2.0,242.4,241.0,242.4,12.1,12.7,10.7,858.7,4.9,49.95,0.0,2.3,57.6,859.4,2.4,2.2,57.6,100.0,3311.0,3309.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4222960591509541,False
832899,2026-08-15T09:10:15.629765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.8,0.0,0.0,2.2,1.0,218.6,216.9,219.0,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0,True,0.43847746680465205,False
832961,2026-08-15T09:10:46.619446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.1,1.0,235.2,234.0,235.0,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.36723383660279085,False
832992,2026-08-15T09:11:01.629200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,1.4,18.9,0.0,1.6,2.0,241.8,240.7,242.1,12.1,12.7,10.7,858.5,5.2,49.95,0.0,2.3,57.6,857.1,24.1,24.1,57.6,100.0,3303.0,3301.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4500976041522414,False
833023,2026-08-15T09:11:17.619084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,2.1,1.0,224.8,223.6,225.2,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39187096826358814,False
833054,2026-08-15T09:11:32.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.1,8.9,0.0,1.6,3.0,245.4,244.3,245.6,12.0,12.6,10.7,858.2,4.5,49.95,0.0,2.4,57.6,858.1,13.4,12.2,57.6,100.0,3306.0,3303.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4409260541327985,False
833116,2026-08-15T09:12:03.630199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.9,17.0,0.0,1.6,3.0,245.3,244.6,245.4,12.8,13.4,11.7,858.2,7.8,49.95,0.0,2.4,57.2,860.1,-9.2,-4.3,57.2,100.0,3312.0,3309.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4539854074972379,False
833153,2026-08-15T09:12:22.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.1,0.0,2.1,1.0,229.5,228.1,229.9,0.8,0.6,0.6,867.9,0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3790290967943434,False
833184,2026-08-15T09:12:37.628798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.9,2.7,0.0,1.6,2.0,242.6,241.6,243.0,12.1,12.7,10.7,858.2,5.0,49.94,0.0,9.7,57.2,859.1,2.3,2.2,57.2,100.0,3309.0,3307.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4364383950546305,False
833215,2026-08-15T09:12:53.629629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,2.1,1.0,241.2,240.3,241.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3648385587833349,False
833308,2026-08-15T09:13:39.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.7,2.0,11.5,0.0,1.6,2.0,232.2,230.0,232.2,20.5,21.5,18.8,856.7,14.4,49.89,0.0,5.6,57.2,858.7,2.9,2.0,57.2,100.0,3308.0,3306.0,26.1,24.5,24.9,20000.0,856.4,0,0,True,0.4416381702599107,False
833339,2026-08-15T09:13:55.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.1,0.0,0.0,2.1,1.0,240.0,239.0,240.3,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3717173771035489,False
833377,2026-08-15T09:14:14.619600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.1,1.0,236.5,235.8,236.2,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3676651614276499,False
833439,2026-08-15T09:14:45.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.1,0.1,0.0,2.1,1.0,223.6,223.2,224.1,0.8,0.6,0.6,867.9,-0.1,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40022876510810235,False
833470,2026-08-15T09:15:00.619215+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.5,1.6,9.8,0.0,1.7,3.0,236.8,235.5,237.1,19.5,20.5,18.0,856.8,12.7,49.9,0.0,7.8,57.2,858.4,2.9,2.1,57.2,100.0,3306.0,3303.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.4386910388050023,False
833501,2026-08-15T09:15:16.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.7,0.0,0.0,2.1,1.0,233.2,230.1,233.8,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3747508029141849,False
833532,2026-08-15T09:15:31.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.3,0.2,6.2,0.0,1.7,2.0,241.4,238.2,241.3,12.2,14.0,10.7,857.6,5.1,49.95,0.0,2.6,57.2,857.4,11.3,12.0,57.2,100.0,3305.0,3303.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.43892564699031394,False
833595,2026-08-15T09:16:03.618760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.6,0.1,0.0,2.1,1.0,236.3,233.1,236.9,0.8,0.6,0.6,867.8,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38101464007386965,False
833629,2026-08-15T09:16:20.628794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.8,0.1,0.0,2.1,1.0,241.9,239.3,242.2,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37008950210713276,False
833660,2026-08-15T09:16:35.618863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,4.9,1.1,9.5,0.0,1.7,2.0,228.1,224.3,228.5,28.3,30.6,25.7,855.6,25.1,49.83,0.0,19.0,57.2,856.7,15.6,15.1,57.2,100.0,3302.0,3300.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.4962204008851703,False
833691,2026-08-15T09:16:51.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.7,0.0,0.0,2.1,1.0,240.0,237.5,240.0,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3690635868638626,False
833753,2026-08-15T09:17:22.628939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.7,0.1,0.0,2.1,1.0,240.5,238.5,240.7,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.36849688367010686,False
833784,2026-08-15T09:17:37.630488+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,2.6,5.6,3.8,31.1,0.0,1.6,2.0,225.9,223.6,226.2,41.6,42.2,36.6,854.3,33.9,49.79,0.0,22.8,57.2,858.1,2.8,2.0,57.2,100.0,3305.0,3303.0,26.0,24.4,24.9,20000.0,856.4,0,0,True,0.529716442430876,False
833846,2026-08-15T09:18:08.619025+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.9,2.7,0.0,1.6,2.0,238.7,237.5,238.8,12.1,12.5,10.7,857.5,5.2,49.95,0.0,2.3,57.2,858.4,2.5,1.8,57.2,100.0,3307.0,3305.0,26.0,24.4,24.8,20000.0,856.4,0,0,True,0.40667226623143343,False
833908,2026-08-15T09:18:39.618572+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,1.8,3.2,2.5,20.4,0.0,1.6,2.0,231.8,230.6,232.4,27.0,27.9,24.7,855.6,23.3,49.86,0.0,9.9,57.2,858.1,2.9,2.1,57.2,100.0,3305.0,3303.0,26.0,24.4,24.8,20000.0,856.4,0,0,True,0.4403245231105021,False
833939,2026-08-15T09:18:55.628812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,2.2,1.0,234.0,233.3,234.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3763535044720364,False
833970,2026-08-15T09:19:10.628922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.9,2.4,0.0,1.6,2.0,241.9,240.2,241.6,18.9,19.6,17.5,856.2,12.3,49.91,0.0,5.0,57.2,857.1,9.9,9.9,57.2,100.0,3305.0,3303.0,26.0,24.4,24.8,20000.0,856.4,0,0,True,0.42112875644646747,False
834001,2026-08-15T09:19:26.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,2.2,1.0,230.2,228.8,230.4,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.38035853385937485,False
834063,2026-08-15T09:19:57.618935+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.0,0.0,2.2,1.0,226.5,225.0,226.8,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3931748736305558,False
834101,2026-08-15T09:20:16.619080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.2,0.0,2.2,1.0,239.2,237.4,238.8,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.37989690157681766,False
834132,2026-08-15T09:20:31.629337+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.4,1.8,1.6,23.2,0.0,1.6,2.0,240.5,239.3,240.7,12.1,12.5,10.7,857.0,4.1,49.95,0.0,2.3,56.8,855.4,27.3,25.6,56.8,100.0,3296.0,3294.0,26.0,24.4,24.8,20000.0,856.4,0,0,True,0.4443165204398562,False
834163,2026-08-15T09:20:47.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.1,0.0,2.2,1.0,231.2,230.3,231.9,0.8,0.6,0.6,867.9,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3826071357797452,False
834225,2026-08-15T09:21:18.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.1,0.0,2.2,1.0,241.5,240.6,241.8,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3737660214217009,False
834256,2026-08-15T09:21:33.629400+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,1.9,5.4,2.7,24.3,0.0,1.7,2.0,227.1,225.5,227.4,39.7,39.9,34.5,854.0,30.7,49.78,0.0,21.2,56.8,856.7,6.4,6.0,56.8,100.0,3298.0,3296.0,26.0,24.3,24.8,20000.0,856.4,0,0,True,0.49074836021499185,False
834287,2026-08-15T09:21:49.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.0,2.2,1.0,245.1,244.3,245.2,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3766882243156492,False
834324,2026-08-15T09:22:07.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.7,3.9,0.0,1.6,2.0,238.3,236.9,238.1,12.1,12.7,10.7,857.0,6.5,49.95,0.0,2.3,56.8,857.7,2.6,2.0,56.8,100.0,3304.0,3302.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.4011850095393781,False
834386,2026-08-15T09:22:38.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.9,12.2,0.0,1.6,2.0,235.2,235.0,235.4,21.3,21.2,20.0,855.5,14.0,49.89,0.0,8.7,56.8,857.4,1.8,1.7,56.8,100.0,3303.0,3301.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.4149707898889446,False
834417,2026-08-15T09:22:54.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,2.2,1.0,242.3,242.3,242.6,0.8,0.6,0.6,867.9,-0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.37877559509314074,False
834448,2026-08-15T09:23:09.629374+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.3,19.7,0.0,1.6,2.0,240.9,241.4,241.3,12.1,10.6,10.7,856.7,3.7,49.96,0.0,1.4,56.8,855.4,23.4,23.5,56.8,100.0,3294.0,3292.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.4277903589915025,False
834479,2026-08-15T09:23:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.1,1.0,224.9,225.0,225.1,0.8,0.6,0.6,867.9,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38951151115603655,False
834541,2026-08-15T09:23:56.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.1,1.0,253.5,254.0,253.8,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39361081812701315,False
834576,2026-08-15T09:24:13.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.2,3.0,0.0,1.6,2.0,226.1,226.2,226.5,25.9,24.1,23.9,855.5,23.5,49.84,0.0,18.8,56.8,855.7,20.5,17.9,56.8,100.0,3294.0,3292.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.474873183762021,False
834607,2026-08-15T09:24:29.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.1,1.0,230.7,231.4,231.3,0.8,0.6,0.6,867.9,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3739997959447871,False
834638,2026-08-15T09:24:44.618538+00:00,external_ems_2,bess_2,good,0.2463,normal,PCS phase voltage imbalance high: 14.6,14.6,1.9,1.8,16.1,0.0,1.6,2.0,243.9,244.3,229.7,23.9,22.0,22.2,855.6,17.5,49.89,0.0,13.4,56.8,857.4,1.4,1.1,56.8,100.0,3300.0,3298.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.49156750053377835,False
834700,2026-08-15T09:25:15.628903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.4,1.9,13.8,0.0,1.6,2.0,224.0,224.1,224.3,40.4,37.8,37.0,853.8,29.8,49.79,0.0,22.6,56.8,855.7,16.0,14.0,56.8,100.0,3295.0,3293.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.49250761959583733,False
834731,2026-08-15T09:25:31.618808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.2,1.0,245.4,246.2,245.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0,True,0.3731338357301196,False
834762,2026-08-15T09:25:46.618873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,1.9,0.0,1.6,2.0,243.2,243.7,243.6,12.0,10.5,10.7,856.4,3.3,49.95,0.0,1.4,56.8,857.1,1.4,1.2,56.8,100.0,3302.0,3300.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.3988417607697741,False
834797,2026-08-15T09:26:04.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.2,0.0,2.2,1.0,246.0,246.1,246.1,0.8,0.6,0.6,867.9,-0.2,50.37,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.4123887389470659,False
834863,2026-08-15T09:26:37.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.2,1.0,225.9,226.0,226.3,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38258007172957154,False
834925,2026-08-15T09:27:08.628851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,2.2,1.0,224.4,224.5,224.7,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3999251674530556,False
834956,2026-08-15T09:27:23.629499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.0,5.8,0.0,1.6,2.0,244.3,244.7,244.6,11.9,10.5,10.5,856.4,3.2,49.96,0.0,1.4,56.8,856.4,9.0,6.7,56.8,100.0,3298.0,3296.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.40996251113175286,False
835018,2026-08-15T09:27:54.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.7,17.3,0.0,1.6,2.0,227.2,227.2,227.4,12.7,11.0,11.2,855.4,4.6,49.91,0.0,12.5,56.8,854.7,21.9,21.6,56.8,100.0,3292.0,3290.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.4576915077866694,False
835051,2026-08-15T09:28:11.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,2.2,1.0,233.6,233.6,233.7,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37852748250483204,False
835082,2026-08-15T09:28:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.7,9.9,0.0,1.6,2.0,232.6,232.6,233.0,21.0,19.5,19.7,855.4,11.1,49.88,0.0,11.6,56.8,857.1,1.2,1.1,56.8,100.0,3302.0,3300.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.4105156177841542,False
835113,2026-08-15T09:28:42.619084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.2,0.0,2.2,1.0,240.5,241.3,241.0,0.8,0.6,0.6,867.9,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3719116874260291,False
835175,2026-08-15T09:29:13.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.0,2.2,1.0,243.1,243.8,243.6,0.8,0.6,0.6,867.9,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3724436664371715,False
835206,2026-08-15T09:29:28.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.0,4.5,0.0,1.6,2.0,240.0,240.1,240.4,13.7,12.0,12.3,856.1,5.9,49.96,0.0,1.5,56.8,857.1,1.4,1.4,56.8,100.0,3301.0,3299.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.3950663888833453,False
835237,2026-08-15T09:29:44.629237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,2.2,1.0,240.1,240.5,240.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37156764096514466,False
835268,2026-08-15T09:29:59.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.6,19.4,0.0,1.6,2.0,249.7,250.0,250.7,29.1,27.8,29.0,858.0,-17.5,50.1,0.0,-17.7,56.8,857.4,1.9,1.3,56.8,100.0,3303.0,3301.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.47438866536232493,False
835330,2026-08-15T09:30:30.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.4,6.9,0.0,1.6,2.0,240.9,239.9,241.2,12.1,12.5,10.7,856.1,4.6,49.95,0.0,2.3,56.4,855.7,11.5,12.1,56.4,100.0,3297.0,3295.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.40056835447575706,False
835361,2026-08-15T09:30:46.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,3.1,0.1,0.0,2.2,1.0,228.4,224.5,228.8,0.8,0.6,0.6,867.9,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.40293567407295,False
835392,2026-08-15T09:31:01.629339+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,3.0,3.2,1.4,20.5,0.0,1.6,3.0,244.5,241.7,244.7,12.0,13.9,10.7,855.8,5.5,49.95,0.0,2.6,56.4,854.4,26.0,26.8,56.4,100.0,3288.0,3285.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.46802561883062105,False
835485,2026-08-15T09:31:48.629112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.2,0.0,2.2,1.0,242.5,239.3,242.3,0.8,0.6,0.6,867.9,-0.2,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3786766967265205,False
835516,2026-08-15T09:32:03.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,5.0,1.3,7.0,0.0,1.6,2.0,247.5,245.0,248.4,54.1,49.5,54.5,860.8,-38.0,50.24,0.0,-33.4,56.4,862.1,-45.0,-43.6,56.4,100.0,3322.0,3320.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.5202675821783264,False
835547,2026-08-15T09:32:19.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,2.2,1.0,243.1,241.8,243.4,0.8,0.6,0.6,867.9,0.0,50.37,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3904265310711786,False
835578,2026-08-15T09:32:34.629415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,5.0,2.0,17.0,0.0,1.6,2.0,240.4,237.9,241.5,57.6,53.7,58.7,863.4,-38.2,50.27,0.0,-40.3,56.4,865.4,-55.2,-55.8,56.4,100.0,3332.0,3330.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.5291483834662694,False
835653,2026-08-15T09:33:12.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,2.2,1.0,244.3,243.5,244.9,0.8,0.6,0.6,867.9,-0.1,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39547334119240485,False
835684,2026-08-15T09:33:27.619421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.3,1.1,1.6,0.0,1.6,3.0,238.6,236.9,238.9,58.5,54.9,59.2,865.0,-44.0,50.28,0.0,-38.0,56.4,866.1,-45.6,-46.4,56.4,100.0,3337.0,3334.0,26.0,24.4,24.8,20000.0,856.4,0,0,True,0.49451081988754636,False
835715,2026-08-15T09:33:43.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,2.1,1.0,239.6,238.3,240.0,0.8,0.6,0.6,867.9,0.0,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3816894354899577,False
835746,2026-08-15T09:33:58.629611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,0.2,1.4,0.0,1.6,4.0,238.5,237.0,239.0,59.4,56.1,60.3,865.9,-41.8,50.28,0.0,-39.3,56.8,865.7,-40.4,-40.1,56.8,100.0,3330.0,3326.0,26.0,24.4,24.9,20000.0,856.4,0,0,True,0.5045535264788413,False
835808,2026-08-15T09:34:29.628809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.1,0.9,2.2,0.0,1.7,3.0,244.3,243.1,244.5,69.0,66.2,70.3,867.5,-54.7,50.31,0.0,-50.2,56.8,868.4,-56.9,-56.7,56.8,100.0,3344.0,3341.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.5535787237574246,False
835839,2026-08-15T09:34:45.629354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.2,1.0,243.8,243.3,244.1,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.400927042420436,False
835870,2026-08-15T09:35:00.618843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.5,2.8,19.1,0.0,1.7,4.0,239.1,237.3,239.4,53.8,50.3,53.5,866.0,-37.5,50.24,0.0,-36.6,56.8,868.8,-56.6,-56.3,56.8,100.0,3345.0,3341.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.5183851199453156,False
835901,2026-08-15T09:35:16.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.0,0.0,2.2,1.0,245.0,244.3,245.1,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.41043944907960556,False
835994,2026-08-15T09:36:02.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,4.6,1.3,6.2,0.0,1.6,3.0,242.4,241.7,242.6,65.6,62.3,66.9,868.5,-49.6,50.36,0.0,-49.5,57.2,869.8,-55.8,-55.9,57.2,100.0,3349.0,3346.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.5327754891952393,False
836025,2026-08-15T09:36:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.3,0.0,2.2,1.0,241.0,239.5,241.2,0.8,0.6,0.6,867.9,-0.3,50.34,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.41095420206244787,False
836056,2026-08-15T09:36:33.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.7,1.4,15.3,0.0,1.7,4.0,241.7,241.0,242.1,69.9,66.4,70.1,869.5,-51.0,50.36,0.0,-44.3,57.2,868.1,-35.7,-35.0,57.2,100.0,3345.0,3341.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.5306360501983691,False
836118,2026-08-15T09:37:04.629744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.7,1.7,5.6,0.0,1.7,4.0,242.0,240.7,242.4,62.6,59.4,64.1,869.1,-49.3,50.36,0.0,-40.7,57.6,870.8,-54.9,-55.4,57.6,100.0,3353.0,3349.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.5415093633450293,False
836149,2026-08-15T09:37:20.628776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,242.1,241.3,242.1,0.8,0.6,0.6,867.9,-0.1,50.37,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.40027108795076816,False
836180,2026-08-15T09:37:35.629711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,5.1,1.6,14.6,0.0,1.7,4.0,240.7,239.5,241.1,58.5,54.9,60.0,869.2,-40.0,50.28,0.0,-36.6,57.6,870.8,-54.6,-55.0,57.6,100.0,3354.0,3350.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.5269197350199142,False
836211,2026-08-15T09:37:51.629608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.1,0.0,2.2,1.0,243.8,243.0,244.0,0.8,0.6,0.6,867.9,0.1,50.37,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.4009228211394911,False
836273,2026-08-15T09:38:22.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,244.0,244.0,244.2,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.4004391637417372,False
836304,2026-08-15T09:38:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,2.9,17.7,0.0,1.7,4.0,238.3,237.8,238.5,53.0,51.7,53.2,868.9,-37.6,50.23,0.0,-33.5,58.0,871.8,-55.3,-55.5,58.0,100.0,3357.0,3353.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.5287957878559092,False
836335,2026-08-15T09:38:53.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,242.5,242.8,242.6,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.3989552743034221,False
836366,2026-08-15T09:39:08.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.4,14.8,0.0,1.7,5.0,239.2,239.0,239.3,56.3,56.1,56.9,869.7,-40.8,50.28,0.0,-40.0,58.0,872.1,-55.6,-55.6,58.0,100.0,3359.0,3354.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.5428264326691968,False
836428,2026-08-15T09:39:39.629653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,1.4,16.7,0.0,1.7,5.0,241.9,241.9,242.1,69.0,69.2,69.0,871.5,-50.3,50.36,0.0,-49.4,58.0,870.1,-33.6,-32.9,58.0,100.0,3349.0,3344.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.5440827045756816,False
836459,2026-08-15T09:39:55.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.3,1.0,233.3,233.8,233.8,0.8,0.6,0.6,867.9,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.3953376138600719,False
836521,2026-08-15T09:40:26.618978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.3,1.0,244.9,245.0,245.1,0.8,0.6,0.6,867.9,0.0,50.36,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4080179412573191,False
836583,2026-08-15T09:40:57.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.3,1.0,239.4,239.3,239.5,0.8,0.6,0.6,867.9,0.0,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.3989519052073353,False
836614,2026-08-15T09:41:12.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.9,17.8,0.0,1.8,5.0,240.9,240.5,241.0,59.7,59.7,60.7,871.5,-38.6,50.31,0.0,-39.1,58.4,873.4,-56.4,-56.4,58.4,100.0,3364.0,3359.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.551934170757141,False
836645,2026-08-15T09:41:28.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,2.3,1.0,242.8,243.0,242.7,0.8,0.6,0.6,867.9,0.2,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4121965559017667,False
836676,2026-08-15T09:41:43.618761+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.5,0.6,3.1,27.1,0.0,1.8,6.0,235.0,235.3,235.5,49.7,49.4,50.0,870.3,-29.4,50.2,0.0,-27.4,58.8,873.4,-56.5,-56.5,58.8,100.0,3365.0,3359.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5686920066485388,False
836738,2026-08-15T09:42:14.629280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,4.6,0.0,1.8,6.0,244.1,244.2,244.4,70.3,70.5,70.1,873.0,-52.3,50.37,0.0,-50.5,58.8,873.8,-56.9,-56.8,58.8,100.0,3366.0,3360.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5991730585766417,True
836769,2026-08-15T09:42:30.619780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.3,0.0,2.3,1.0,241.9,242.0,241.9,0.8,0.6,0.6,867.8,-0.3,50.36,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4228274881826345,False
836800,2026-08-15T09:42:45.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.3,13.6,0.0,1.8,6.0,240.9,240.8,241.0,59.0,59.0,59.5,871.8,-43.4,50.25,0.0,-41.3,58.8,874.1,-57.0,-56.8,58.8,100.0,3368.0,3362.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5605006459710226,False
836835,2026-08-15T09:43:03.629005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.0,0.0,2.2,1.0,234.6,234.6,234.6,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3706504688900247,False
836897,2026-08-15T09:43:34.618678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,224.5,224.8,224.8,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3916339828062847,False
836928,2026-08-15T09:43:49.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.4,18.7,0.0,1.8,7.0,245.4,245.6,245.5,12.1,10.5,10.7,864.1,3.4,49.96,0.0,1.4,58.8,862.7,22.1,26.3,58.8,100.0,3327.0,3320.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5109659971234644,False
836959,2026-08-15T09:44:05.619868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,3.1,0.0,0.0,2.2,1.0,237.8,242.4,242.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3892058249383625,False
836990,2026-08-15T09:44:20.629596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,5.4,0.0,1.7,7.0,233.0,232.6,233.0,18.5,16.6,16.7,863.7,11.1,49.96,0.0,7.7,58.8,864.1,5.7,6.3,58.8,100.0,3329.0,3322.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.4641860636208729,False
837054,2026-08-15T09:44:52.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.2,11.6,0.0,1.8,7.0,240.5,241.2,241.3,14.7,12.9,13.1,862.5,6.8,49.91,0.0,9.8,58.8,862.7,18.4,15.5,58.8,100.0,3324.0,3317.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.4747656403787124,False
837085,2026-08-15T09:45:08.629564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,241.3,242.0,241.7,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.36658796545852956,False
837116,2026-08-15T09:45:23.618562+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,0.4,2.8,3.5,28.3,0.0,1.8,7.0,223.6,223.8,224.0,39.7,37.6,36.9,860.2,29.6,49.79,0.0,21.5,58.8,863.7,1.3,1.0,58.8,100.0,3330.0,3323.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.5402616800078587,False
837147,2026-08-15T09:45:39.629790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,243.4,244.2,243.9,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3702870085190602,False
837209,2026-08-15T09:46:10.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,232.3,232.4,232.6,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3709512122307448,False
837240,2026-08-15T09:46:25.618666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.2,3.7,0.0,1.8,7.0,242.7,243.2,243.2,12.1,10.6,10.7,862.2,3.4,49.96,0.0,1.4,58.8,862.4,7.1,7.1,58.8,100.0,3327.0,3320.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.45624742128664036,False
837273,2026-08-15T09:46:42.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,2.2,1.0,228.8,229.0,229.2,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38144281855123985,False
837304,2026-08-15T09:46:57.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.2,5.5,0.0,1.7,8.0,243.9,243.7,243.9,66.5,67.0,66.7,869.3,-49.9,50.36,0.0,-48.3,58.8,869.1,-44.4,-43.1,58.8,100.0,3353.0,3345.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.5587143093767012,False
837366,2026-08-15T09:47:28.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.9,4.2,0.0,1.8,7.0,241.9,241.8,242.2,53.6,53.3,54.2,870.0,-32.6,50.33,0.0,-40.6,58.8,869.1,-28.4,-29.1,58.8,100.0,3354.0,3347.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.5160834862581538,False
837397,2026-08-15T09:47:44.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,240.0,239.9,239.9,0.8,0.6,0.6,867.9,0.0,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3773336618604143,False
837428,2026-08-15T09:47:59.629796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.4,4.8,0.0,1.8,7.0,243.5,243.4,243.8,61.7,62.2,61.9,870.7,-44.6,50.27,0.0,-36.7,59.2,872.1,-49.4,-49.5,59.2,100.0,3360.0,3353.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.5358490473059577,False
837459,2026-08-15T09:48:15.619222+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,244.7,244.9,244.8,0.8,0.6,0.6,867.9,0.1,50.33,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39077515908578336,False
837521,2026-08-15T09:48:46.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,243.9,244.1,244.0,0.8,0.6,0.6,867.9,0.0,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3861222611571788,False
837583,2026-08-15T09:49:17.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,2.2,1.0,239.8,240.0,240.1,0.8,0.6,0.6,867.8,-0.1,50.3,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3853068493859735,False
837614,2026-08-15T09:49:32.629457+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.8,13.4,0.0,1.7,7.0,237.0,237.3,237.6,41.2,41.0,41.2,870.0,-22.4,50.17,0.0,-25.9,59.6,871.8,-35.8,-36.0,59.6,100.0,3363.0,3356.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.4937342808464329,False
837676,2026-08-15T09:50:03.629411+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.1,4.1,0.0,1.7,7.0,243.5,243.4,243.9,56.0,56.5,56.3,872.0,-41.6,50.29,0.0,-39.8,59.6,872.1,-37.5,-37.7,59.6,100.0,3363.0,3356.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.5301840702713808,False
837707,2026-08-15T09:50:19.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,2.2,1.0,232.2,232.5,232.7,0.8,0.6,0.6,867.9,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3811956124715959,False
837738,2026-08-15T09:50:34.618564+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.1,0.3,1.8,22.7,0.0,1.7,6.0,242.5,242.4,242.5,55.8,56.1,55.8,872.2,-42.4,50.29,0.0,-31.7,59.6,870.4,-19.7,-19.9,59.6,100.0,3360.0,3354.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.5273037906422527,False
837769,2026-08-15T09:50:50.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.2,1.0,240.9,241.5,241.4,0.8,0.6,0.6,867.9,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37332355016193813,False
837831,2026-08-15T09:51:21.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,2.2,1.0,242.8,242.9,243.0,0.8,0.6,0.6,867.9,0.2,50.3,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38760617755264565,False
837862,2026-08-15T09:51:36.628716+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.7,0.8,1.9,22.9,0.0,1.8,6.0,234.4,234.3,235.0,38.7,37.9,38.7,870.5,-14.1,50.13,0.0,-19.1,60.0,872.4,-37.0,-36.8,60.0,100.0,3362.0,3356.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5042720774992205,False
837893,2026-08-15T09:51:52.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,244.1,244.1,244.2,0.8,0.6,0.6,867.9,0.0,50.3,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3854963612890184,False
837924,2026-08-15T09:52:07.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.9,1.4,5.5,0.0,1.8,5.0,241.7,240.5,241.8,49.8,47.0,50.9,872.0,-38.9,50.26,0.0,-37.0,60.0,873.4,-44.4,-43.9,60.0,100.0,3365.0,3360.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5169821828609538,False
837986,2026-08-15T09:52:38.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,4.4,2.9,19.7,0.0,1.7,6.0,240.6,238.0,241.8,38.6,34.5,38.9,870.5,-23.1,50.13,0.0,-24.0,60.0,873.4,-42.8,-43.3,60.0,100.0,3365.0,3359.0,26.3,24.6,25.0,20000.0,856.4,0,0,True,0.52326932681363,False
838017,2026-08-15T09:52:54.618703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.7,0.0,0.0,2.2,1.0,241.6,239.2,242.3,0.8,0.6,0.6,867.9,0.0,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38509996904689975,False
838048,2026-08-15T09:53:09.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.8,0.4,8.1,0.0,1.7,5.0,242.8,241.2,243.3,55.4,50.6,55.3,872.8,-35.5,50.27,0.0,-38.1,60.0,872.4,-27.4,-28.2,60.0,100.0,3358.0,3353.0,26.3,24.6,25.0,20000.0,856.4,0,0,True,0.5246226092598341,False
838141,2026-08-15T09:53:56.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.6,0.0,0.0,2.3,1.0,245.1,243.2,245.7,0.8,0.6,0.6,867.8,0.0,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3985451716665919,False
838172,2026-08-15T09:54:11.629124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,0.4,1.9,0.0,1.7,5.0,245.0,243.6,245.6,54.1,49.9,54.1,873.0,-41.6,50.27,0.0,-37.2,60.4,873.4,-39.7,-40.2,60.4,100.0,3364.0,3359.0,26.3,24.6,25.0,20000.0,856.4,0,0,True,0.5357042866781507,False
838203,2026-08-15T09:54:27.618797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.7,0.2,0.0,2.3,1.0,232.2,229.7,233.5,0.8,0.6,0.6,867.9,0.2,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3947939990517357,False
838234,2026-08-15T09:54:42.630038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.2,0.4,17.6,0.0,1.7,5.0,245.0,243.8,245.1,53.0,48.8,52.8,872.5,-42.4,50.26,0.0,-31.5,60.4,872.1,-24.8,-24.2,60.4,100.0,3356.0,3351.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5267352200569878,False
838296,2026-08-15T09:55:13.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.7,2.1,18.2,0.0,1.7,4.0,243.1,241.2,243.6,44.1,41.0,44.7,872.0,-23.7,50.18,0.0,-26.1,60.4,874.1,-41.9,-41.7,60.4,100.0,3366.0,3362.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.515433818966022,False
838327,2026-08-15T09:55:29.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.3,1.0,243.3,242.7,243.2,0.8,0.6,0.6,867.9,0.0,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.391456885842908,False
838358,2026-08-15T09:55:44.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.7,2.1,11.9,0.4,1.7,4.0,231.1,229.7,232.0,34.2,30.5,34.0,870.7,-17.4,50.09,0.0,-14.3,60.4,872.8,-29.3,-29.4,60.8,100.0,3360.0,3356.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5613517657880731,False
838389,2026-08-15T09:56:00.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.3,1.0,246.7,246.1,246.8,0.8,0.6,0.6,867.9,-0.1,50.27,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3966021026772431,False
838451,2026-08-15T09:56:31.629734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.0,0.0,2.3,1.0,238.2,237.3,239.3,0.8,0.6,0.6,867.9,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.38977875349405283,False
