id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
845054,2026-08-15T10:51:32.629249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.7,19.6,0.0,1.7,2.0,246.8,246.9,247.2,30.2,29.6,29.9,871.5,-19.6,50.13,0.0,-20.0,66.2,869.8,0.0,3.0,66.2,100.0,3347.0,3345.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.45157498855333694,False
845116,2026-08-15T10:52:03.629803+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.9,3.1,2.0,24.2,0.0,1.7,1.0,247.7,246.8,247.6,30.4,27.3,30.0,870.1,2.0,50.13,0.0,-19.5,66.2,872.1,-22.2,-22.1,66.2,100.0,3358.0,3357.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.4662320592322806,False
845147,2026-08-15T10:52:19.618762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.1,0.1,0.0,2.2,1.0,246.5,245.4,246.3,0.8,0.6,0.6,867.9,-0.1,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.38921513366839144,False
845178,2026-08-15T10:52:34.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.7,2.2,16.8,0.0,1.8,1.0,232.6,230.3,233.0,23.1,18.4,22.6,869.2,-0.8,49.98,0.0,-0.2,66.2,871.4,-17.6,-17.8,66.2,100.0,3354.0,3353.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4500681385991059,False
845209,2026-08-15T10:52:50.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.1,0.2,0.0,2.2,1.0,246.4,244.9,247.1,0.8,0.6,0.6,867.9,-0.2,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3929586335150939,False
845271,2026-08-15T10:53:21.619272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.1,0.0,2.2,1.0,246.9,245.8,247.1,0.8,0.6,0.6,867.9,0.1,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.38366664108155685,False
845302,2026-08-15T10:53:36.629305+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,4.4,3.5,2.1,25.4,0.0,1.8,2.0,232.0,228.0,232.4,21.7,18.2,21.4,869.0,10.1,49.96,0.0,-0.6,66.6,871.1,-15.3,-14.4,66.6,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4618377311172392,False
845333,2026-08-15T10:53:52.619662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.2,0.2,0.0,2.2,1.0,249.9,249.0,250.2,0.8,0.6,0.6,868.0,0.2,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4106493534231894,False
845364,2026-08-15T10:54:07.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.6,0.4,6.4,0.0,1.8,2.0,249.0,248.0,249.4,29.2,25.6,29.1,871.2,-18.2,50.12,0.0,-18.5,66.6,870.8,-11.8,-10.4,66.6,100.0,3353.0,3351.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4445317453799134,False
845426,2026-08-15T10:54:38.629115+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.7,0.7,5.6,0.0,1.8,1.0,248.1,246.9,248.2,28.9,25.2,28.6,871.1,-11.7,50.11,0.0,-18.1,66.6,870.4,-6.1,-3.2,66.6,100.0,3353.0,3352.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.44277032520647314,False
845488,2026-08-15T10:55:09.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.3,0.6,3.4,0.0,1.8,2.0,250.7,250.3,250.8,28.3,25.0,28.3,871.0,-12.6,50.11,0.0,-17.9,66.6,870.4,-9.2,-6.2,66.6,100.0,3355.0,3353.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.44479146664835045,False
845519,2026-08-15T10:55:25.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.2,0.0,2.2,1.0,243.2,242.0,243.5,0.8,0.6,0.6,868.0,0.2,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3831765241795596,False
845581,2026-08-15T10:55:56.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,2.2,1.0,235.3,234.1,235.5,0.8,0.6,0.6,867.9,0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.376931878007409,False
845612,2026-08-15T10:56:11.618871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,1.2,6.3,0.0,1.7,1.0,247.9,246.9,247.9,27.3,24.1,27.4,870.6,-14.2,50.07,0.0,-10.3,66.6,871.8,-20.5,-20.3,66.6,100.0,3356.0,3355.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4401687702557917,False
845643,2026-08-15T10:56:27.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.2,1.0,246.0,245.6,246.0,0.8,0.6,0.6,867.9,0.0,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.37964057430619963,False
845674,2026-08-15T10:56:42.629419+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,4.1,2.9,17.7,0.0,1.7,1.0,224.3,221.7,224.1,21.5,17.7,21.8,868.5,-1.9,49.96,0.0,7.8,66.6,871.4,-19.6,-20.0,66.6,100.0,3353.0,3352.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.47940307992095643,False
845736,2026-08-15T10:57:13.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,1.4,17.9,0.0,1.7,1.0,249.8,249.0,249.9,23.3,20.0,23.2,870.4,-2.7,50.07,0.0,-18.7,66.6,871.8,-20.6,-21.3,66.6,100.0,3357.0,3356.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.456232152514331,False
845767,2026-08-15T10:57:29.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.2,0.0,2.2,1.0,246.2,245.4,246.0,0.8,0.6,0.6,868.0,0.2,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3866246062131381,False
845798,2026-08-15T10:57:44.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.0,2.6,18.1,0.0,1.7,1.0,233.3,231.6,233.4,21.6,17.8,21.8,869.2,-2.3,50.0,0.0,-4.4,66.6,871.8,-20.4,-21.0,66.6,100.0,3357.0,3356.0,25.8,24.1,24.5,20000.0,856.4,0,0,True,0.4463042823810689,False
845829,2026-08-15T10:58:00.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.8,0.0,0.0,2.2,1.0,249.7,248.9,249.7,0.9,0.6,0.6,868.0,0.0,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4026384560938799,False
845891,2026-08-15T10:58:31.618918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.8,0.0,0.0,2.2,1.0,226.9,224.5,226.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3909597359667722,False
845922,2026-08-15T10:58:46.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.9,0.6,0.8,0.0,1.7,2.0,248.7,248.0,249.5,26.4,23.5,26.4,870.7,-5.4,50.11,0.0,-18.8,66.6,870.1,-4.6,-1.3,66.6,100.0,3354.0,3352.0,25.8,24.1,24.5,20000.0,856.4,0,0,True,0.4480381006990466,False
845953,2026-08-15T10:59:02.629048+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,3.2,0.1,0.0,2.2,1.0,243.1,241.9,243.5,0.9,0.6,0.6,868.0,0.1,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.40154715014897846,False
846046,2026-08-15T10:59:48.629047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.7,0.1,1.0,0.0,1.7,2.0,235.9,234.9,236.3,23.1,20.4,23.0,869.9,-4.3,50.03,0.0,-7.6,66.9,869.8,-3.3,-0.1,66.9,100.0,3352.0,3350.0,25.8,24.1,24.5,20000.0,856.4,0,0,True,0.42970260299925234,False
846077,2026-08-15T11:00:04.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.2,1.0,241.2,241.0,241.3,0.8,0.6,0.7,868.0,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3793131258921119,False
846108,2026-08-15T11:00:19.618623+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.3,1.0,1.5,22.6,0.0,1.7,1.0,238.2,238.4,238.5,22.7,21.7,22.0,870.6,0.2,50.06,0.0,-7.8,66.9,872.1,-22.4,-22.3,66.9,100.0,3357.0,3356.0,25.8,24.1,24.5,20000.0,856.4,0,0,True,0.43650525199300116,False
846139,2026-08-15T11:00:35.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.2,0.1,0.0,2.1,1.0,245.4,245.7,245.5,0.9,0.6,0.6,868.0,0.1,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39615714912018146,False
846201,2026-08-15T11:01:06.629241+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.1,1.0,250.9,251.4,251.0,0.8,0.6,0.7,867.9,0.0,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3934489412202977,False
846232,2026-08-15T11:01:21.628727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,5.7,0.0,1.6,1.0,249.3,249.3,249.7,29.7,29.9,29.5,871.2,-17.1,50.11,0.0,-20.0,66.9,871.8,-22.8,-22.8,66.9,100.0,3357.0,3356.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.44122030682165864,False
846263,2026-08-15T11:01:37.629821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.1,0.0,2.2,1.0,235.5,236.0,235.7,0.9,0.6,0.7,868.0,-0.1,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0,True,0.3932921456814667,False
846294,2026-08-15T11:01:52.618562+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.8,1.1,2.5,26.8,0.0,1.6,1.0,236.0,236.8,236.8,23.1,22.0,22.6,869.6,3.3,50.02,0.0,-9.9,66.9,872.1,-23.5,-23.7,66.9,100.0,3357.0,3356.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.45129622217448306,False
846356,2026-08-15T11:02:23.619070+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.1,8.2,0.0,1.6,2.0,247.3,247.2,247.6,31.9,32.2,31.8,871.5,-17.1,50.14,0.0,-21.7,66.9,870.4,-8.9,-0.6,66.9,100.0,3350.0,3348.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.43893801523205134,False
846387,2026-08-15T11:02:39.629433+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.1,0.0,2.2,1.0,225.6,225.4,226.2,0.8,0.6,0.7,867.9,0.1,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3960118539270422,False
846418,2026-08-15T11:02:54.628961+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,2.2,0.0,1.6,2.0,248.7,248.7,249.0,31.7,32.2,32.0,871.6,-16.2,50.15,0.0,-22.3,66.9,871.1,-14.0,-12.8,66.9,100.0,3353.0,3351.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.44192222531608244,False
846449,2026-08-15T11:03:10.618681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.8,0.0,0.0,2.2,1.0,246.6,246.7,246.7,0.9,0.6,0.6,868.0,0.0,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3954405988153336,False
846542,2026-08-15T11:03:56.629854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,0.8,0.2,0.0,1.6,1.0,240.0,240.5,240.8,33.2,33.3,33.1,872.6,-17.0,50.19,0.0,-20.4,67.3,871.8,-17.2,-16.9,67.3,100.0,3358.0,3357.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.44417576533039477,False
846573,2026-08-15T11:04:12.629112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.3,0.0,2.2,1.0,244.7,245.1,244.8,0.8,0.6,0.6,867.9,0.3,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39547250363993014,False
846604,2026-08-15T11:04:27.629297+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.3,1.0,3.3,25.1,0.0,1.6,1.0,230.9,231.0,231.2,29.0,28.0,28.1,870.5,-9.7,50.05,0.0,-8.9,67.3,873.8,-34.8,-34.9,67.3,100.0,3363.0,3362.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.48774032868283224,False
846666,2026-08-15T11:04:58.628989+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,0.9,2.2,22.2,0.0,1.6,2.0,230.2,230.4,230.5,28.6,27.7,27.9,870.2,-0.6,50.04,0.0,-8.7,67.3,872.4,-22.8,-24.0,67.3,100.0,3356.0,3354.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.44622313815177433,False
846697,2026-08-15T11:05:14.628983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.1,0.1,0.0,2.2,1.0,247.6,247.8,247.7,0.9,0.6,0.6,867.9,-0.1,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.40827529614221403,False
846728,2026-08-15T11:05:29.629098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,8.5,0.0,1.6,2.0,246.3,246.4,246.6,41.3,41.7,41.1,872.9,-30.3,50.2,0.0,-29.0,67.3,872.4,-21.8,-21.4,67.3,100.0,3364.0,3355.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4559938120087504,False
846759,2026-08-15T11:05:45.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,2.1,1.0,238.6,239.0,239.2,0.8,0.6,0.7,867.9,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37661544527058294,False
846821,2026-08-15T11:06:16.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,236.5,236.8,236.8,0.8,0.6,0.6,867.9,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36594145259519967,False
846852,2026-08-15T11:06:31.630900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.8,10.4,0.0,1.6,2.0,246.5,246.5,246.8,35.0,35.3,35.0,872.2,-24.4,50.16,0.0,-24.1,67.3,871.4,-14.0,-12.3,67.3,100.0,3361.0,3359.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4450615405502563,False
846883,2026-08-15T11:06:47.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.1,1.0,226.7,227.2,227.2,0.8,0.6,0.7,867.9,-0.2,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38422171639461156,False
846914,2026-08-15T11:07:02.629289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.4,4.6,0.0,1.6,2.0,247.3,247.3,247.5,35.2,35.5,34.9,872.2,-22.4,50.17,0.0,-24.5,67.7,871.8,-17.8,-15.7,67.7,100.0,3360.0,3358.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4446094530798409,False
846976,2026-08-15T11:07:33.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.6,7.4,0.0,1.6,2.0,236.2,236.2,236.6,27.7,27.5,27.6,871.0,-12.1,50.07,0.0,-12.4,67.7,870.4,-4.7,1.3,67.7,100.0,3349.0,3347.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.42489597543065116,False
847007,2026-08-15T11:07:49.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.1,1.0,231.1,231.6,231.6,0.8,0.6,0.6,867.9,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3675472097489803,False
847069,2026-08-15T11:08:20.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.7,0.0,0.0,2.1,1.0,246.5,246.5,246.6,0.9,0.6,0.7,867.9,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3924210040233887,False
847131,2026-08-15T11:08:51.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.0,2.1,1.0,244.5,245.4,245.3,0.8,0.6,0.6,867.9,-0.1,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37114476112750233,False
847162,2026-08-15T11:09:06.629275+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,9.6,0.0,1.6,1.0,244.9,245.1,245.3,38.7,38.9,38.5,872.5,-21.3,50.16,0.0,-26.9,67.7,873.1,-30.9,-31.1,67.7,100.0,3361.0,3360.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4476565594788169,False
847193,2026-08-15T11:09:22.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.2,0.0,2.2,1.0,244.1,244.2,244.1,0.8,0.6,0.6,867.9,0.2,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38963253901538186,False
847224,2026-08-15T11:09:37.629698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,2.0,18.1,0.0,1.6,1.0,238.6,238.6,239.1,31.5,31.1,31.3,871.4,-14.0,50.11,0.0,-19.4,67.7,873.4,-32.1,-32.3,67.7,100.0,3363.0,3362.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.4484606783718879,False
847286,2026-08-15T11:10:08.619208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.1,4.7,0.0,1.6,2.0,245.4,245.5,245.7,55.6,55.9,55.4,874.3,-45.0,50.29,0.0,-39.8,67.7,874.4,-40.3,-40.3,67.7,100.0,3367.0,3365.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.5067017497723562,False
847317,2026-08-15T11:10:24.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.3,0.0,2.2,1.0,235.8,236.4,236.6,0.8,0.6,0.6,867.9,-0.3,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39806519809393737,False
847348,2026-08-15T11:10:39.618731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.2,12.8,0.0,1.6,1.0,244.1,244.0,244.4,61.1,61.8,61.5,875.0,-43.2,50.32,0.0,-43.9,68.1,873.8,-30.4,-28.6,68.1,100.0,3370.0,3369.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.5153859378482724,False
847379,2026-08-15T11:10:55.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.2,1.0,232.8,233.3,233.4,0.8,0.6,0.6,867.9,0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38896371972375304,False
847441,2026-08-15T11:11:26.619116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,241.5,241.7,241.7,0.8,0.6,0.7,867.9,0.1,50.33,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4039967102159486,False
847472,2026-08-15T11:11:41.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.4,5.6,0.0,1.6,2.0,239.8,239.5,240.1,46.9,46.5,46.9,874.0,-28.2,50.26,0.0,-31.4,68.1,874.4,-33.8,-33.5,68.1,100.0,3367.0,3365.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4692640421234458,False
847503,2026-08-15T11:11:57.629447+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.2,1.0,240.5,240.8,240.7,0.8,0.6,0.6,868.0,-0.2,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3892492176758376,False
847534,2026-08-15T11:12:12.628646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,1.7,14.9,0.0,1.6,2.0,240.3,240.3,240.4,50.4,50.1,51.0,874.4,-34.0,50.23,0.0,-31.8,68.5,876.1,-48.9,-48.9,68.5,100.0,3373.0,3371.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.5016413552669626,False
847596,2026-08-15T11:12:43.618615+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.6,0.5,3.2,24.4,0.0,1.6,2.0,231.6,231.8,232.2,41.4,40.9,41.3,873.2,-25.1,50.14,0.0,-23.2,68.5,876.4,-49.5,-49.4,68.5,100.0,3373.0,3371.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.5267306409275101,False
847627,2026-08-15T11:12:59.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,244.0,244.0,244.1,0.8,0.6,0.6,867.9,0.0,50.34,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3999809239004347,False
847658,2026-08-15T11:13:14.629365+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.1,0.4,0.0,1.6,2.0,243.9,244.0,244.5,61.6,62.1,61.7,875.5,-42.3,50.32,0.0,-43.9,68.5,875.4,-42.7,-42.0,68.5,100.0,3373.0,3371.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.5330472429457184,False
847689,2026-08-15T11:13:30.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,242.0,242.2,242.1,0.8,0.6,0.6,867.9,0.0,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39647544285485814,False
847751,2026-08-15T11:14:01.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,242.9,242.8,243.0,0.8,0.6,0.6,867.9,-0.1,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3961035315509289,False
847782,2026-08-15T11:14:16.629129+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.3,1.4,0.0,1.5,2.0,243.2,243.3,243.4,46.6,46.8,46.5,874.1,-34.3,50.23,0.0,-32.8,68.9,874.4,-32.9,-31.4,68.9,100.0,3369.0,3367.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.47447890896804834,False
847813,2026-08-15T11:14:32.628716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,230.0,230.3,230.3,0.8,0.6,0.6,867.9,0.0,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3844888321666256,False
847844,2026-08-15T11:14:47.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.5,13.2,0.0,1.5,2.0,246.3,246.1,246.4,40.0,40.6,40.2,873.3,-21.5,50.19,0.0,-28.0,68.9,871.8,-8.3,-2.5,68.9,100.0,3354.0,3352.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4513531429525704,False
847906,2026-08-15T11:15:18.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.4,4.5,0.0,1.5,2.0,246.0,246.3,246.5,38.5,38.8,38.4,873.0,-26.2,50.19,0.0,-27.0,68.9,873.4,-30.7,-30.8,68.9,100.0,3363.0,3361.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4494437688038951,False
847937,2026-08-15T11:15:34.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.2,1.0,244.4,244.7,244.7,0.8,0.6,0.6,867.9,0.1,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.385202051474931,False
847968,2026-08-15T11:15:49.618822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.2,10.1,0.0,1.5,2.0,229.8,230.1,230.4,25.9,24.9,25.3,870.6,-5.9,50.01,0.0,-3.9,68.9,871.8,-16.0,-13.6,68.9,100.0,3359.0,3357.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4301697365769411,False
847999,2026-08-15T11:16:05.629940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.2,0.0,2.2,1.0,242.0,242.4,242.3,0.8,0.6,0.6,867.9,-0.2,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3877485847320114,False
848061,2026-08-15T11:16:36.629497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,2.2,1.0,244.1,244.4,244.3,0.8,0.6,0.6,867.9,-0.2,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38785346321602177,False
848123,2026-08-15T11:17:07.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.0,0.0,2.2,1.0,245.1,245.9,246.3,0.8,0.6,0.6,867.9,0.0,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39015545248364303,False
848154,2026-08-15T11:17:22.628848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.9,5.2,0.0,1.6,2.0,245.8,245.3,246.0,32.8,31.0,32.6,871.9,-20.0,50.14,0.0,-21.5,69.3,872.8,-25.2,-24.7,69.3,100.0,3361.0,3359.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.43691429406546417,False
848216,2026-08-15T11:17:53.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,4.3,1.4,17.2,0.0,1.6,2.0,246.1,244.1,246.7,25.9,21.9,26.2,871.0,-7.0,50.09,0.0,-17.8,69.3,872.4,-24.2,-23.4,69.3,100.0,3358.0,3356.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.455246244454681,False
848247,2026-08-15T11:18:09.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.2,0.0,2.2,1.0,238.7,237.0,239.7,0.8,0.6,0.6,867.9,-0.2,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.387149110366394,False
848278,2026-08-15T11:18:24.618677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.1,0.3,4.3,0.0,1.6,1.0,245.0,243.6,245.2,32.3,28.2,32.1,871.7,-13.7,50.13,0.0,-20.6,69.3,871.4,-18.0,-17.0,69.3,100.0,3358.0,3357.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4385593074685602,False
848309,2026-08-15T11:18:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.0,0.0,2.2,1.0,235.5,233.3,236.0,0.8,0.6,0.6,867.9,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38287654558625583,False
848371,2026-08-15T11:19:11.628847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.1,0.0,2.2,1.0,246.3,245.2,246.5,0.8,0.6,0.6,867.9,-0.1,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38630472278467376,False
848402,2026-08-15T11:19:26.619166+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.1,2.0,16.8,0.0,1.6,1.0,244.8,243.7,245.5,34.4,30.3,34.3,869.8,-3.3,50.15,0.0,-20.9,69.3,871.8,-20.1,-19.8,69.3,100.0,3355.0,3354.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.44728748261767237,False
848433,2026-08-15T11:19:42.619238+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.7,0.0,0.0,2.2,1.0,249.2,247.7,249.9,0.8,0.6,0.6,867.9,0.0,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39691169984675967,False
848464,2026-08-15T11:19:57.628995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.8,0.0,4.7,0.0,1.6,1.0,239.0,237.1,239.9,28.1,24.5,28.3,871.1,-13.7,50.07,0.0,-14.8,69.3,871.1,-9.0,-7.3,69.3,100.0,3350.0,3349.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.44600736605362507,False
848526,2026-08-15T11:20:28.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.2,0.7,6.3,0.0,1.6,2.0,247.2,245.9,247.3,38.4,35.3,39.5,872.4,-25.5,50.12,0.0,-27.8,69.3,873.1,-31.8,-31.9,69.3,100.0,3361.0,3359.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.45641709729128765,False
848557,2026-08-15T11:20:44.618843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,2.2,1.0,243.0,241.4,243.3,0.8,0.6,0.6,867.9,0.0,50.25,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3945308280395284,False
848588,2026-08-15T11:20:59.618958+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,2.1,3.0,2.5,21.0,0.0,1.6,2.0,237.3,236.1,238.2,40.6,38.0,41.0,872.3,-23.6,50.16,0.0,-25.4,69.7,874.8,-44.6,-44.4,69.7,100.0,3367.0,3365.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4834965447004263,False
848681,2026-08-15T11:21:46.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,2.2,1.0,238.4,237.3,239.0,0.8,0.6,0.6,867.9,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38506394273691824,False
848712,2026-08-15T11:22:01.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.5,0.6,4.8,0.0,1.5,2.0,244.1,243.0,244.5,54.8,52.0,56.5,874.7,-38.6,50.28,0.0,-42.3,69.7,874.1,-33.8,-34.7,69.7,100.0,3368.0,3366.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5003341035423334,False
848743,2026-08-15T11:22:17.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.2,1.0,243.5,242.9,243.5,0.8,0.6,0.6,868.0,0.0,50.3,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3945889658316894,False
848774,2026-08-15T11:22:32.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.3,2.1,18.5,0.0,1.5,2.0,243.4,242.4,243.8,61.2,58.0,61.3,875.2,-40.7,50.31,0.0,-42.5,69.7,873.1,-22.2,-22.2,69.7,100.0,3367.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5125706403219293,False
848836,2026-08-15T11:23:03.629582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,0.8,0.2,0.0,1.6,2.0,245.7,244.9,245.8,48.3,44.9,47.9,874.0,-36.7,50.23,0.0,-33.2,70.1,874.8,-36.9,-37.0,70.1,100.0,3368.0,3366.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.4935932256162457,False
848867,2026-08-15T11:23:19.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.7,0.0,0.0,2.2,1.0,243.1,242.6,243.4,0.9,0.6,0.6,867.9,0.0,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4092855638618577,False
848898,2026-08-15T11:23:34.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.2,1.5,16.3,0.0,1.6,2.0,231.7,230.0,232.4,37.3,34.1,37.1,872.3,-15.9,50.15,0.0,-19.1,70.1,873.8,-32.2,-32.1,70.1,100.0,3368.0,3366.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.47370893242459494,False
848929,2026-08-15T11:23:50.619111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,2.7,0.0,0.0,2.2,1.0,243.1,241.4,243.2,0.9,0.6,0.6,867.9,0.0,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4067136408682269,False
848991,2026-08-15T11:24:21.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.2,1.0,244.3,243.8,244.7,0.8,0.6,0.6,867.9,0.0,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39167638364353646,False
849022,2026-08-15T11:24:36.619278+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,2.0,3.3,3.3,23.9,0.0,1.6,1.0,233.9,232.7,234.7,29.3,26.0,29.0,871.1,-11.8,50.04,0.0,-11.3,70.1,874.4,-35.7,-35.9,70.1,100.0,3367.0,3366.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.4879648315809192,False
849053,2026-08-15T11:24:52.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.0,2.2,1.0,246.1,245.4,246.1,0.8,0.6,0.6,867.9,0.2,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3933578463079407,False
849084,2026-08-15T11:25:07.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.6,5.3,0.4,1.6,2.0,246.5,245.7,246.7,42.3,39.2,42.2,873.2,-26.8,50.2,0.0,-28.8,70.5,873.8,-32.1,-32.2,70.1,100.0,3364.0,3362.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.5245929888006091,False
849177,2026-08-15T11:25:54.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.0,2.2,1.0,240.7,241.4,241.4,0.8,0.6,0.6,867.9,-0.2,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.385446988096916,False
849208,2026-08-15T11:26:09.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.6,18.1,0.0,1.6,2.0,241.0,241.5,241.5,29.0,28.7,28.6,871.5,-11.3,50.06,0.0,-17.0,70.5,873.1,-29.4,-29.4,70.5,100.0,3363.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4389967399141556,False
849239,2026-08-15T11:26:25.627011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.1,1.0,237.5,238.0,238.1,0.8,0.6,0.6,867.9,0.0,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3687985428927601,False
849301,2026-08-15T11:26:56.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.7,0.0,0.0,2.1,1.0,232.3,233.1,232.8,0.9,0.6,0.6,867.9,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38354045127572517,False
849332,2026-08-15T11:27:11.629909+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.4,5.4,0.0,1.6,2.0,249.1,249.1,249.3,38.6,39.1,38.6,872.8,-27.2,50.19,0.0,-27.2,70.5,872.4,-21.8,-21.9,70.5,100.0,3356.0,3354.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.45371345701206367,False
849363,2026-08-15T11:27:27.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.1,1.0,244.8,245.0,245.0,0.8,0.6,0.6,867.9,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37381476533822267,False
849394,2026-08-15T11:27:42.619499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.0,13.4,0.0,1.6,1.0,243.2,243.3,243.6,38.6,39.0,38.6,872.4,-21.9,50.13,0.0,-18.0,70.5,871.4,-8.5,-4.8,70.5,100.0,3352.0,3351.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4483009398773684,False
849456,2026-08-15T11:28:13.619024+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.5,12.0,0.0,1.6,2.0,239.3,239.6,240.0,30.0,30.2,29.9,871.6,-16.9,50.11,0.0,-16.4,70.5,873.1,-28.9,-28.8,70.5,100.0,3362.0,3360.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.43705474040870024,False
849487,2026-08-15T11:28:29.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.1,1.0,245.7,245.8,245.7,0.8,0.6,0.6,867.9,-0.1,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3767143645971601,False
849518,2026-08-15T11:28:44.618579+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.4,0.8,2.7,25.6,0.0,1.7,2.0,235.2,235.4,235.6,25.7,24.9,25.2,870.1,0.3,50.02,0.0,-8.1,70.9,872.8,-25.3,-24.7,70.9,100.0,3361.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4543670164967533,False
849549,2026-08-15T11:29:00.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.1,0.0,2.1,1.0,249.7,249.7,249.7,0.8,0.6,0.6,867.9,-0.1,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38675277568989697,False
849611,2026-08-15T11:29:31.629422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.0,2.1,1.0,233.3,233.5,233.7,0.8,0.6,0.6,867.9,0.2,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3724923832593307,False
849642,2026-08-15T11:29:46.629267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.3,8.6,0.0,1.7,1.0,249.2,249.1,249.6,30.9,31.0,31.2,871.4,-17.6,50.11,0.0,-20.4,70.9,871.1,-9.0,-6.9,70.9,100.0,3356.0,3355.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4472293527159515,False
849704,2026-08-15T11:30:17.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,5.9,0.0,1.7,1.0,246.3,246.3,246.6,33.8,34.1,33.7,872.0,-18.4,50.15,0.0,-23.0,70.9,871.8,-12.5,-11.8,70.9,100.0,3359.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.44582049155629333,False
849766,2026-08-15T11:30:48.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.7,17.9,0.0,1.7,3.0,246.0,245.9,246.2,33.8,34.1,33.7,872.1,-20.0,50.12,0.0,-13.7,70.9,870.4,-2.1,0.5,70.9,100.0,3351.0,3348.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4614507800580066,False
849797,2026-08-15T11:31:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.1,1.0,229.0,229.7,229.5,0.8,0.6,0.6,867.9,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37079967491239535,False
849828,2026-08-15T11:31:19.630013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.6,13.7,0.0,1.6,2.0,241.8,242.1,242.5,27.2,26.9,26.9,871.2,-12.6,50.08,0.0,-14.3,70.9,872.8,-26.3,-26.2,70.9,100.0,3361.0,3359.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.43518791263390855,False
849859,2026-08-15T11:31:35.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.1,1.0,246.2,246.5,246.3,0.8,0.6,0.6,867.9,-0.1,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37202983787359745,False
849921,2026-08-15T11:32:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,2.1,1.0,247.6,247.9,247.8,0.8,0.6,0.6,867.9,-0.2,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3770708255636528,False
849952,2026-08-15T11:32:21.629750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.8,9.0,0.0,1.6,1.0,246.3,246.2,246.6,29.3,29.3,29.1,871.6,-16.2,50.14,0.0,-22.0,70.9,872.4,-25.2,-25.0,70.9,100.0,3360.0,3359.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.44058867861935286,False
849983,2026-08-15T11:32:37.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.1,1.0,229.4,230.2,230.0,0.8,0.6,0.6,867.9,0.0,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3701252197602666,False
850014,2026-08-15T11:32:52.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.4,17.2,0.0,1.6,2.0,238.8,239.1,239.0,24.0,23.1,23.4,870.0,-7.3,50.0,0.0,-10.0,71.3,872.4,-24.5,-24.4,71.3,100.0,3359.0,3357.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4327745970636504,False
850076,2026-08-15T11:33:23.619741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.4,6.6,0.0,1.6,1.0,245.2,245.1,245.4,31.3,31.5,31.3,871.7,-16.9,50.14,0.0,-21.1,71.3,872.1,-23.5,-23.8,71.3,100.0,3358.0,3357.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4376847664930945,False
850107,2026-08-15T11:33:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.1,1.0,227.7,227.7,227.9,0.8,0.6,0.6,867.9,0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3732839437117918,False
850138,2026-08-15T11:33:54.629713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.5,16.6,0.0,1.6,2.0,251.2,251.4,251.5,30.4,30.4,30.2,871.6,-17.4,50.14,0.0,-20.8,71.3,870.1,-0.8,2.4,71.3,100.0,3356.0,3354.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.460592335744882,False
850169,2026-08-15T11:34:10.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,247.0,247.3,247.2,0.8,0.6,0.6,867.9,0.0,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3709219376128948,False
850231,2026-08-15T11:34:41.619009+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,2.1,1.0,241.4,242.0,241.7,0.8,0.6,0.6,867.9,-0.2,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3674467615875944,False
850262,2026-08-15T11:34:56.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.1,13.0,0.0,1.6,2.0,231.6,231.8,232.3,22.8,21.4,22.1,870.0,7.1,50.06,0.0,-3.7,71.3,870.1,-5.9,-0.9,71.3,100.0,3347.0,3345.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4218521768779833,False
850293,2026-08-15T11:35:12.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.2,0.0,2.1,1.0,247.5,248.5,248.1,0.8,0.6,0.6,867.9,-0.2,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3756647621147596,False
850324,2026-08-15T11:35:27.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,2.0,12.2,0.0,1.6,1.0,240.6,241.1,241.2,23.5,23.0,23.1,870.1,-10.3,50.04,0.0,-8.4,71.3,872.1,-22.5,-22.5,71.3,100.0,3358.0,3357.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4252385459021445,False
850386,2026-08-15T11:35:58.629591+00:00,external_ems_2,bess_2,good,0.1956,normal,PCS DC current and BMS current mismatch: 32.2,0.7,1.8,2.9,32.2,0.0,1.6,1.0,223.7,224.2,224.4,22.2,20.4,21.4,868.9,9.7,49.95,0.0,-0.3,71.3,871.8,-22.5,-22.2,71.3,100.0,3357.0,3356.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4757557415188787,False
850417,2026-08-15T11:36:14.629634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.1,0.0,0.0,2.1,1.0,248.1,248.6,248.2,0.9,0.6,0.6,867.9,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3984949016983408,False
850448,2026-08-15T11:36:29.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.8,4.5,0.0,1.6,1.0,248.0,248.2,248.3,29.0,29.3,28.6,871.3,-17.9,50.12,0.0,-19.3,71.3,872.1,-22.4,-22.2,71.3,100.0,3357.0,3356.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.43656614817942185,False
850479,2026-08-15T11:36:45.628932+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.1,1.0,227.6,227.5,227.8,0.8,0.6,0.6,867.9,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3728569642590797,False
850541,2026-08-15T11:37:16.628699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.3,0.0,2.1,1.0,242.1,242.9,242.7,0.8,0.6,0.6,867.9,0.3,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3751420596556047,False
850572,2026-08-15T11:37:31.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.4,9.7,0.0,1.6,1.0,245.2,245.4,245.5,28.9,29.1,28.7,871.2,-12.8,50.12,0.0,-19.0,71.6,869.8,-3.1,0.9,71.6,100.0,3348.0,3347.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.42821719625872934,False
850603,2026-08-15T11:37:47.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.1,1.0,222.1,222.5,222.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3889906222073286,False
850634,2026-08-15T11:38:02.618978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.3,4.3,0.0,1.6,2.0,252.0,252.1,252.2,28.9,28.9,28.5,871.1,-17.7,50.12,0.0,-19.1,71.6,870.8,-13.4,-9.3,71.6,100.0,3356.0,3354.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4503976680325543,False
850696,2026-08-15T11:38:33.629201+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.4,0.7,0.0,1.6,1.0,235.0,235.0,235.3,22.8,22.1,22.3,870.2,-1.2,50.12,0.0,-7.5,71.6,869.8,-1.9,0.1,71.6,100.0,3349.0,3348.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.42715097186660306,False
850758,2026-08-15T11:39:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.2,0.8,0.0,1.6,1.0,240.9,241.1,241.4,24.1,23.8,23.8,870.6,-10.7,50.06,0.0,-9.5,71.6,870.4,-9.9,-6.6,71.6,100.0,3353.0,3352.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4277023005955694,False
850789,2026-08-15T11:39:20.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.1,1.0,247.7,248.0,247.8,0.8,0.6,0.6,868.0,0.0,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3739883960564306,False
850851,2026-08-15T11:39:51.629575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.1,1.0,248.6,249.4,248.9,0.8,0.6,0.6,867.9,0.0,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3752203001251794,False
850882,2026-08-15T11:40:06.628719+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,1.6,3.1,22.9,0.0,1.6,1.0,226.2,225.8,226.2,21.6,20.0,20.8,868.7,1.4,49.96,0.0,1.1,71.6,871.8,-21.5,-21.1,71.6,100.0,3356.0,3355.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.45747173456783535,False
850913,2026-08-15T11:40:22.629750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.4,0.0,2.1,1.0,246.1,246.4,246.3,0.8,0.6,0.6,867.9,-0.4,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38862677348340463,False
850944,2026-08-15T11:40:37.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.7,5.9,0.0,1.6,1.0,247.1,247.5,247.5,27.8,28.1,27.6,871.1,-15.1,50.12,0.0,-18.3,71.6,871.8,-21.0,-20.9,71.6,100.0,3357.0,3356.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4330663087402324,False
851006,2026-08-15T11:41:08.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,1.4,19.6,0.0,1.5,1.0,243.6,243.5,243.6,21.8,20.7,21.2,870.0,-0.8,50.05,0.0,-12.3,71.6,871.4,-20.4,-20.5,71.6,100.0,3356.0,3355.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4341834899581261,False
851037,2026-08-15T11:41:24.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.1,1.0,247.4,248.0,247.5,0.8,0.6,0.6,868.0,0.0,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3700890745179123,False
851068,2026-08-15T11:41:39.629735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.9,16.0,0.0,1.5,2.0,245.1,245.4,245.5,27.2,27.2,26.9,871.0,-13.7,50.11,0.0,-17.6,71.6,869.1,2.3,4.6,71.6,100.0,3352.0,3350.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.43541852406474596,False
851099,2026-08-15T11:41:55.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,231.9,232.2,232.2,0.8,0.6,0.6,867.9,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36565494433746887,False
851161,2026-08-15T11:42:26.628918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,2.1,1.0,248.2,248.4,248.3,0.8,0.6,0.6,868.0,-0.1,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37307769719410216,False
851192,2026-08-15T11:42:41.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.2,2.2,0.0,1.5,2.0,234.0,234.0,234.4,21.1,20.0,20.4,869.6,-1.0,49.99,0.0,-1.1,71.6,869.4,1.2,3.0,71.6,100.0,3346.0,3344.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4136064401571429,False
851223,2026-08-15T11:42:57.629685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,1.0,251.3,251.6,251.2,0.8,0.6,0.6,867.9,-0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.377937777772932,False
851316,2026-08-15T11:43:43.618627+00:00,external_ems_2,bess_2,good,0.1828,normal,PCS DC current and BMS current mismatch: 31.4,0.4,1.8,3.4,31.4,0.0,1.5,1.0,229.0,228.9,229.3,21.1,19.3,20.0,868.0,12.3,49.93,0.0,3.9,72.0,871.4,-19.1,-19.0,72.0,100.0,3355.0,3354.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4688934135193789,False
851347,2026-08-15T11:43:59.619414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.0,1.0,248.2,248.9,248.4,0.8,0.6,0.6,867.9,0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36689316018337326,False
851378,2026-08-15T11:44:14.628799+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.5,4.1,0.0,1.5,1.0,248.1,248.0,248.0,25.1,25.4,25.0,870.6,-14.6,50.1,0.0,-16.0,72.0,871.1,-18.7,-18.5,72.0,100.0,3355.0,3354.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.43404728219338373,False
851409,2026-08-15T11:44:30.619500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,1.0,236.2,236.6,236.6,0.8,0.6,0.6,867.9,0.1,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36250639088870007,False
851471,2026-08-15T11:45:01.629866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.0,1.0,241.3,241.3,241.4,0.8,0.6,0.6,867.9,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36060811684984495,False
851502,2026-08-15T11:45:16.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.4,8.2,0.0,1.5,2.0,249.0,249.2,249.3,21.3,20.9,21.1,870.0,-3.3,50.04,0.0,-14.5,72.0,870.4,-11.5,-9.8,72.0,100.0,3354.0,3352.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4338647231073369,False
851534,2026-08-15T11:45:32.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.6,15.5,0.0,1.5,2.0,245.9,246.5,246.3,23.4,23.3,23.0,870.4,-11.5,50.08,0.0,-14.4,72.0,868.8,4.0,5.1,72.0,100.0,3350.0,3348.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4286378347260294,False
851565,2026-08-15T11:45:48.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.0,1.0,233.0,233.1,232.8,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3598887788816713,False
851627,2026-08-15T11:46:19.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,1.0,246.8,247.2,246.8,0.8,0.6,0.6,867.9,0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3651210331742679,False
851658,2026-08-15T11:46:34.629042+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.3,1.8,2.3,29.9,0.0,1.5,1.0,227.1,226.9,227.2,20.6,18.8,19.4,868.1,15.1,49.97,0.0,4.4,72.0,870.4,-14.8,-15.0,72.0,100.0,3351.0,3350.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4425898286084126,False
