id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
851689,2026-08-15T11:46:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.0,1.0,249.2,249.8,249.5,0.8,0.6,0.6,867.9,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36983482231059106,False
851720,2026-08-15T11:47:05.619362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.5,12.6,0.0,1.5,2.0,234.5,235.0,235.3,18.8,17.3,18.0,868.6,9.6,49.98,0.0,0.0,72.0,869.1,-3.0,-0.4,72.0,100.0,3346.0,3344.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.41107896299180274,False
851813,2026-08-15T11:47:52.629842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.0,1.0,236.0,236.9,236.9,0.8,0.6,0.6,867.9,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.35907558136131745,False
851844,2026-08-15T11:48:07.619446+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.4,0.6,0.0,1.5,1.0,245.9,246.6,246.4,18.4,17.6,17.7,869.0,-5.7,50.03,0.0,-9.3,72.0,869.4,-5.1,-1.1,72.0,100.0,3351.0,3350.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4197928707743874,False
851875,2026-08-15T11:48:23.651472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.0,1.0,237.8,238.6,238.2,0.8,0.6,0.6,867.9,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3595015988242993,False
851937,2026-08-15T11:48:54.629408+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,2.0,1.0,226.2,226.4,226.7,0.8,0.6,0.6,867.9,0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37244131397051145,False
851968,2026-08-15T11:49:09.619399+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.4,4.8,0.0,1.5,1.0,248.0,248.3,248.4,19.7,19.3,19.4,869.5,-6.9,50.05,0.0,-13.0,72.0,869.1,-2.1,-0.2,72.0,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4218559418767555,False
851999,2026-08-15T11:49:25.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.0,1.0,250.3,250.4,250.1,0.8,0.6,0.6,867.9,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3739710111988865,False
852030,2026-08-15T11:49:40.619042+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.0,5.3,0.0,1.5,2.0,246.7,246.8,246.7,22.7,22.4,22.3,868.4,11.1,50.08,0.0,1.9,72.0,868.4,5.8,6.4,72.0,100.0,3349.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4502003203029722,False
852092,2026-08-15T11:50:11.628736+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.2,1.1,1.5,23.5,0.0,1.5,1.0,250.0,249.8,250.0,21.3,20.2,21.1,868.9,7.1,50.08,0.0,-11.6,72.0,870.4,-16.4,-16.2,72.0,100.0,3353.0,3352.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.45473949200580843,False
852123,2026-08-15T11:50:27.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.0,1.0,247.4,247.9,247.7,0.8,0.6,0.6,867.9,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36557102768026767,False
852154,2026-08-15T11:50:42.618576+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,1.0,2.2,2.2,24.9,0.0,1.5,1.0,226.9,225.9,226.6,21.2,19.0,20.2,867.9,12.4,49.93,0.0,7.3,72.0,870.1,-12.5,-12.4,72.0,100.0,3347.0,3346.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4350409520897135,False
852185,2026-08-15T11:50:58.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.3,0.0,2.0,1.0,252.3,251.6,252.0,0.8,0.6,0.6,867.9,0.3,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38703989264555344,False
852247,2026-08-15T11:51:29.629252+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.2,0.0,2.0,1.0,238.4,236.9,239.0,0.8,0.6,0.6,867.9,0.2,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3682421287331754,False
852278,2026-08-15T11:51:44.618566+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,4.9,1.1,3.0,27.1,0.0,1.5,2.0,229.0,224.1,229.0,20.9,19.8,20.1,867.8,14.5,49.93,0.0,2.8,72.0,870.8,-12.6,-15.0,72.0,100.0,3353.0,3351.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.47459283043385136,False
852340,2026-08-15T11:52:15.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.9,0.4,5.0,0.0,1.5,1.0,247.5,246.4,247.7,25.8,21.9,25.4,870.2,-11.9,50.09,0.0,-15.1,72.4,869.8,-6.9,-4.8,72.4,100.0,3353.0,3352.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4325685115315345,False
852402,2026-08-15T11:52:46.618578+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,1.2,4.2,1.9,23.7,0.0,1.5,1.0,247.5,246.4,247.6,25.9,21.7,25.4,870.3,-17.7,50.09,0.0,-15.4,72.4,868.4,6.0,6.5,72.4,100.0,3345.0,3344.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.45335630373739455,False
852433,2026-08-15T11:53:02.629537+00:00,external_ems_1,bess_1,good,0.0154,normal,PCS phase voltage imbalance high: 5.6,5.6,0.2,2.8,0.0,0.0,2.1,1.0,229.5,224.0,229.6,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.387032110597836,False
852464,2026-08-15T11:53:17.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.0,0.5,7.2,0.0,1.5,1.0,252.8,251.5,252.7,25.5,21.7,25.7,870.3,-10.9,50.09,0.0,-15.9,72.4,870.8,-18.1,-18.2,72.4,100.0,3353.0,3352.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.45664184180440326,False
852495,2026-08-15T11:53:33.629235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.8,0.0,0.0,2.1,1.0,248.2,247.1,248.3,0.9,0.6,0.6,868.0,0.0,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3876814717607851,False
852557,2026-08-15T11:54:04.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.1,0.0,2.0,1.0,246.6,245.4,247.2,0.8,0.6,0.6,868.0,-0.1,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3715982814017972,False
852588,2026-08-15T11:54:19.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,5.4,1.4,7.4,0.0,1.4,2.0,242.3,240.0,242.7,23.0,17.6,22.9,869.7,-10.7,50.04,0.0,-8.4,72.4,871.1,-18.1,-18.8,72.4,100.0,3354.0,3352.0,25.6,24.2,24.5,20000.0,856.4,0,0,True,0.43938843743958944,False
852619,2026-08-15T11:54:35.619309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.8,0.0,0.0,2.0,1.0,247.1,244.5,246.7,0.8,0.6,0.6,868.0,0.0,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3741732964559896,False
852650,2026-08-15T11:54:50.628906+00:00,external_ems_2,bess_2,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,2.5,2.1,11.3,0.0,1.4,1.0,235.5,226.8,234.8,20.3,17.9,20.4,868.3,-3.6,49.94,0.0,0.2,72.4,870.4,-14.9,-15.3,72.4,100.0,3354.0,3353.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4661512435150572,False
852712,2026-08-15T11:55:21.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.8,7.0,1.0,15.2,0.0,1.4,1.0,242.0,237.9,242.7,23.6,16.6,23.6,870.1,-5.0,50.08,0.0,-16.5,72.4,871.1,-20.2,-19.1,72.4,100.0,3353.0,3352.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4633033360715173,False
852743,2026-08-15T11:55:37.628731+00:00,external_ems_1,bess_1,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,0.2,2.8,0.0,0.0,2.1,1.0,229.5,220.9,229.8,0.8,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.41860735506217434,False
852774,2026-08-15T11:55:52.630242+00:00,external_ems_2,bess_2,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,5.6,1.0,9.6,0.0,1.4,1.0,238.8,229.9,238.3,21.4,16.0,21.6,870.1,-9.8,49.96,0.0,-3.1,72.4,871.1,-19.4,-19.2,72.4,100.0,3353.0,3352.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4772974810286864,False
852805,2026-08-15T11:56:08.618743+00:00,external_ems_1,bess_1,good,0.0795,normal,PCS phase voltage imbalance high: 8.1,8.1,0.1,2.8,0.2,0.0,2.0,1.0,238.0,230.6,238.7,0.8,0.7,0.7,868.0,0.2,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4168730626298674,False
852867,2026-08-15T11:56:39.618563+00:00,external_ems_1,bess_1,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,0.3,2.8,0.2,0.0,2.1,1.0,229.8,221.1,229.7,0.9,0.6,0.7,868.0,-0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.42848430373726293,False
852898,2026-08-15T11:56:54.629926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,7.0,1.8,12.8,0.0,1.4,1.0,249.0,246.8,249.0,28.8,21.8,28.4,870.6,-9.2,50.11,0.0,-17.0,72.4,868.8,3.6,4.9,72.4,100.0,3346.0,3345.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4598597149309835,False
852929,2026-08-15T11:57:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.3,2.8,0.0,0.0,2.1,1.0,247.1,244.9,247.0,0.9,0.6,0.7,868.0,0.0,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3898242248099792,False
852960,2026-08-15T11:57:25.629787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,6.3,1.6,15.4,0.0,1.4,2.0,246.6,243.7,246.3,28.7,22.4,28.4,869.2,0.2,50.11,0.0,-16.9,72.4,870.8,-15.2,-16.3,72.4,100.0,3353.0,3351.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4569392900918393,False
853022,2026-08-15T11:57:56.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,5.8,1.4,0.3,0.0,1.4,2.0,234.0,230.9,234.6,21.8,16.0,21.7,870.5,-2.1,50.05,0.0,-5.4,72.4,869.1,-2.4,1.1,72.4,100.0,3351.0,3349.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.45602489843714783,False
853053,2026-08-15T11:58:12.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.3,2.8,0.0,0.0,2.0,1.0,248.5,246.3,249.3,0.9,0.6,0.7,868.0,0.0,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3859339956554166,False
853084,2026-08-15T11:58:27.619449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,6.6,1.2,19.8,0.0,1.4,1.0,240.1,237.2,240.5,22.5,16.1,22.7,869.9,0.8,50.06,0.0,-13.4,72.4,871.1,-19.0,-18.7,72.4,100.0,3353.0,3352.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.45264194864131535,False
853115,2026-08-15T11:58:43.619297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,3.2,0.0,0.0,2.0,1.0,245.1,242.8,244.8,0.9,0.7,0.7,868.0,0.0,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3943813511550686,False
853177,2026-08-15T11:59:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.8,0.1,0.0,2.0,1.0,250.0,248.7,249.6,0.9,0.6,0.7,868.0,-0.1,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38781444749019406,False
853208,2026-08-15T11:59:29.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.2,0.1,0.0,1.5,2.0,248.0,247.1,248.1,26.1,23.1,26.0,870.6,-8.7,50.1,0.0,-15.8,72.8,870.4,-8.6,-9.1,72.8,100.0,3355.0,3353.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.43812030032213833,False
853239,2026-08-15T11:59:45.630864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.3,2.8,0.1,0.0,2.0,1.0,227.2,224.7,227.1,0.9,0.6,0.7,868.0,0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38770437839127514,False
853270,2026-08-15T12:00:00.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.6,0.3,4.1,0.0,1.5,1.0,248.4,247.3,248.9,22.5,18.9,22.4,870.1,-8.0,50.09,0.0,-15.4,72.8,870.4,-12.1,-12.3,72.8,100.0,3353.0,3352.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.4345088098228024,False
853332,2026-08-15T12:00:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,2.0,19.6,0.0,1.5,2.0,246.5,245.8,246.7,25.0,22.0,24.7,870.4,-14.5,50.09,0.0,-14.9,72.8,868.4,5.1,5.7,72.8,100.0,3344.0,3342.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.43556487600980065,False
853395,2026-08-15T12:01:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.0,0.0,2.0,1.0,231.3,228.6,230.9,0.8,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37085580672538065,False
853426,2026-08-15T12:01:18.630054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.6,5.4,0.0,1.5,2.0,237.7,237.1,238.3,24.4,21.0,23.9,870.2,-11.2,50.05,0.0,-5.9,72.8,870.8,-16.6,-16.3,72.8,100.0,3353.0,3351.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.42023843448043097,False
853488,2026-08-15T12:01:49.619449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,1.6,2.0,17.2,0.0,1.5,2.0,224.9,222.0,224.8,21.9,21.0,20.3,867.4,13.1,49.91,0.0,3.8,72.8,869.4,-4.1,-3.2,72.8,100.0,3345.0,3343.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4446459791514677,False
853519,2026-08-15T12:02:05.629016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.2,0.1,0.0,2.0,1.0,252.8,252.3,252.9,0.9,0.6,0.7,868.0,0.1,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.41312796866167584,False
853550,2026-08-15T12:02:20.629145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.7,6.3,0.0,1.5,1.0,246.3,245.7,246.1,23.3,22.0,23.3,869.1,-10.2,50.03,0.0,-13.0,72.8,870.8,-16.5,-16.4,72.8,100.0,3353.0,3352.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4243506745663711,False
853581,2026-08-15T12:02:36.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.1,1.0,238.5,238.4,238.7,0.8,0.6,0.7,868.0,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3707564464549134,False
853643,2026-08-15T12:03:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.2,0.0,2.1,1.0,250.0,250.5,249.9,0.9,0.6,0.7,868.0,-0.2,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4008658817174529,False
853674,2026-08-15T12:03:22.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.4,1.2,9.3,0.0,1.5,1.0,248.3,248.3,248.3,23.5,23.5,23.1,870.3,-8.3,50.09,0.0,-14.6,72.8,869.1,1.0,3.1,72.8,100.0,3349.0,3348.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.43311707695506285,False
853705,2026-08-15T12:03:38.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.1,0.0,2.1,1.0,223.3,222.9,223.2,0.9,0.6,0.7,868.0,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40321265695584496,False
853736,2026-08-15T12:03:53.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.4,15.1,0.0,1.5,2.0,251.6,251.9,251.8,21.1,20.7,20.9,869.8,-7.9,50.07,0.0,-14.9,72.8,868.4,7.2,6.5,72.8,100.0,3345.0,3343.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4472933278320957,False
853798,2026-08-15T12:04:24.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.1,2.1,0.0,1.5,1.0,246.0,246.3,246.0,23.2,23.0,22.9,870.2,-11.7,50.08,0.0,-14.2,72.8,870.1,-9.6,-8.8,72.8,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4312231004284469,False
853829,2026-08-15T12:04:40.628887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,2.1,1.0,230.3,230.0,230.0,0.8,0.6,0.7,868.0,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3714616467877394,False
853860,2026-08-15T12:04:55.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.6,7.3,0.0,1.5,2.0,240.2,240.6,240.7,19.9,19.2,19.5,869.0,-4.3,50.0,0.0,-2.8,72.8,868.4,3.0,5.3,72.8,100.0,3343.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4015744986263716,False
853953,2026-08-15T12:05:42.619239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,2.0,1.0,246.7,247.0,246.7,0.8,0.6,0.7,868.0,0.1,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3682995957065281,False
853984,2026-08-15T12:05:57.618583+00:00,external_ems_2,bess_2,good,0.2357,normal,PCS DC current and BMS current mismatch: 34.7,0.1,2.1,2.2,34.7,0.0,1.6,1.0,227.0,226.9,227.0,24.3,22.4,22.2,867.9,21.6,49.91,0.0,11.8,72.8,870.1,-13.1,-13.6,72.8,100.0,3352.0,3351.0,25.6,24.0,24.5,20000.0,856.4,0,0,True,0.4740287302074857,False
854015,2026-08-15T12:06:13.619145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.2,0.0,2.0,1.0,250.6,251.0,250.5,0.9,0.6,0.7,868.0,-0.2,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3938028427816167,False
854046,2026-08-15T12:06:28.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,8.4,0.0,1.6,1.0,250.1,250.4,250.4,24.9,25.2,24.7,870.4,-10.4,50.07,0.0,-16.1,72.8,871.1,-18.8,-18.6,72.8,100.0,3353.0,3352.0,25.6,24.0,24.5,20000.0,856.4,0,0,True,0.44422243673481226,False
854108,2026-08-15T12:06:59.618586+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.3,1.6,2.3,24.8,0.0,1.6,1.0,240.9,241.2,241.2,20.7,19.1,19.8,868.5,6.4,49.98,0.0,-3.6,73.2,870.8,-18.4,-18.5,73.2,100.0,3353.0,3352.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4371651260629706,False
854139,2026-08-15T12:07:15.618952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,2.0,1.0,239.8,240.4,240.1,0.8,0.6,0.7,868.0,-0.2,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.367571503805523,False
854170,2026-08-15T12:07:30.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.0,3.1,0.0,1.5,1.0,249.1,249.5,249.3,24.5,24.7,23.9,870.4,-11.3,50.09,0.0,-15.5,73.2,870.4,-14.4,-13.9,73.2,100.0,3354.0,3353.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4452766489335102,False
854201,2026-08-15T12:07:46.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.0,1.0,236.5,236.8,236.7,0.8,0.6,0.7,868.0,0.2,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36484489736231696,False
854263,2026-08-15T12:08:17.628921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,238.6,239.0,238.9,0.8,0.6,0.7,868.0,0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3621078327024561,False
854294,2026-08-15T12:08:32.619031+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,1.6,16.5,0.0,1.5,2.0,245.0,245.1,245.1,24.5,24.5,24.3,870.4,-11.7,50.09,0.0,-11.2,73.2,868.8,4.8,5.6,73.2,100.0,3345.0,3343.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.43743261204874656,False
854325,2026-08-15T12:08:48.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.0,1.0,226.6,227.2,227.1,0.8,0.6,0.7,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37106308994290715,False
854356,2026-08-15T12:09:03.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.2,17.0,0.0,1.5,2.0,241.8,242.2,242.2,19.7,19.0,19.0,869.3,-5.9,50.08,0.0,-5.6,73.2,868.1,11.1,9.1,73.2,100.0,3346.0,3344.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.42282462009711463,False
854449,2026-08-15T12:09:50.618793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.8,0.0,0.0,2.0,1.0,239.1,240.4,240.2,0.9,0.6,0.7,868.0,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37600483168979204,False
854480,2026-08-15T12:10:05.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,5.3,0.0,1.5,2.0,239.7,240.4,240.3,18.7,17.7,17.9,868.8,1.2,50.02,0.0,-3.4,73.2,869.1,-4.1,-0.4,73.2,100.0,3345.0,3343.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4050048010955285,False
854511,2026-08-15T12:10:21.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,2.0,1.0,246.1,246.6,246.1,0.9,0.6,0.7,868.0,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38060205862680374,False
854573,2026-08-15T12:10:52.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,250.4,250.9,250.4,0.8,0.6,0.7,868.0,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38149876355616114,False
854604,2026-08-15T12:11:07.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.6,16.0,0.0,1.5,1.0,241.5,242.3,242.2,18.9,17.8,18.3,868.8,0.9,49.97,0.0,-4.2,73.2,870.4,-15.1,-15.2,73.2,100.0,3351.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.41331618090150285,False
854635,2026-08-15T12:11:23.629272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,2.0,1.0,249.7,250.2,249.7,0.9,0.6,0.7,868.0,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3913432283538702,False
854666,2026-08-15T12:11:38.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.1,1.5,15.2,0.0,1.5,2.0,248.7,248.9,248.7,22.1,22.0,22.0,869.9,-10.8,50.07,0.0,-13.1,73.2,868.4,4.4,5.3,73.2,100.0,3344.0,3342.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.43807234857229943,False
854728,2026-08-15T12:12:09.619660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.3,0.4,0.0,1.5,2.0,246.6,247.1,247.3,18.6,17.8,17.9,869.1,-6.3,49.99,0.0,-8.2,73.2,869.4,-6.7,-3.3,73.2,100.0,3352.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4237196323345826,False
854759,2026-08-15T12:12:25.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,236.1,236.6,236.4,0.8,0.6,0.6,868.0,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.36601033704901936,False
854790,2026-08-15T12:12:40.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.4,14.8,0.0,1.4,1.0,246.1,246.4,246.4,21.5,21.4,21.1,869.8,-6.6,50.02,0.0,-1.5,73.2,867.4,8.2,9.7,73.2,100.0,3342.0,3341.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.43414331235173365,False
854821,2026-08-15T12:12:56.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.0,0.0,2.0,1.0,230.4,230.0,230.2,0.9,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3843726398084012,False
854883,2026-08-15T12:13:27.629423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.3,0.0,2.0,1.0,247.6,248.1,247.8,0.9,0.6,0.7,868.0,-0.3,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3976011689705075,False
854914,2026-08-15T12:13:42.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,2.6,0.0,1.4,1.0,230.6,230.6,231.0,19.9,18.0,18.8,867.6,2.6,49.97,0.0,5.4,73.2,868.8,0.0,2.1,73.2,100.0,3342.0,3341.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4045746247293228,False
854976,2026-08-15T12:14:13.619362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,0.3,6.1,0.0,1.4,1.0,249.9,250.1,250.0,20.2,20.1,20.0,869.5,-4.7,50.06,0.0,-11.7,73.2,869.8,-10.8,-11.0,73.2,100.0,3349.0,3348.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.43805911360537947,False
855038,2026-08-15T12:14:44.618570+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.3,1.8,2.1,20.3,0.0,1.4,1.0,235.5,235.6,235.8,19.1,17.3,18.1,868.0,6.9,49.97,0.0,-0.5,73.2,870.1,-13.4,-13.4,73.2,100.0,3350.0,3349.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.41877539914928863,False
855069,2026-08-15T12:15:00.629508+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.0,1.0,248.9,249.6,249.2,0.8,0.6,0.7,867.9,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3852749428958948,False
855100,2026-08-15T12:15:15.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,3.7,0.0,1.4,1.0,246.7,247.0,247.0,20.3,20.0,19.9,869.6,-9.9,50.06,0.0,-11.4,73.2,869.4,-6.2,-4.5,73.2,100.0,3350.0,3349.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4287831854390471,False
855131,2026-08-15T12:15:31.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,223.2,223.5,223.2,0.8,0.6,0.7,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3925549754815768,False
855193,2026-08-15T12:16:02.618521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,225.2,224.7,225.2,0.8,0.6,0.7,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3882899385117742,False
855224,2026-08-15T12:16:17.619051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.1,3.7,0.0,1.4,2.0,251.5,251.9,251.7,19.2,18.8,18.9,869.3,-3.0,50.05,0.0,-10.5,73.2,869.4,-6.7,-5.4,73.2,100.0,3346.0,3344.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4443370982868934,False
855255,2026-08-15T12:16:33.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.3,0.0,2.0,1.0,248.1,249.0,248.3,0.8,0.6,0.6,868.0,0.3,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3819822080989417,False
855287,2026-08-15T12:16:49.629082+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,2.0,1.0,231.0,231.0,231.1,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.36998705184476033,False
855349,2026-08-15T12:17:20.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.0,1.0,246.6,247.4,246.9,0.8,0.6,0.7,868.0,0.0,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3797065192809833,False
855380,2026-08-15T12:17:35.629646+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.2,2.8,2.9,20.3,0.0,1.4,2.0,224.6,224.8,224.8,28.2,26.0,25.4,866.9,9.1,49.87,0.0,11.0,73.2,869.8,-11.2,-11.3,73.2,100.0,3350.0,3348.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4475675456551645,False
855411,2026-08-15T12:17:51.629428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,2.0,1.0,249.8,250.3,249.9,0.9,0.6,0.6,868.0,0.0,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3989374410652486,False
855442,2026-08-15T12:18:06.618782+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.3,2.2,2.8,25.2,0.0,1.4,1.0,226.5,226.6,226.8,24.9,22.7,23.0,866.6,14.7,49.88,0.0,10.3,73.2,869.4,-10.5,-10.8,73.2,100.0,3348.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4428539604422102,False
855504,2026-08-15T12:18:37.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.4,5.2,0.0,1.4,1.0,248.1,248.5,248.2,17.8,17.4,17.3,869.0,-5.0,50.04,0.0,-8.9,73.6,869.4,-10.2,-10.3,73.6,100.0,3349.0,3348.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.42791800351765513,False
855535,2026-08-15T12:18:53.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.0,1.0,235.7,236.3,236.1,0.8,0.6,0.6,867.9,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.36618902538754006,False
855566,2026-08-15T12:19:08.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.8,15.6,0.0,1.4,1.0,240.3,240.0,240.6,17.2,15.5,16.3,867.6,5.9,49.97,0.0,-2.3,73.6,869.4,-9.7,-9.0,73.6,100.0,3347.0,3346.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4098148173713031,False
855597,2026-08-15T12:19:24.619312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,236.4,236.8,236.8,0.8,0.6,0.6,868.0,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3655373957977033,False
855659,2026-08-15T12:19:55.629486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,226.2,226.6,226.5,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.37696221815711256,False
855690,2026-08-15T12:20:10.630015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,4.9,0.0,1.4,1.0,248.8,249.2,249.1,16.6,16.2,16.0,868.6,-0.8,50.03,0.0,-7.6,73.6,868.8,-5.7,-4.3,73.6,100.0,3345.0,3344.0,25.4,24.0,24.3,20000.0,856.4,0,0,True,0.4312635473527334,False
855721,2026-08-15T12:20:26.629152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.2,0.0,1.9,1.0,247.8,248.2,247.7,0.9,0.6,0.6,868.0,-0.2,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3812882375669946,False
855752,2026-08-15T12:20:41.629178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.0,2.8,0.0,1.4,2.0,233.6,233.5,233.9,17.7,15.9,16.6,867.1,7.4,49.93,0.0,9.1,73.6,867.1,10.2,6.4,73.6,100.0,3338.0,3336.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4214823324091673,False
855814,2026-08-15T12:21:12.627447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.0,16.4,0.0,1.4,1.0,235.2,235.3,235.6,18.2,16.2,16.9,867.1,8.6,49.94,0.0,5.5,73.6,869.1,-7.8,-7.8,73.6,100.0,3346.0,3345.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4085588380693374,False
855845,2026-08-15T12:21:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.0,0.0,1.9,1.0,246.6,247.0,246.5,0.8,0.6,0.6,868.0,0.0,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37427813365836327,False
855876,2026-08-15T12:21:43.619088+00:00,external_ems_2,bess_2,good,0.2084,normal,PCS DC current and BMS current mismatch: 33.0,0.2,2.4,2.8,33.0,0.0,1.4,1.0,227.6,227.7,227.8,28.1,25.7,26.0,866.0,25.6,49.85,0.0,13.3,73.6,868.8,-7.4,-7.5,73.6,100.0,3346.0,3345.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.46586090624470944,False
855907,2026-08-15T12:21:59.619775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,1.9,1.0,251.0,251.7,251.3,0.8,0.6,0.6,868.0,-0.2,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3786461759990726,False
855969,2026-08-15T12:22:30.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.2,0.0,1.9,1.0,238.9,239.2,239.9,0.8,0.6,0.6,868.0,0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35918658641944856,False
856031,2026-08-15T12:23:01.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.0,0.0,1.9,1.0,237.2,237.1,237.3,0.9,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36932118520400503,False
856062,2026-08-15T12:23:16.618906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.8,3.8,0.0,1.4,1.0,247.2,247.4,247.4,14.8,14.2,14.0,868.2,2.2,50.01,0.0,-5.7,73.6,867.4,6.0,3.9,73.6,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.41377597400891347,False
856124,2026-08-15T12:23:47.618554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,1.7,13.6,0.0,1.4,2.0,246.7,246.8,246.7,14.9,14.1,14.0,868.1,2.6,50.01,0.0,-5.6,73.6,866.4,16.2,15.4,73.6,100.0,3340.0,3338.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.43235112335405074,False
856155,2026-08-15T12:24:03.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.1,0.1,0.0,1.9,1.0,229.2,229.7,229.7,0.9,0.6,0.6,867.9,-0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3840318843553359,False
856186,2026-08-15T12:24:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.4,8.7,0.0,1.4,1.0,249.0,249.3,249.3,15.0,14.4,14.2,868.0,2.5,50.01,0.0,-5.4,73.6,868.4,-6.2,-6.4,73.6,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.42440685675148626,False
856217,2026-08-15T12:24:34.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,248.2,248.5,248.2,0.8,0.6,0.6,868.0,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3641083157219778,False
856279,2026-08-15T12:25:05.629306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.2,0.1,0.0,1.9,1.0,241.6,241.8,241.9,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36806596302364913,False
856310,2026-08-15T12:25:20.628963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.9,16.8,0.0,1.4,1.0,239.0,238.8,239.0,15.6,13.9,14.7,866.5,10.7,49.92,0.0,3.2,73.6,868.4,-6.1,-5.9,73.6,100.0,3345.0,3344.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4153975134427918,False
856341,2026-08-15T12:25:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.9,1.0,244.9,245.5,245.4,0.8,0.6,0.6,868.0,0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3595139570964318,False
856372,2026-08-15T12:25:51.618516+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,2.3,2.8,20.6,0.0,1.4,1.0,228.8,229.0,229.2,29.0,26.7,27.1,865.3,15.0,49.86,0.0,12.4,73.6,868.1,-5.6,-5.6,73.6,100.0,3343.0,3342.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.437236705816826,False
856434,2026-08-15T12:26:22.618903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.4,3.6,0.0,1.4,1.0,247.1,247.2,247.3,14.8,14.1,13.9,867.8,-0.5,50.01,0.0,-4.8,73.6,867.4,3.1,3.5,73.6,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.41210446616440255,False
856465,2026-08-15T12:26:38.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.9,1.0,224.4,224.8,225.0,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3727174451825521,False
856496,2026-08-15T12:26:53.630225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.8,5.4,0.0,1.4,1.0,247.0,247.5,247.4,17.4,15.4,16.0,866.6,9.6,49.95,0.0,-1.5,73.6,867.4,4.2,3.6,73.6,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.41587185268735977,False
856589,2026-08-15T12:27:40.619617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.9,1.0,229.5,230.0,229.6,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36065865606772257,False
856620,2026-08-15T12:27:55.619616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,2.2,19.1,0.0,1.4,1.0,250.4,250.4,250.5,14.1,13.4,13.3,867.6,1.1,50.0,0.0,-4.5,73.6,865.4,20.2,16.7,73.6,100.0,3332.0,3331.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4569330580459019,False
856651,2026-08-15T12:28:11.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,1.9,1.0,248.1,248.7,248.4,0.8,0.6,0.6,867.9,-0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3642511310683242,False
856682,2026-08-15T12:28:26.629320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.9,3.6,0.0,1.4,2.0,230.1,229.6,230.1,20.8,19.0,19.5,866.2,7.4,49.88,0.0,11.5,73.6,867.1,3.8,2.9,73.6,100.0,3337.0,3335.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.40959574076755606,False
856744,2026-08-15T12:28:57.628718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.2,4.1,0.0,1.4,1.0,225.5,225.7,225.9,31.1,29.1,29.5,864.9,19.4,49.85,0.0,16.8,73.6,866.1,15.3,13.8,73.6,100.0,3337.0,3336.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4569150604313364,False
856775,2026-08-15T12:29:13.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,234.7,234.9,235.0,0.8,0.6,0.7,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3583247908520604,False
856806,2026-08-15T12:29:28.629237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.2,10.8,0.0,1.4,1.0,240.4,240.2,240.2,15.1,13.5,14.1,866.9,5.4,49.97,0.0,-0.7,73.6,868.1,-5.4,-5.0,73.6,100.0,3343.0,3342.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4030465741813348,False
856837,2026-08-15T12:29:44.619181+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.9,1.0,246.3,246.9,246.7,0.8,0.6,0.6,868.0,0.2,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36578534404855156,False
856899,2026-08-15T12:30:15.629284+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.9,1.0,244.9,245.4,245.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3568811461640991,False
856930,2026-08-15T12:30:30.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,6.0,0.0,1.4,2.0,247.8,247.8,248.0,14.3,13.5,13.3,867.5,0.6,50.0,0.0,-4.4,73.6,868.1,-5.4,-5.1,73.6,100.0,3343.0,3341.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4161112555210328,False
856961,2026-08-15T12:30:46.628764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.9,1.0,226.3,226.3,226.5,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3658322989465831,False
856992,2026-08-15T12:31:01.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.4,2.8,0.0,1.4,1.0,247.3,247.7,247.6,14.0,12.7,13.1,867.0,3.7,50.0,0.0,-4.3,73.6,867.4,0.9,0.0,73.6,100.0,3340.0,3339.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.41093369083799636,False
857085,2026-08-15T12:31:48.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.2,0.0,0.0,1.9,1.0,231.5,231.9,231.8,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37203343724277865,False
857116,2026-08-15T12:32:03.619671+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.5,0.9,1.7,20.1,0.0,1.4,1.0,250.1,250.5,250.6,14.0,13.3,13.1,867.4,-4.4,50.0,0.0,-2.0,73.6,865.7,15.7,12.7,73.6,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.44113661240898683,False
857147,2026-08-15T12:32:19.618785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.0,1.0,246.3,246.6,246.4,0.8,0.6,0.6,868.0,-0.2,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3678317138727626,False
857209,2026-08-15T12:32:50.618731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.0,1.0,250.2,250.9,250.8,0.8,0.6,0.7,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38071913421527376,False
857240,2026-08-15T12:33:05.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.0,10.1,0.0,1.3,1.0,240.4,240.6,240.8,15.7,14.0,14.7,866.8,4.8,49.92,0.0,0.0,73.6,867.8,-5.3,-5.2,73.6,100.0,3339.0,3338.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4088888651676754,False
857271,2026-08-15T12:33:21.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,2.0,1.0,244.5,245.2,245.0,0.8,0.6,0.6,868.0,-0.2,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36572207429038917,False
857302,2026-08-15T12:33:36.629771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,5.4,0.0,1.3,2.0,248.2,248.6,248.7,14.5,13.8,13.6,867.3,0.0,49.98,0.0,-4.4,73.6,867.8,-5.4,-5.3,73.6,100.0,3343.0,3341.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.417634559910936,False
857364,2026-08-15T12:34:07.629931+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,2.0,2.5,23.3,0.0,1.3,1.0,232.2,232.7,232.6,23.4,21.4,21.7,865.3,18.0,49.9,0.0,6.4,73.6,867.8,-5.3,-4.9,73.6,100.0,3341.0,3340.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.42490245630523876,False
857395,2026-08-15T12:34:23.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,2.0,1.0,236.4,236.6,236.7,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36160977764694613,False
857426,2026-08-15T12:34:38.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,10.7,0.0,1.3,1.0,247.8,248.2,248.3,14.0,13.3,13.1,867.3,-2.1,50.0,0.0,-4.3,73.6,866.4,8.6,6.8,73.6,100.0,3336.0,3335.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4140485591986451,False
857457,2026-08-15T12:34:54.629559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.0,1.0,226.4,227.0,226.9,0.8,0.6,0.6,867.9,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36817307582607744,False
857519,2026-08-15T12:35:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.0,0.0,2.0,1.0,249.1,249.6,249.3,0.8,0.6,0.6,868.0,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3808787060864414,False
857550,2026-08-15T12:35:40.629464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.9,17.3,0.0,1.3,2.0,244.7,244.7,244.9,14.4,13.7,13.6,867.3,-0.5,50.0,0.0,1.3,73.6,865.4,16.8,14.1,73.6,100.0,3337.0,3335.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.41766468497492776,False
857612,2026-08-15T12:36:11.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.6,11.5,0.0,1.3,1.0,240.2,240.5,240.6,15.2,13.5,14.2,866.2,6.2,49.94,0.0,4.3,73.6,867.8,-5.3,-4.8,73.6,100.0,3342.0,3341.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4076361791619232,False
857674,2026-08-15T12:36:42.629619+00:00,external_ems_2,bess_2,good,0.1812,normal,PCS DC current and BMS current mismatch: 31.3,0.3,2.3,3.1,31.3,0.0,1.3,2.0,227.9,227.8,228.1,38.6,37.2,36.3,864.7,26.3,49.84,0.0,20.5,73.6,867.8,-5.0,-4.9,73.6,100.0,3342.0,3340.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4733023223808058,False
857705,2026-08-15T12:36:58.629842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.7,0.1,0.0,2.0,1.0,252.1,252.7,252.5,0.9,0.6,0.6,867.9,-0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3942895157566902,False
857736,2026-08-15T12:37:13.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,12.1,0.0,1.3,2.0,243.1,243.4,243.6,14.6,13.1,13.7,866.7,7.4,49.98,0.0,-4.2,73.6,867.4,-4.7,-4.9,73.6,100.0,3341.0,3339.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4090102800219714,False
857767,2026-08-15T12:37:29.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.1,0.0,2.0,1.0,237.9,237.5,238.1,0.9,0.6,0.6,868.0,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37091803912608545,False
857829,2026-08-15T12:38:00.629388+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,2.0,1.0,236.5,236.8,236.9,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3619101058314982,False
857860,2026-08-15T12:38:15.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,6.0,0.0,1.3,1.0,239.0,238.8,238.9,18.2,16.4,16.7,865.9,11.6,49.94,0.0,2.0,73.6,866.4,5.6,3.2,73.6,100.0,3337.0,3336.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4069353765312191,False
857891,2026-08-15T12:38:31.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,2.0,1.0,236.0,235.7,235.9,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36164892823830014,False
857922,2026-08-15T12:38:46.618569+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.6,1.1,2.0,21.3,0.0,1.3,2.0,246.5,247.1,247.0,13.8,13.0,12.7,867.1,-1.6,50.0,0.0,-3.9,73.6,865.1,19.7,17.3,73.6,100.0,3334.0,3332.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.43151463435885584,False
857984,2026-08-15T12:39:17.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,4.7,0.0,1.3,1.0,251.6,251.8,251.9,13.7,12.7,12.7,866.9,0.4,50.0,0.0,-3.7,73.6,867.4,-4.3,-4.3,73.6,100.0,3340.0,3339.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.42889025902922706,False
858015,2026-08-15T12:39:33.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,248.1,248.5,248.4,0.8,0.6,0.6,868.0,-0.1,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36369245905295117,False
858046,2026-08-15T12:39:48.619415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.1,1.1,0.0,1.3,1.0,232.1,231.8,232.4,19.4,17.7,18.0,865.5,12.9,49.96,0.0,8.5,73.6,865.4,14.0,12.1,73.6,100.0,3330.0,3329.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4140028181231933,False
858077,2026-08-15T12:40:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.0,1.0,241.8,241.6,241.7,0.8,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3590926910091012,False
858139,2026-08-15T12:40:35.619455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.1,0.0,2.0,1.0,244.8,245.3,245.2,0.9,0.6,0.6,868.0,0.1,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37345421423029745,False
858170,2026-08-15T12:40:50.628668+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,0.2,3.0,3.1,31.7,0.0,1.3,1.0,227.5,227.6,227.7,40.1,38.4,37.1,864.3,27.5,49.83,0.0,17.2,73.6,867.4,-4.2,-4.0,73.6,100.0,3340.0,3339.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4741117878333047,False
858201,2026-08-15T12:41:06.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.2,0.0,2.0,1.0,248.3,248.7,248.4,0.9,0.6,0.7,868.0,-0.2,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3867229592275443,False
858232,2026-08-15T12:41:21.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,5.8,0.0,1.3,1.0,249.9,250.1,250.3,13.4,12.5,12.4,866.8,1.8,49.98,0.0,-3.4,73.6,867.4,-4.0,-3.5,73.6,100.0,3340.0,3339.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4230581091149477,False
858294,2026-08-15T12:41:52.618650+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.2,2.2,2.3,26.0,0.0,1.3,1.0,233.5,233.6,233.7,24.5,22.3,22.6,865.1,21.8,49.9,0.0,6.4,73.6,867.4,-4.2,-3.9,73.6,100.0,3340.0,3339.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4315898595100032,False
