id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
858325,2026-08-15T12:42:08.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.9,1.0,235.6,235.4,235.5,0.8,0.6,0.7,868.0,-0.2,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3614336819816822,False
858356,2026-08-15T12:42:23.629537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.7,6.4,0.0,1.3,2.0,245.5,245.9,246.2,13.4,13.2,12.9,866.8,1.3,50.0,0.0,-3.3,73.6,866.1,7.7,5.5,73.6,100.0,3338.0,3336.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.41290715753952245,False
858387,2026-08-15T12:42:39.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.0,1.9,1.0,230.5,231.0,230.9,0.9,0.6,0.6,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3750408312451263,False
858449,2026-08-15T12:43:10.618735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.9,1.0,249.1,249.5,249.7,0.8,0.6,0.6,868.0,-0.2,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3679420714146276,False
858480,2026-08-15T12:43:25.619033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.1,0.2,8.4,0.0,1.3,2.0,245.6,244.5,245.9,13.0,10.9,12.4,866.3,-1.0,49.93,0.0,6.6,73.6,866.1,7.4,5.2,73.6,100.0,3334.0,3332.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.41148689965830904,False
858511,2026-08-15T12:43:41.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,3.2,0.1,0.0,1.9,1.0,230.5,229.0,231.0,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37615395894052533,False
858542,2026-08-15T12:43:56.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,2.7,0.4,8.6,0.0,1.3,1.0,231.9,228.5,232.1,20.8,21.8,19.1,865.1,7.8,49.87,0.0,16.0,73.6,864.7,16.4,17.2,73.6,100.0,3330.0,3329.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.439797992537507,False
858604,2026-08-15T12:44:27.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,2.3,1.6,17.6,0.0,1.3,1.0,234.3,231.0,234.5,19.9,20.7,18.4,865.1,15.6,49.92,0.0,10.0,73.6,866.7,-2.0,-2.6,73.6,100.0,3339.0,3338.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43120162113271265,False
858666,2026-08-15T12:44:58.629755+00:00,external_ems_2,bess_2,good,0.1652,normal,PCS DC current and BMS current mismatch: 30.3,3.6,5.5,2.6,30.3,0.0,1.3,1.0,229.9,226.6,230.2,32.8,34.8,29.3,863.8,31.1,49.81,0.0,17.4,73.6,866.4,0.8,0.4,73.6,100.0,3338.0,3337.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.47361913425722957,False
858697,2026-08-15T12:45:14.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,1.9,1.0,247.8,246.3,247.9,0.8,0.6,0.6,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3603081390902723,False
858759,2026-08-15T12:45:45.629302+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,3.1,0.1,0.0,1.9,1.0,243.7,242.3,244.3,0.9,0.6,0.6,867.9,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37647404340562696,False
858790,2026-08-15T12:46:00.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,1.3,0.5,4.3,0.0,1.3,1.0,242.6,240.3,242.7,17.1,17.1,15.8,865.2,11.9,49.89,0.0,6.0,73.6,865.7,7.6,7.0,73.6,100.0,3338.0,3337.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4211994687582813,False
858821,2026-08-15T12:46:16.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.2,0.0,1.9,1.0,235.7,234.7,235.9,0.8,0.6,0.6,867.9,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36019090198998166,False
858852,2026-08-15T12:46:31.629133+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.5,2.2,19.5,0.0,1.3,1.0,245.7,244.7,246.3,12.9,11.4,12.4,866.3,2.4,49.98,0.0,-1.7,73.6,864.1,21.9,21.9,73.6,100.0,3332.0,3331.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4373837909583399,False
858914,2026-08-15T12:47:02.629378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,1.4,15.1,0.0,1.3,2.0,248.5,247.3,248.7,13.1,11.7,12.3,866.1,2.8,49.98,0.0,-1.7,73.2,864.7,17.9,19.3,73.2,100.0,3329.0,3327.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42772429578319066,False
858945,2026-08-15T12:47:18.630507+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.7,0.0,0.0,1.9,1.0,246.7,245.8,246.9,0.9,0.6,0.6,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37101982665837635,False
858976,2026-08-15T12:47:33.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.8,1.3,12.6,0.0,1.3,1.0,230.3,228.6,230.4,20.9,21.3,19.5,865.1,10.7,49.93,0.0,9.8,73.2,866.4,-1.9,-2.0,73.2,100.0,3333.0,3332.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4170334076954249,False
859007,2026-08-15T12:47:49.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.7,0.0,0.0,1.9,1.0,246.7,245.9,246.6,0.9,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3715982998921442,False
859069,2026-08-15T12:48:20.628821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.3,0.0,1.9,1.0,246.0,245.0,246.2,0.8,0.6,0.7,868.0,-0.3,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36821215950394404,False
859100,2026-08-15T12:48:35.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.6,1.9,16.0,0.0,1.3,2.0,242.2,240.3,241.7,19.1,19.3,17.7,864.5,13.5,49.89,0.0,4.9,73.2,866.4,-2.5,-1.7,73.2,100.0,3337.0,3335.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.41671150820549546,False
859131,2026-08-15T12:48:51.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.0,0.0,1.9,1.0,237.5,235.9,237.3,0.8,0.6,0.6,868.0,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.35500611096187934,False
859224,2026-08-15T12:49:37.630346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,1.5,18.5,0.0,1.3,2.0,245.8,244.6,246.0,13.0,11.8,12.0,865.9,2.6,49.98,0.0,-1.1,73.2,864.4,21.1,19.0,73.2,100.0,3331.0,3329.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4242774466629426,False
859255,2026-08-15T12:49:53.619096+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.7,0.0,0.0,1.9,1.0,227.8,227.1,228.3,0.9,0.6,0.7,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.38395432676414065,False
859286,2026-08-15T12:50:08.628816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.5,1.2,0.0,1.3,1.0,247.8,247.3,248.1,16.0,15.5,14.8,864.9,9.8,49.93,0.0,1.2,73.2,865.4,8.6,6.8,73.2,100.0,3331.0,3330.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.41794713169295106,False
859317,2026-08-15T12:50:24.629569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.1,0.0,2.0,1.0,248.2,247.2,248.5,0.8,0.6,0.6,867.9,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36675573348278945,False
859379,2026-08-15T12:50:55.628876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.0,2.0,1.0,231.7,230.5,231.8,0.8,0.6,0.7,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3686820550492923,False
859410,2026-08-15T12:51:10.628746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.8,4.6,0.0,1.3,2.0,235.1,234.5,235.0,21.0,20.7,19.7,864.3,14.4,49.91,0.0,9.1,73.2,865.1,9.8,7.5,73.2,100.0,3329.0,3327.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.40698281266988756,False
859441,2026-08-15T12:51:26.619670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,244.9,244.5,245.0,0.8,0.6,0.6,868.0,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.35961341983240075,False
859472,2026-08-15T12:51:41.619073+00:00,external_ems_2,bess_2,good,0.1988,normal,PCS DC current and BMS current mismatch: 32.4,0.1,3.9,3.6,32.4,0.0,1.3,1.0,226.0,226.0,225.9,34.9,32.7,31.0,862.8,30.4,49.81,0.0,19.1,73.2,866.4,-2.0,-1.7,73.2,100.0,3336.0,3335.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4851378380138848,False
859534,2026-08-15T12:52:12.619639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,0.6,0.0,1.4,2.0,247.8,248.1,248.0,12.7,11.7,11.6,865.8,3.0,49.98,0.0,-1.7,73.2,865.7,3.6,1.0,73.2,100.0,3331.0,3329.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4046988432793615,False
859565,2026-08-15T12:52:28.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,2.0,1.0,244.6,245.1,244.9,0.9,0.6,0.6,868.0,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.372959754732044,False
859596,2026-08-15T12:52:43.629719+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,0.2,8.1,0.7,6.4,0.0,1.4,1.0,238.8,238.9,239.0,19.7,11.7,11.6,865.7,4.3,49.98,0.0,-1.5,73.2,866.4,-2.1,-1.8,73.2,100.0,3336.0,3335.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.42471989506609625,False
859627,2026-08-15T12:52:59.619282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.0,1.0,247.8,248.1,247.8,0.8,0.6,0.6,867.9,-0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36491251530012486,False
859720,2026-08-15T12:53:45.630058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.3,13.0,0.0,1.4,1.0,245.9,246.1,246.3,12.4,11.3,11.3,865.7,4.8,49.98,0.0,-1.4,73.2,864.4,17.8,17.8,73.2,100.0,3329.0,3328.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4155719679583573,False
859751,2026-08-15T12:54:01.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.7,0.0,0.0,1.9,1.0,228.4,228.4,228.7,0.9,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38507929301079924,False
859782,2026-08-15T12:54:16.619202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.2,2.9,0.0,1.4,1.0,246.6,247.0,247.1,13.7,12.5,12.6,865.5,3.9,49.94,0.0,-1.0,73.2,865.7,1.0,0.4,73.2,100.0,3331.0,3330.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.40282059119163066,False
859844,2026-08-15T12:54:47.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.5,0.9,8.1,0.0,1.4,1.0,226.4,225.8,227.2,30.2,30.0,27.7,863.2,27.4,49.88,0.0,16.7,73.2,864.1,19.3,15.6,73.2,100.0,3326.0,3325.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.44465046312460604,False
859875,2026-08-15T12:55:03.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.8,0.0,0.0,1.9,1.0,236.8,235.1,237.2,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3646406366144355,False
859906,2026-08-15T12:55:18.628865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,2.6,2.2,16.6,0.0,1.4,2.0,233.7,230.7,234.2,20.9,22.5,19.9,863.9,16.6,49.88,0.0,9.5,73.2,866.1,0.0,-0.6,73.2,100.0,3335.0,3333.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.42388378773439767,False
859937,2026-08-15T12:55:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.2,0.0,1.9,1.0,246.1,244.4,246.2,0.8,0.6,0.6,868.0,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3693013959285736,False
859999,2026-08-15T12:56:05.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.8,0.1,0.0,1.9,1.0,248.0,246.6,248.1,0.9,0.6,0.6,868.0,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3793122346202105,False
860030,2026-08-15T12:56:20.618739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,2.7,0.6,5.8,0.0,1.4,2.0,234.9,231.6,235.3,20.6,22.2,19.5,865.1,5.3,49.89,0.0,7.0,73.2,865.7,-0.5,-0.1,73.2,100.0,3335.0,3333.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4262121311904477,False
860061,2026-08-15T12:56:36.619002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.2,0.0,0.0,1.9,1.0,234.5,231.7,234.7,0.8,0.6,0.7,868.0,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3816372685766429,False
860092,2026-08-15T12:56:51.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,2.1,1.8,13.7,0.0,1.4,2.0,239.7,237.0,240.1,18.8,19.8,17.7,863.9,13.7,49.91,0.0,7.6,73.2,865.7,0.0,-0.1,73.2,100.0,3334.0,3332.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4232207711965469,False
860154,2026-08-15T12:57:22.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.1,0.6,4.3,0.0,1.4,1.0,245.6,244.2,245.7,12.3,12.1,11.2,865.1,4.3,49.97,0.0,0.2,73.2,865.7,0.0,-0.2,73.2,100.0,3334.0,3333.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40788334796287096,False
860185,2026-08-15T12:57:38.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.2,0.0,0.0,1.9,1.0,228.4,227.2,228.6,0.8,0.6,0.7,868.0,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38726794602874814,False
860247,2026-08-15T12:58:09.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.0,0.0,1.9,1.0,231.8,230.7,231.9,0.8,0.6,0.7,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3722855896148048,False
860309,2026-08-15T12:58:40.618870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.9,1.0,246.5,245.8,246.7,0.8,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3698736601318932,False
860340,2026-08-15T12:58:55.629443+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.3,0.1,6.3,0.0,1.4,1.0,227.5,226.1,227.6,32.8,33.2,29.9,863.5,28.6,49.85,0.0,18.7,72.8,863.4,22.3,19.2,72.8,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4675494989082595,False
860371,2026-08-15T12:59:11.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.8,0.1,0.0,1.9,1.0,242.2,241.0,242.1,0.9,0.6,0.7,868.0,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3776828866596874,False
860402,2026-08-15T12:59:26.618923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.7,1.8,17.2,0.0,1.4,1.0,235.0,233.9,235.4,22.3,22.5,20.8,863.6,17.2,49.87,0.0,10.9,72.8,865.4,0.0,0.0,72.8,100.0,3333.0,3332.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4239620162818241,False
860464,2026-08-15T12:59:57.618803+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.0,1.7,17.3,0.0,1.4,1.0,231.1,229.9,231.2,35.3,35.5,31.5,863.4,17.3,49.79,0.0,19.6,72.8,865.1,0.0,0.3,72.8,100.0,3332.0,3331.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.446367413643555,False
860495,2026-08-15T13:00:13.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.8,0.1,0.0,1.9,1.0,239.4,238.1,239.6,0.9,0.6,0.7,868.0,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3753890573767508,False
860526,2026-08-15T13:00:28.629188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.3,13.9,0.0,1.4,1.0,246.3,245.5,246.5,12.7,12.3,11.7,864.7,7.2,49.96,0.0,0.7,72.8,863.4,21.1,20.5,72.8,100.0,3326.0,3325.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.423574435284816,False
860557,2026-08-15T13:00:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.8,0.1,0.0,1.9,1.0,228.4,227.4,229.1,0.9,0.6,0.7,868.0,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38430470330429095,False
860619,2026-08-15T13:01:15.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.8,0.0,0.0,1.9,1.0,236.8,235.8,237.0,0.9,0.6,0.7,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37752013508501875,False
860650,2026-08-15T13:01:30.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,1.0,0.8,0.0,1.4,1.0,235.6,234.2,235.7,20.4,20.9,19.3,864.7,12.9,49.96,0.0,9.5,72.8,863.7,13.7,13.9,72.8,100.0,3329.0,3328.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41993727602444375,False
860681,2026-08-15T13:01:46.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.8,0.1,0.0,1.9,1.0,234.7,233.8,235.1,0.9,0.6,0.7,868.0,0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3791845996172693,False
860712,2026-08-15T13:02:01.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.5,0.8,17.8,0.0,1.4,2.0,242.5,241.0,242.6,16.7,16.4,15.2,863.9,6.6,49.91,0.0,9.1,72.8,863.1,24.4,22.9,72.8,100.0,3325.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4293795546165562,False
860774,2026-08-15T13:02:32.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.6,5.8,0.0,1.4,1.0,247.5,246.8,247.5,12.3,11.8,11.1,864.5,5.8,49.96,0.0,1.0,72.8,865.1,0.0,0.3,72.8,100.0,3332.0,3331.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40332657644388664,False
860805,2026-08-15T13:02:48.630058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,246.0,245.8,246.1,0.8,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3693923093810319,False
860836,2026-08-15T13:03:03.619031+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,2.2,2.6,23.4,0.0,1.4,1.0,226.2,226.4,226.7,32.2,31.0,30.0,862.1,27.8,49.85,0.0,19.3,72.8,864.7,4.4,3.5,72.8,100.0,3330.0,3329.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.44374799332843234,False
860867,2026-08-15T13:03:19.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.0,1.9,1.0,247.1,247.8,247.3,0.9,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3748479499450246,False
860929,2026-08-15T13:03:50.619120+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.0,0.0,1.9,1.0,231.1,231.0,231.3,0.9,0.6,0.7,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3728858953215725,False
860960,2026-08-15T13:04:05.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.1,15.1,0.0,1.4,2.0,237.7,238.1,238.1,21.1,19.7,19.7,863.0,15.1,49.9,0.0,6.7,72.8,865.1,0.0,0.2,72.8,100.0,3332.0,3330.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4155981056627412,False
860991,2026-08-15T13:04:21.629540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,3.2,0.1,0.0,1.9,1.0,233.1,234.0,233.8,0.9,0.6,0.7,868.0,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3852072919496797,False
861022,2026-08-15T13:04:36.629465+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.4,1.5,16.5,0.0,1.4,2.0,246.0,245.9,245.9,12.3,11.0,10.9,864.6,5.1,49.96,0.0,0.4,72.8,863.1,21.6,21.5,72.8,100.0,3325.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4234123830272184,False
861084,2026-08-15T13:05:07.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.3,2.6,0.0,1.4,1.0,247.4,247.7,247.7,12.6,11.4,11.3,864.4,6.8,49.96,0.0,0.6,72.8,864.7,4.2,3.4,72.8,100.0,3327.0,3326.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40389977814062794,False
861115,2026-08-15T13:05:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.2,0.0,0.0,1.9,1.0,248.2,248.8,248.4,0.9,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3904440792127655,False
861146,2026-08-15T13:05:38.619138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.0,11.9,0.0,1.4,1.0,232.9,232.8,233.2,20.5,18.8,19.0,863.1,11.9,49.87,0.0,16.3,72.8,865.1,0.0,0.3,72.8,100.0,3331.0,3330.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41740783204105064,False
861177,2026-08-15T13:05:54.619618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.2,0.1,0.0,1.9,1.0,238.8,239.5,239.4,0.9,0.7,0.7,868.0,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3850294701568766,False
861239,2026-08-15T13:06:25.618759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.9,1.0,244.9,245.3,245.1,0.8,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3615195403738897,False
861301,2026-08-15T13:06:56.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.2,0.0,1.9,1.0,247.8,248.4,248.1,0.9,0.6,0.7,868.0,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38141590664048375,False
861332,2026-08-15T13:07:11.618563+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.5,2.8,2.9,25.8,0.0,1.3,1.0,232.4,232.7,232.9,33.4,31.0,30.6,862.2,25.8,49.81,0.0,17.4,72.4,865.1,0.0,0.5,72.4,100.0,3331.0,3330.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4507353359490379,False
861394,2026-08-15T13:07:42.629085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.6,16.5,0.0,1.3,1.0,245.9,246.1,246.2,12.7,11.5,11.4,864.3,7.4,49.96,0.0,0.8,72.4,862.7,23.9,23.3,72.4,100.0,3331.0,3330.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.42191306421906116,False
861425,2026-08-15T13:07:58.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.1,0.0,1.9,1.0,226.9,227.5,227.4,0.9,0.6,0.7,868.0,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3862249088667015,False
861456,2026-08-15T13:08:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,3.9,0.0,1.3,2.0,244.4,244.2,244.5,16.4,14.6,15.0,864.2,7.7,49.94,0.0,3.9,72.4,864.4,3.8,3.5,72.4,100.0,3330.0,3328.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.40486011249951026,False
861487,2026-08-15T13:08:29.628657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.0,0.0,1.9,1.0,236.0,236.5,236.4,0.8,0.6,0.7,868.0,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3698505266863053,False
861549,2026-08-15T13:09:00.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.9,1.0,232.0,232.4,232.2,0.9,0.6,0.7,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3801780216838743,False
861580,2026-08-15T13:09:15.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.7,14.2,0.0,1.3,2.0,237.3,237.4,237.6,19.5,17.7,17.8,863.0,14.8,49.88,0.0,11.4,72.4,864.7,0.6,0.5,72.4,100.0,3331.0,3329.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4133500437112079,False
861611,2026-08-15T13:09:31.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.9,1.0,246.0,246.5,246.1,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3639449318012992,False
861642,2026-08-15T13:09:46.629686+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,0.4,3.3,3.3,32.0,0.0,1.3,1.0,229.1,228.9,229.3,40.0,38.2,36.7,861.4,32.8,49.8,0.0,21.4,72.4,864.7,0.8,0.5,72.4,100.0,3330.0,3329.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4686030025192823,False
861704,2026-08-15T13:10:17.629297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.3,5.6,0.0,1.3,2.0,246.1,246.4,246.4,12.9,11.6,11.6,864.1,6.1,49.96,0.0,0.9,72.4,864.4,0.5,0.6,72.4,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.40325148689011786,False
861735,2026-08-15T13:10:33.619234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.1,0.1,0.0,1.9,1.0,229.3,229.5,229.7,0.9,0.6,0.7,867.9,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3838801204521921,False
861766,2026-08-15T13:10:48.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,1.4,0.0,1.3,2.0,236.4,236.7,236.8,24.6,22.9,22.7,862.6,19.2,49.88,0.0,9.6,72.4,863.1,17.8,18.3,72.4,100.0,3330.0,3328.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4344087192678665,False
861859,2026-08-15T13:11:35.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.8,0.0,0.0,1.9,1.0,242.5,242.4,242.5,0.9,0.6,0.7,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3731659067691645,False
861890,2026-08-15T13:11:50.630128+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.4,18.9,0.0,1.3,1.0,245.6,245.8,245.9,12.2,10.8,10.9,864.1,3.4,49.96,0.0,0.8,72.4,862.7,22.3,21.2,72.4,100.0,3326.0,3325.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4187284491614689,False
861921,2026-08-15T13:12:06.629373+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.1,0.0,1.9,1.0,229.5,229.8,229.9,0.9,0.6,0.7,867.9,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3805483296790726,False
861952,2026-08-15T13:12:21.618738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.7,7.0,0.0,1.3,1.0,247.8,248.0,248.2,12.7,11.3,11.3,864.0,7.6,49.96,0.0,0.8,72.4,864.7,0.6,0.5,72.4,100.0,3330.0,3329.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4023081540528129,False
862014,2026-08-15T13:12:52.629997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,8.5,0.0,1.3,2.0,227.4,227.6,228.1,27.7,25.8,26.0,862.1,24.6,49.83,0.0,17.4,72.4,863.1,16.1,15.2,72.4,100.0,3326.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.438418329663102,False
862045,2026-08-15T13:13:08.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,1.9,1.0,246.7,247.2,246.8,0.9,0.6,0.7,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37676172254103873,False
862076,2026-08-15T13:13:23.619117+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.9,16.3,0.0,1.3,1.0,234.0,234.3,234.2,23.1,21.3,21.6,862.8,16.9,49.87,0.0,10.6,72.4,864.7,0.6,0.6,72.4,100.0,3330.0,3329.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41757525696139614,False
862107,2026-08-15T13:13:39.629427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.0,1.8,1.0,244.1,244.8,244.3,0.9,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3727331339206214,False
862169,2026-08-15T13:14:10.629446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.2,0.0,0.0,1.8,1.0,250.5,250.7,250.4,0.8,0.6,0.7,868.0,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3877292705344235,False
862200,2026-08-15T13:14:25.629530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.9,7.7,0.0,1.3,1.0,246.5,246.8,246.9,12.6,11.3,11.3,864.0,6.5,49.96,0.0,0.8,72.4,863.1,14.2,12.7,72.4,100.0,3328.0,3327.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4059209808356263,False
862231,2026-08-15T13:14:41.630036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,1.8,1.0,228.3,228.5,228.5,0.8,0.6,0.7,867.9,-0.2,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3698887161475198,False
862262,2026-08-15T13:14:56.629331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,2.3,18.5,0.4,1.3,1.0,236.1,236.5,236.7,22.8,21.1,21.3,862.4,18.5,49.89,0.0,8.0,72.0,864.7,0.0,0.4,72.4,100.0,3330.0,3329.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4934780518661365,False
862355,2026-08-15T13:15:43.630139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.8,1.0,229.8,230.0,230.0,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36115077842945453,False
862386,2026-08-15T13:15:58.618566+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,1.3,1.8,20.5,0.0,1.3,2.0,249.0,249.2,249.3,12.3,11.0,11.0,863.9,5.4,49.96,0.0,0.7,72.0,862.1,25.9,24.8,72.0,100.0,3323.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4398551087140619,False
862417,2026-08-15T13:16:14.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.8,1.0,245.1,245.8,245.4,0.8,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36311753362526245,False
862479,2026-08-15T13:16:45.629152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.8,1.0,244.6,245.3,244.9,0.8,0.6,0.6,868.0,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3591365900757436,False
862510,2026-08-15T13:17:00.619404+00:00,external_ems_2,bess_2,good,0.1844,normal,PCS DC current and BMS current mismatch: 31.5,0.4,3.2,3.0,31.5,0.0,1.3,1.0,226.6,226.5,226.9,36.7,34.5,33.5,861.4,31.5,49.83,0.0,21.3,72.0,864.4,0.0,0.2,72.0,100.0,3328.0,3327.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.45400900693663077,False
862541,2026-08-15T13:17:16.618961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,1.8,1.0,248.2,248.6,248.1,0.8,0.6,0.7,868.0,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37090818436790246,False
862572,2026-08-15T13:17:31.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.6,16.0,0.0,1.3,1.0,234.6,235.0,234.9,21.5,19.9,20.2,862.8,16.5,49.9,0.0,5.2,72.0,864.4,0.5,0.3,72.0,100.0,3329.0,3328.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4108213677068562,False
862634,2026-08-15T13:18:02.629087+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.4,2.7,2.7,26.5,0.0,1.2,1.0,232.6,232.4,232.8,33.3,31.2,30.6,861.7,27.0,49.83,0.0,16.7,72.0,864.4,0.5,0.3,72.0,100.0,3329.0,3328.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.43553696745588716,False
862665,2026-08-15T13:18:18.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.8,1.0,241.6,241.7,241.7,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3559979694055765,False
862696,2026-08-15T13:18:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.8,18.8,0.0,1.2,2.0,246.4,246.6,246.7,12.3,11.0,11.1,863.9,5.2,49.96,0.0,0.6,72.0,862.1,24.0,23.2,72.0,100.0,3324.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4204359770256462,False
862727,2026-08-15T13:18:49.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.8,1.0,227.9,228.4,228.5,0.8,0.6,0.7,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37143292106149445,False
862789,2026-08-15T13:19:20.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,247.9,248.5,248.1,0.8,0.6,0.7,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3678479071104863,False
862820,2026-08-15T13:19:35.629124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.2,19.6,0.0,1.2,1.0,229.8,229.9,230.1,24.4,22.7,22.8,862.2,19.6,49.85,0.0,17.0,72.0,864.4,0.0,0.2,72.0,100.0,3329.0,3328.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4199223195297707,False
862882,2026-08-15T13:20:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.6,5.3,0.0,1.2,1.0,234.6,234.8,234.9,22.0,20.7,20.7,862.8,16.6,49.89,0.0,11.5,72.0,863.4,11.3,8.9,72.0,100.0,3323.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.40782935309517193,False
862944,2026-08-15T13:20:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,2.2,8.8,0.0,1.2,2.0,241.3,241.1,241.2,15.7,13.9,14.2,862.2,8.8,49.88,0.0,5.0,72.0,864.4,0.0,0.4,72.0,100.0,3329.0,3327.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4106203331931224,False
862975,2026-08-15T13:20:53.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.8,1.0,244.0,244.5,244.2,0.8,0.6,0.6,867.9,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36030583433603497,False
863006,2026-08-15T13:21:08.618701+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.2,2.6,3.1,28.2,0.0,1.2,2.0,231.3,231.3,231.5,35.5,33.6,32.9,861.3,28.2,49.82,0.0,16.8,72.0,864.4,0.0,0.3,72.0,100.0,3329.0,3327.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4449324833290669,False
863037,2026-08-15T13:21:24.619645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,247.0,247.6,247.2,0.8,0.6,0.6,867.9,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36050260817837537,False
863099,2026-08-15T13:21:55.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,1.8,1.0,227.4,228.0,228.0,0.8,0.6,0.6,867.9,-0.2,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3655992182064777,False
863130,2026-08-15T13:22:10.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.3,1.3,0.0,1.2,2.0,245.6,245.8,246.0,19.0,17.4,17.7,862.8,14.7,49.92,0.0,3.7,72.0,863.1,13.4,11.7,72.0,100.0,3324.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4162052486176843,False
863161,2026-08-15T13:22:26.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.2,0.0,1.8,1.0,233.1,233.7,233.6,0.9,0.6,0.6,867.9,-0.2,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3829198196911972,False
863192,2026-08-15T13:22:41.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.7,19.1,0.0,1.2,1.0,245.3,245.7,245.6,12.3,11.1,11.0,863.8,3.2,49.96,0.0,0.7,72.0,862.1,22.3,23.3,72.0,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4123946218075426,False
863254,2026-08-15T13:23:12.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.0,3.0,0.0,1.2,2.0,248.4,248.7,248.7,12.2,10.8,10.9,863.7,4.4,49.96,0.0,0.7,72.0,863.7,7.4,6.4,72.0,100.0,3323.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.40991079026794525,False
863285,2026-08-15T13:23:28.629332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.8,1.0,246.6,247.0,246.8,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35958747000158175,False
863316,2026-08-15T13:23:43.618580+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,2.5,2.5,21.8,0.0,1.2,2.0,231.2,231.1,231.6,29.6,27.6,27.1,861.9,22.3,49.84,0.0,18.4,72.0,864.4,0.5,0.5,72.0,100.0,3329.0,3327.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.422734691222825,False
863347,2026-08-15T13:23:59.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.8,1.0,237.1,237.6,237.5,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35570624173100057,False
863409,2026-08-15T13:24:30.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,243.8,244.4,244.2,0.8,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35996393604936355,False
863440,2026-08-15T13:24:45.618572+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.2,2.5,3.5,26.7,0.0,1.2,1.0,230.6,230.8,230.8,37.0,35.3,34.5,860.9,27.6,49.8,0.0,20.6,71.6,864.4,0.9,0.7,71.6,100.0,3328.0,3327.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.45063556650700565,False
863471,2026-08-15T13:25:01.618987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.0,1.8,1.0,247.4,248.1,247.7,0.8,0.6,0.6,867.9,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36603385315792664,False
863502,2026-08-15T13:25:16.618570+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.6,2.2,2.3,22.5,0.0,1.3,1.0,234.3,234.7,234.9,27.9,25.8,25.7,861.8,22.5,49.82,0.0,15.0,71.6,864.1,0.0,0.6,71.6,100.0,3328.0,3327.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4214704399271795,False
863564,2026-08-15T13:25:47.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.2,15.6,0.0,1.3,1.0,246.9,247.2,247.2,12.4,11.0,11.0,863.6,5.6,49.96,0.0,1.0,71.6,862.4,21.2,20.7,71.6,100.0,3324.0,3323.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.41587936813409054,False
863595,2026-08-15T13:26:03.629799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.8,1.0,227.1,227.4,227.2,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37238286825011657,False
863626,2026-08-15T13:26:18.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.4,4.9,0.0,1.3,1.0,247.2,247.7,247.4,12.8,11.7,11.6,863.5,7.0,49.92,0.0,1.6,71.6,863.1,11.9,11.4,71.6,100.0,3325.0,3324.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.40378385684441326,False
863657,2026-08-15T13:26:34.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.8,1.0,236.9,237.4,237.1,0.8,0.6,0.7,867.9,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3643481013214029,False
863719,2026-08-15T13:27:05.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.0,1.8,1.0,232.3,232.8,232.8,0.9,0.6,0.7,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38048395151651027,False
863750,2026-08-15T13:27:20.619094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.6,3.9,0.0,1.3,1.0,248.3,248.6,248.5,12.2,10.8,10.8,863.5,4.8,49.96,0.0,1.0,71.6,864.1,0.9,0.7,71.6,100.0,3323.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3992497747765007,False
863781,2026-08-15T13:27:36.628719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,246.5,247.1,246.8,0.8,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3647607376446528,False
863812,2026-08-15T13:27:51.618595+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.5,2.8,2.6,27.9,0.0,1.3,1.0,228.0,228.2,228.5,36.6,35.2,33.8,861.1,30.4,49.83,0.0,21.5,71.6,863.7,2.5,1.4,71.6,100.0,3324.0,3323.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4303625567366725,False
863874,2026-08-15T13:28:22.618720+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,1.6,1.9,21.9,0.0,1.3,2.0,231.9,232.0,232.2,23.8,22.2,22.3,862.2,22.7,49.89,0.0,8.8,71.6,864.1,0.8,0.8,71.6,100.0,3328.0,3326.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4088831185943994,False
863936,2026-08-15T13:28:53.618589+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.2,2.9,3.1,25.7,0.0,1.3,1.0,231.0,231.2,231.2,32.8,30.7,29.9,861.0,26.5,49.8,0.0,18.3,71.6,864.1,0.8,0.8,71.6,100.0,3328.0,3327.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.43387467097560756,False
863967,2026-08-15T13:29:09.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.8,1.0,246.0,246.7,246.2,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3594726332546431,False
864029,2026-08-15T13:29:40.619500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.8,1.0,226.7,226.9,226.8,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36494441046945075,False
864060,2026-08-15T13:29:55.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,2.3,0.0,1.2,1.0,244.1,243.9,244.2,18.1,16.4,16.5,862.8,13.9,49.93,0.0,3.8,71.6,862.1,16.2,19.3,71.6,100.0,3324.0,3323.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41572776502734304,False
864091,2026-08-15T13:30:11.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.8,1.0,235.5,236.0,235.9,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35538008421097655,False
864122,2026-08-15T13:30:26.619038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.6,7.3,0.0,1.2,2.0,249.5,249.8,249.8,12.5,11.2,11.1,863.3,6.7,49.96,0.0,1.0,71.6,862.7,14.0,12.0,71.6,100.0,3324.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41390379321068144,False
864184,2026-08-15T13:30:57.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.5,16.9,0.0,1.2,1.0,243.4,243.7,243.7,12.8,11.6,11.4,863.2,5.3,49.96,0.0,9.4,71.6,861.7,22.2,23.4,71.6,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4043056664154436,False
864215,2026-08-15T13:31:13.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.0,0.0,1.8,1.0,235.2,235.4,235.4,0.9,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3709834214960826,False
864246,2026-08-15T13:31:28.618573+00:00,external_ems_2,bess_2,good,0.2514,normal,PCS phase voltage imbalance high: 14.8,14.8,2.3,2.3,19.0,0.0,1.2,1.0,248.0,248.3,233.5,24.4,22.1,22.4,861.8,19.8,49.87,0.0,9.3,71.6,864.1,0.8,0.8,71.6,100.0,3327.0,3326.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.489088926907035,False
864277,2026-08-15T13:31:44.629599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.8,1.0,246.1,246.6,246.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35877046205575264,False
864339,2026-08-15T13:32:15.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.8,1.0,249.2,249.7,249.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36539695829194035,False
864370,2026-08-15T13:32:30.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,0.7,4.5,0.0,1.2,1.0,244.7,245.1,245.1,14.3,11.1,11.1,863.4,5.6,49.96,0.0,1.3,71.2,864.1,1.1,0.7,71.2,100.0,3327.0,3326.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39405497040442805,False
864401,2026-08-15T13:32:46.618673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.8,1.0,244.0,244.1,243.9,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35528848606834024,False
864494,2026-08-15T13:33:32.629517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.7,9.1,0.0,1.2,2.0,244.3,244.3,244.2,12.6,11.5,11.4,863.4,5.9,49.96,0.0,1.3,71.2,862.7,15.0,13.7,71.2,100.0,3322.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39632265086219076,False
864525,2026-08-15T13:33:48.629489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.7,0.0,0.0,1.8,1.0,226.8,227.1,227.1,0.9,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38456640656061647,False
864556,2026-08-15T13:34:03.629585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.9,18.7,0.0,1.2,1.0,248.1,248.5,248.3,12.3,11.0,11.1,863.3,4.8,49.96,0.0,1.1,71.2,861.4,23.5,24.2,71.2,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4216052510064415,False
864587,2026-08-15T13:34:19.628846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.1,0.0,1.8,1.0,243.5,243.4,243.5,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3626456688267238,False
864649,2026-08-15T13:34:50.629365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.8,1.0,244.7,245.1,244.9,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.356223409706413,False
864680,2026-08-15T13:35:05.618573+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.5,3.0,2.1,22.9,0.0,1.2,1.0,228.7,228.5,229.0,38.0,35.6,35.0,861.0,29.7,49.8,0.0,22.4,71.2,863.1,6.8,5.2,71.2,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4289315290756786,False
864711,2026-08-15T13:35:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.8,1.0,240.2,241.0,240.6,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35534845106329105,False
864742,2026-08-15T13:35:36.629978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.1,12.3,0.0,1.2,1.0,239.6,239.4,239.7,17.7,16.0,16.1,862.6,13.4,49.93,0.0,3.6,71.2,863.7,1.1,0.9,71.2,100.0,3327.0,3326.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39261853925831663,False
864804,2026-08-15T13:36:07.618586+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.5,2.3,2.4,24.2,0.0,1.2,2.0,233.1,233.5,233.6,30.4,28.6,28.1,861.3,25.4,49.81,0.0,15.5,71.2,863.7,1.2,1.0,71.2,100.0,3326.0,3324.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.42306278447558626,False
864835,2026-08-15T13:36:23.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.8,1.0,234.3,234.6,234.7,0.8,0.6,0.7,867.9,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35875512034760365,False
864866,2026-08-15T13:36:38.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.1,3.3,0.0,1.2,1.0,247.1,247.5,247.4,12.2,10.8,10.9,863.2,5.6,49.96,0.0,1.4,71.2,863.1,8.9,6.2,71.2,100.0,3327.0,3326.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.40283843704320954,False
864897,2026-08-15T13:36:54.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,1.8,1.0,228.2,228.5,228.4,0.8,0.6,0.6,867.9,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3697684118468279,False
864990,2026-08-15T13:37:40.618802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.9,17.8,0.0,1.2,2.0,243.4,243.7,243.7,12.9,11.7,11.6,863.3,7.6,49.96,0.0,1.4,71.2,861.4,25.4,25.0,71.2,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41608054988082743,False
