id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
865021,2026-08-15T13:37:56.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.8,1.0,229.1,229.4,229.5,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3660825074632375,False
865052,2026-08-15T13:38:11.619250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.8,16.1,0.0,1.2,1.0,247.0,247.5,247.3,12.7,11.4,11.3,863.2,7.3,49.96,0.0,2.2,71.2,861.4,23.4,24.2,71.2,100.0,3319.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4111877731561369,False
865114,2026-08-15T13:38:42.618581+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.3,3.0,2.9,25.7,0.0,1.2,1.0,228.2,228.2,228.5,34.4,32.5,31.4,860.8,27.1,49.84,0.0,20.3,71.2,863.7,1.4,1.0,71.2,100.0,3326.0,3325.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.42461072007713807,False
865145,2026-08-15T13:38:58.629754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.0,0.0,1.8,1.0,238.6,239.0,238.9,0.9,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36745043675906686,False
865176,2026-08-15T13:39:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.8,15.8,0.0,1.2,2.0,235.3,235.3,235.7,25.2,23.3,23.5,861.6,21.2,49.87,0.0,8.0,71.2,863.4,5.4,5.1,71.2,100.0,3325.0,3323.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.40169248121016343,False
865207,2026-08-15T13:39:29.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.8,1.0,244.3,245.0,244.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3575358730752164,False
865269,2026-08-15T13:40:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,249.2,249.8,249.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3664945206429735,False
865300,2026-08-15T13:40:15.618640+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.5,2.2,2.5,25.5,0.0,1.2,2.0,233.1,233.4,233.6,30.2,28.4,28.0,861.2,26.8,49.85,0.0,14.1,70.8,863.7,1.3,1.0,70.8,100.0,3326.0,3324.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4227480527260072,False
865331,2026-08-15T13:40:31.618916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,244.0,244.4,244.6,0.8,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3607818918698941,False
865362,2026-08-15T13:40:46.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.4,8.3,0.0,1.2,2.0,245.8,246.2,246.1,12.5,11.3,11.2,863.1,4.2,49.96,0.0,1.4,70.8,862.7,12.5,11.2,70.8,100.0,3327.0,3325.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39685532451368155,False
865424,2026-08-15T13:41:17.630048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.2,2.8,0.0,1.2,1.0,246.8,247.1,247.3,13.3,11.8,12.0,862.9,8.0,49.96,0.0,1.4,70.8,862.7,10.8,10.4,70.8,100.0,3325.0,3324.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4027677414425058,False
865455,2026-08-15T13:41:33.630451+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.8,1.0,239.3,239.5,239.5,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.35404509939771106,False
865517,2026-08-15T13:42:04.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.9,1.0,233.2,233.0,233.5,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3626054153771717,False
865579,2026-08-15T13:42:35.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,1.8,1.0,245.1,244.5,245.3,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3586210557386851,False
865610,2026-08-15T13:42:50.619252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,5.9,1.8,18.8,0.0,1.2,2.0,227.8,224.9,228.1,38.1,39.9,34.0,860.3,33.3,49.79,0.0,22.7,70.8,862.1,14.5,12.7,70.8,100.0,3321.0,3319.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.46391739969887213,False
865641,2026-08-15T13:43:06.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.0,0.0,1.9,1.0,246.3,244.3,246.4,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36078804562835937,False
865672,2026-08-15T13:43:21.629770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,2.9,0.7,5.3,0.0,1.2,2.0,243.6,240.8,243.2,14.7,16.4,13.5,862.4,11.7,49.88,0.0,3.9,70.8,863.1,6.4,6.8,70.8,100.0,3322.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4097544936651414,False
865734,2026-08-15T13:43:52.618775+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,3.8,5.5,2.9,27.7,0.0,1.2,1.0,233.7,230.3,234.1,35.2,36.9,31.4,860.5,30.6,49.81,0.0,16.1,70.8,863.4,2.9,2.2,70.8,100.0,3326.0,3325.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4626547543366165,False
865765,2026-08-15T13:44:08.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.7,0.0,0.0,1.9,1.0,242.7,240.1,242.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.35721947494574546,False
865796,2026-08-15T13:44:23.618881+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.0,0.3,6.0,0.0,1.2,1.0,246.0,244.3,246.1,12.6,14.3,11.3,862.8,9.0,49.95,0.0,2.9,70.8,863.1,3.0,2.0,70.8,100.0,3324.0,3323.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4021873449491993,False
865827,2026-08-15T13:44:39.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.0,0.0,1.9,1.0,229.0,226.1,229.3,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.37095131588272806,False
865889,2026-08-15T13:45:10.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.9,1.0,228.8,227.0,228.6,0.8,0.6,0.7,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3771557985869414,False
865920,2026-08-15T13:45:25.619645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.3,2.3,0.0,1.2,1.0,247.5,246.6,247.4,13.0,13.6,11.8,862.7,9.5,49.95,0.0,2.5,70.8,862.4,11.8,11.8,70.8,100.0,3322.0,3321.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.40349066464691513,False
865951,2026-08-15T13:45:41.619157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.8,1.0,246.4,246.0,246.5,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36037360944151103,False
865982,2026-08-15T13:45:56.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.3,10.7,0.0,1.2,1.0,243.7,242.7,243.7,12.6,13.0,11.4,862.0,7.8,49.9,0.0,13.4,70.8,861.7,18.5,17.9,70.8,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4099221924960385,False
866044,2026-08-15T13:46:27.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.2,1.8,16.0,0.0,1.2,1.0,237.3,236.4,237.8,21.1,21.8,19.6,861.6,18.2,49.88,0.0,12.4,70.8,863.4,2.2,2.1,70.8,100.0,3325.0,3324.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4006323645578845,False
866075,2026-08-15T13:46:43.628997+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.1,0.0,0.0,1.8,1.0,243.5,242.6,243.3,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3591090826790369,False
866106,2026-08-15T13:46:58.618576+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,1.6,4.6,2.3,24.1,0.0,1.2,2.0,228.7,227.2,228.8,38.6,38.9,34.3,860.8,26.7,49.79,0.0,17.3,70.4,863.1,2.6,2.0,70.4,100.0,3323.0,3321.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4323188017163336,False
866137,2026-08-15T13:47:14.618812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.8,1.0,246.0,245.7,246.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3625336182925606,False
866199,2026-08-15T13:47:45.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,1.8,1.0,238.6,237.1,238.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3545200982091083,False
866230,2026-08-15T13:48:00.619089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.2,0.4,2.1,0.0,1.2,1.0,235.0,233.9,235.6,27.3,27.9,24.7,861.0,23.4,49.86,0.0,13.5,70.4,861.4,21.3,21.8,70.4,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.43927155067272833,False
866261,2026-08-15T13:48:16.628856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.1,0.0,0.0,1.8,1.0,243.5,242.4,243.7,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36050993904200346,False
866292,2026-08-15T13:48:31.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,1.0,9.3,0.0,1.2,2.0,245.8,244.9,245.9,12.2,12.5,11.0,862.7,6.3,49.95,0.0,2.2,70.4,861.7,15.6,14.9,70.4,100.0,3320.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39578086930210066,False
866354,2026-08-15T13:49:02.619119+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,1.0,1.6,2.0,20.6,0.0,1.2,2.0,244.9,243.9,244.9,12.5,12.9,11.3,862.7,4.6,49.95,0.0,2.3,70.4,860.7,25.2,26.2,70.4,100.0,3316.0,3314.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41280969987476984,False
866385,2026-08-15T13:49:18.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.0,1.8,1.0,245.4,244.8,245.5,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36155793844280537,False
866416,2026-08-15T13:49:33.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,0.2,0.6,0.0,1.2,1.0,248.8,247.7,248.5,12.5,13.0,11.2,862.6,7.8,49.95,0.0,2.4,70.4,862.4,8.4,8.5,70.4,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4064037365829656,False
866447,2026-08-15T13:49:49.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,1.8,1.0,245.4,244.5,245.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35633409628977775,False
866509,2026-08-15T13:50:20.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.8,1.0,247.3,246.9,247.0,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3589103574479643,False
866571,2026-08-15T13:50:51.619350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,243.2,243.8,243.4,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.354544904616875,False
866602,2026-08-15T13:51:06.618576+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.3,2.1,2.3,22.3,0.0,1.2,1.0,234.1,234.2,234.4,30.7,28.9,28.6,860.8,24.2,49.85,0.0,12.0,70.4,863.1,1.9,1.3,70.4,100.0,3324.0,3323.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41838105351333765,False
866664,2026-08-15T13:51:37.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.4,0.2,0.0,1.2,1.0,248.1,247.6,247.5,12.5,11.6,11.7,862.7,6.9,49.95,0.0,2.2,70.4,863.1,7.1,4.9,70.4,100.0,3325.0,3324.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4011091627298,False
866695,2026-08-15T13:51:53.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.8,1.0,228.8,228.9,228.9,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36678428183118883,False
866726,2026-08-15T13:52:08.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.1,0.3,0.0,1.3,1.0,250.1,249.7,249.6,12.4,11.6,11.7,862.3,8.1,49.95,0.0,2.3,70.4,862.4,7.8,9.2,70.4,100.0,3324.0,3323.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.410457882917679,False
866757,2026-08-15T13:52:24.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.8,1.0,244.6,244.3,244.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3554008701366932,False
866819,2026-08-15T13:52:55.618726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,1.8,1.0,235.6,235.5,235.7,0.8,0.6,0.6,867.9,-0.2,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3613938335336489,False
866850,2026-08-15T13:53:10.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,11.2,0.0,1.3,2.0,239.9,239.4,239.5,16.8,15.9,16.4,861.6,14.0,49.95,0.0,10.1,70.4,860.7,25.2,25.4,70.4,100.0,3315.0,3313.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.420250337908739,False
866881,2026-08-15T13:53:26.628940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,3.1,0.1,0.0,1.8,1.0,246.2,245.7,245.5,0.9,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37583580421618,False
866912,2026-08-15T13:53:41.628885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.9,19.8,0.0,1.3,1.0,233.1,233.1,233.6,25.2,24.7,24.8,861.2,22.2,49.86,0.0,13.6,70.4,863.1,2.4,2.1,70.4,100.0,3324.0,3323.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4081391822824255,False
866974,2026-08-15T13:54:12.618572+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.3,1.3,3.3,28.4,0.0,1.3,2.0,230.4,230.1,230.1,38.2,38.3,37.0,859.8,30.7,49.78,0.0,22.2,70.0,863.1,2.3,2.0,70.0,100.0,3324.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4446320288592804,False
867005,2026-08-15T13:54:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,1.8,1.0,247.4,246.9,246.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35964479166541563,False
867036,2026-08-15T13:54:43.618702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.2,4.5,0.0,1.3,1.0,248.5,248.1,248.0,12.5,11.8,11.8,862.5,7.8,49.95,0.0,2.3,70.0,862.7,3.3,6.7,70.0,100.0,3324.0,3323.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.40185552098139066,False
867129,2026-08-15T13:55:30.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.8,1.0,233.3,233.5,233.4,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35625533536236487,False
867160,2026-08-15T13:55:45.629423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.8,8.2,0.0,1.3,2.0,245.8,245.6,245.3,12.7,11.9,12.0,862.5,6.8,49.95,0.0,2.2,70.0,861.7,15.0,15.9,70.0,100.0,3322.0,3320.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3992043103256808,False
867191,2026-08-15T13:56:01.629982+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.8,1.0,230.4,230.6,230.6,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36525799689692556,False
867222,2026-08-15T13:56:16.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,8.4,0.0,1.3,2.0,249.7,249.5,249.2,12.3,11.7,11.7,862.4,6.6,49.95,0.0,2.4,70.0,861.7,15.0,14.6,70.0,100.0,3322.0,3320.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4116201448211698,False
867284,2026-08-15T13:56:47.629450+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.8,9.7,0.0,1.4,2.0,234.0,233.8,234.2,22.5,21.8,22.3,862.5,17.5,49.93,0.0,11.8,70.0,860.7,27.2,25.7,70.0,100.0,3316.0,3314.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4381733140921952,False
867315,2026-08-15T13:57:03.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.8,1.0,240.0,240.1,240.3,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.6,20000.0,855.9,0,0,True,0.35559912854823333,False
867346,2026-08-15T13:57:18.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.0,1.8,0.0,1.3,2.0,239.4,238.9,239.2,18.2,17.5,17.8,861.4,17.6,49.88,0.0,12.4,70.0,861.4,19.4,20.3,70.0,100.0,3313.0,3311.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.43451104488799963,False
867377,2026-08-15T13:57:34.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.8,1.0,245.8,245.5,245.3,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.6,20000.0,855.9,0,0,True,0.35851586053413903,False
867439,2026-08-15T13:58:05.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,1.7,1.0,248.3,247.9,247.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36233727529617793,False
867470,2026-08-15T13:58:20.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.1,5.4,0.0,1.3,1.0,247.7,247.5,247.2,12.6,11.9,11.9,862.0,8.0,49.93,0.0,2.3,70.0,863.1,2.6,2.3,70.0,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3995937189919901,False
867501,2026-08-15T13:58:36.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.7,1.0,231.0,231.2,231.3,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.360550730093337,False
867532,2026-08-15T13:58:51.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.7,4.8,0.0,1.3,1.0,247.4,246.9,246.6,12.6,11.9,11.8,862.4,6.9,49.95,0.0,2.3,70.0,863.1,2.1,2.0,70.0,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3986402094063696,False
867625,2026-08-15T13:59:38.619122+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.8,1.0,236.7,236.8,236.8,0.8,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36475081637758905,False
867656,2026-08-15T13:59:53.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.1,17.4,0.0,1.3,1.0,244.8,244.4,244.5,12.9,12.1,12.1,862.5,9.7,49.95,0.0,2.2,70.0,860.4,27.1,28.2,70.0,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4263307352757454,False
867687,2026-08-15T14:00:09.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.8,1.0,231.9,232.3,232.3,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36609534406914823,False
867749,2026-08-15T14:00:40.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.8,1.0,247.6,247.5,247.1,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36428808394273543,False
867780,2026-08-15T14:00:55.628883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.4,4.4,0.0,1.3,2.0,232.2,232.3,232.5,25.6,25.0,25.2,861.0,20.6,49.84,0.0,18.7,70.0,861.4,16.2,15.9,70.0,100.0,3317.0,3315.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4284626189402119,False
867811,2026-08-15T14:01:11.629244+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,247.1,246.6,246.5,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3630580482112269,False
867842,2026-08-15T14:01:26.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.1,17.4,0.0,1.3,2.0,235.7,235.7,235.9,22.5,21.9,22.3,861.0,19.6,49.86,0.0,13.3,69.6,863.1,2.2,2.0,69.6,100.0,3324.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41361777428892205,False
867904,2026-08-15T14:01:57.619417+00:00,external_ems_2,bess_2,good,0.17,normal,PCS DC current and BMS current mismatch: 30.6,0.2,0.7,3.2,30.6,0.0,1.3,1.0,230.4,230.2,230.4,37.4,37.1,36.7,859.9,32.6,49.78,0.0,21.2,69.6,863.1,2.0,2.1,69.6,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.45278571624216263,False
867935,2026-08-15T14:02:13.618788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.2,0.0,1.8,1.0,247.1,247.1,246.5,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3709913921162818,False
867966,2026-08-15T14:02:28.629549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.7,7.3,0.0,1.3,1.0,246.9,246.6,246.5,13.0,12.4,12.3,862.4,9.5,49.95,0.0,2.2,69.6,863.1,2.2,2.1,69.6,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4032329438441485,False
867997,2026-08-15T14:02:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.8,1.0,227.7,227.8,228.0,0.8,0.6,0.6,868.0,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36832623900698425,False
868059,2026-08-15T14:03:15.619426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.8,1.0,236.6,236.7,236.9,0.8,0.6,0.7,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36523677763709317,False
868090,2026-08-15T14:03:30.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.2,5.2,0.0,1.2,2.0,246.2,245.8,245.9,12.3,12.2,11.6,862.3,7.1,49.95,0.0,2.6,69.6,862.1,12.3,11.5,69.6,100.0,3322.0,3320.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.40655441794701674,False
868152,2026-08-15T14:04:01.618577+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,1.4,1.5,1.8,22.9,0.0,1.2,2.0,245.2,243.8,244.7,12.4,13.1,11.6,862.2,7.5,49.94,0.0,3.3,69.6,860.4,30.4,28.0,69.6,100.0,3314.0,3312.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.4283871730608862,False
868214,2026-08-15T14:04:32.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.2,0.6,6.4,0.0,1.2,1.0,247.9,245.5,247.3,12.6,15.1,11.9,862.1,10.3,49.94,0.0,3.6,69.6,862.7,3.9,3.0,69.6,100.0,3323.0,3322.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.41160360741136914,False
868245,2026-08-15T14:04:48.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.0,0.0,1.8,1.0,247.1,244.4,246.2,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36517659948830494,False
868276,2026-08-15T14:05:03.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,6.3,1.7,17.9,0.0,1.2,2.0,229.3,225.6,229.6,37.3,40.8,34.5,859.7,33.4,49.79,0.0,23.9,69.6,861.4,15.5,15.9,69.6,100.0,3319.0,3317.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.48261226857669165,False
868307,2026-08-15T14:05:19.619533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.1,0.0,1.8,1.0,249.5,247.4,249.0,0.8,0.6,0.7,867.9,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3763409545974847,False
868369,2026-08-15T14:05:50.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.3,2.8,0.1,0.0,1.8,1.0,244.4,241.5,243.6,0.9,0.6,0.7,868.0,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37521759147503675,False
868400,2026-08-15T14:06:05.618941+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,4.1,6.5,3.1,28.5,0.0,1.2,1.0,233.3,229.4,233.5,37.4,40.7,34.2,859.6,32.3,49.8,0.0,20.5,69.6,862.7,3.8,3.1,69.6,100.0,3321.0,3320.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.4775486721091051,False
868431,2026-08-15T14:06:21.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,3.2,0.0,0.0,1.8,1.0,246.1,244.0,245.5,0.9,0.7,0.7,868.0,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3911438288662182,False
868462,2026-08-15T14:06:36.628930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.4,0.0,1.6,0.0,1.2,1.0,246.1,244.4,245.4,12.9,14.5,12.1,862.1,11.1,49.94,0.0,3.1,69.6,862.1,9.5,9.5,69.6,100.0,3319.0,3318.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.41796460817186354,False
868524,2026-08-15T14:07:07.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,1.3,1.6,18.2,0.0,1.2,1.0,246.3,244.0,245.4,15.7,16.8,15.5,862.0,10.3,49.9,0.0,7.0,69.6,860.4,28.5,28.1,69.6,100.0,3315.0,3314.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.4432645512512433,False
868555,2026-08-15T14:07:23.619277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.2,0.0,0.0,1.8,1.0,236.8,235.6,237.0,0.8,0.6,0.7,868.0,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3738589838177597,False
868586,2026-08-15T14:07:38.619445+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,0.6,4.4,0.0,1.2,2.0,245.7,244.3,245.1,12.2,13.2,11.4,862.1,8.0,49.94,0.0,3.0,69.2,862.7,3.6,3.4,69.2,100.0,3322.0,3320.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.39532364905988043,False
868617,2026-08-15T14:07:54.619017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,3.2,0.0,0.0,1.8,1.0,234.1,232.6,234.2,0.9,0.6,0.7,868.0,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3909506720798533,False
868679,2026-08-15T14:08:25.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.7,0.0,0.0,1.8,1.0,237.2,235.6,237.3,0.9,0.6,0.7,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37656743012402305,False
868710,2026-08-15T14:08:40.629500+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,1.8,14.5,0.0,1.2,2.0,237.2,235.7,237.5,20.2,22.3,20.2,860.9,18.1,49.88,0.0,9.7,69.2,862.7,3.6,3.3,69.2,100.0,3323.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.4082033676729585,False
868741,2026-08-15T14:08:56.629751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.2,0.0,1.8,1.0,244.9,243.7,244.4,0.8,0.6,0.7,868.0,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36602501963494977,False
868772,2026-08-15T14:09:11.618577+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,1.6,4.1,2.8,28.8,0.0,1.2,2.0,232.1,230.6,232.2,34.9,37.2,33.1,859.9,32.0,49.79,0.0,19.4,69.2,862.7,3.2,3.2,69.2,100.0,3323.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.44819003806187935,False
868834,2026-08-15T14:09:42.629331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.1,0.7,7.0,0.0,1.2,2.0,245.9,244.6,245.3,12.9,14.4,12.3,862.0,10.2,49.94,0.0,3.1,69.2,862.7,3.2,20.3,69.2,100.0,3323.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.41241255543416544,False
868865,2026-08-15T14:09:58.619042+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.0,0.0,1.8,1.0,229.9,228.3,230.2,0.8,0.6,0.7,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3702392438236187,False
868896,2026-08-15T14:10:13.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.3,1.3,8.2,0.0,1.2,1.0,245.6,243.8,245.1,15.3,16.4,15.1,861.4,11.3,49.92,0.0,4.7,69.2,862.7,3.1,3.2,69.2,100.0,3322.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.40541378473395756,False
868927,2026-08-15T14:10:29.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.8,0.1,0.0,1.8,1.0,235.3,234.3,235.7,0.9,0.6,0.7,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3766047256873179,False
868989,2026-08-15T14:11:00.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.8,0.0,0.0,1.8,1.0,228.9,227.5,229.1,0.9,0.6,0.7,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39258531056134827,False
869020,2026-08-15T14:11:15.629276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,1.9,15.9,0.0,1.2,2.0,246.9,245.7,246.4,13.1,14.4,12.4,862.0,10.7,49.94,0.0,3.1,69.2,860.1,26.6,26.1,69.2,100.0,3320.0,3318.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.43342627633220193,False
869051,2026-08-15T14:11:31.619500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.8,0.0,0.0,1.8,1.0,246.7,245.7,246.1,0.9,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37494048552196513,False
869082,2026-08-15T14:11:46.630495+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.5,2.3,2.9,25.7,0.0,1.2,1.0,228.5,228.1,228.6,33.5,34.4,32.1,859.8,28.4,49.81,0.0,22.5,69.2,862.7,2.7,2.6,69.2,100.0,3322.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.4312406484969204,False
869144,2026-08-15T14:12:17.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,1.0,8.4,0.0,1.2,1.0,237.3,237.2,237.3,19.8,19.5,20.0,861.1,15.6,49.86,0.0,8.4,69.2,862.1,7.2,7.0,69.2,100.0,3318.0,3317.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.4052773294969385,False
869206,2026-08-15T14:12:48.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.6,3.9,0.0,1.2,1.0,248.8,248.2,248.0,12.2,11.4,11.6,862.1,6.4,49.9,0.0,2.3,69.2,862.7,2.5,2.3,69.2,100.0,3323.0,3322.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.4023371936386428,False
869237,2026-08-15T14:13:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.8,1.0,245.9,245.7,245.4,0.9,0.7,0.7,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.6,20000.0,855.9,0,0,True,0.3781004666875584,False
869299,2026-08-15T14:13:35.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.7,0.0,0.0,1.8,1.0,248.3,247.8,247.6,0.9,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.6,20000.0,855.9,0,0,True,0.37593493441950593,False
869330,2026-08-15T14:13:50.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.2,6.2,0.0,1.1,1.0,245.4,245.1,244.9,13.1,12.5,12.4,862.2,9.0,49.95,0.0,2.2,69.2,862.4,2.8,3.0,69.2,100.0,3323.0,3322.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3957864758460879,False
869361,2026-08-15T14:14:06.619460+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.1,2.8,0.0,0.0,1.8,1.0,228.7,228.6,228.8,0.8,0.7,0.7,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37685272827465716,False
869392,2026-08-15T14:14:21.628693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,3.8,0.0,1.1,1.0,249.0,248.7,248.5,12.9,12.2,12.2,862.1,8.9,49.93,0.0,2.5,68.8,861.7,12.7,12.6,68.8,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40751408839175934,False
869454,2026-08-15T14:14:52.629124+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.5,0.8,2.1,21.1,0.0,1.1,1.0,245.6,245.4,245.1,12.3,11.5,11.6,862.2,6.1,49.95,0.0,8.4,68.8,860.1,27.2,27.1,68.8,100.0,3318.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4235938295242266,False
869485,2026-08-15T14:15:08.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.2,0.1,0.0,1.8,1.0,230.4,230.1,230.2,0.9,0.6,0.7,868.0,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39171536519320116,False
869516,2026-08-15T14:15:23.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.2,7.8,0.0,1.1,2.0,248.8,248.5,248.4,12.7,11.8,12.0,861.5,10.0,49.95,0.0,2.2,68.8,862.7,2.2,1.8,68.8,100.0,3323.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4032025839305982,False
869547,2026-08-15T14:15:39.628818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.0,0.0,1.8,1.0,247.6,247.6,247.0,0.9,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37476545568751274,False
869609,2026-08-15T14:16:10.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.8,1.0,242.7,242.8,242.6,0.9,0.7,0.7,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37144886107740244,False
869640,2026-08-15T14:16:25.618775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.4,15.7,0.0,1.1,2.0,236.8,236.7,237.1,20.1,19.7,20.3,861.3,18.0,49.91,0.0,4.0,68.8,862.7,2.3,2.3,68.8,100.0,3322.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3939508363033517,False
869671,2026-08-15T14:16:41.629312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.8,1.0,245.8,245.8,245.4,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36199537296089995,False
869764,2026-08-15T14:17:27.630913+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,3.8,0.0,1.1,2.0,247.1,246.6,246.5,12.4,11.4,11.6,862.2,7.2,49.95,0.0,2.5,68.8,862.7,3.4,2.3,68.8,100.0,3323.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39522526105444006,False
869795,2026-08-15T14:17:43.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.7,1.0,230.2,230.1,230.5,0.9,0.6,0.7,868.0,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37431671104023617,False
869826,2026-08-15T14:17:58.629280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.8,19.1,0.0,1.1,1.0,246.3,246.0,246.0,12.4,11.6,11.7,862.2,5.7,49.95,0.0,2.5,68.8,860.4,24.8,25.0,68.8,100.0,3315.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41145126909713403,False
869857,2026-08-15T14:18:14.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.0,0.0,1.7,1.0,228.2,228.2,228.5,0.9,0.6,0.7,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3812880080833871,False
869919,2026-08-15T14:18:45.619131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.0,1.8,1.0,241.2,240.7,240.8,0.9,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3703990660189957,False
869950,2026-08-15T14:19:00.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.4,3.8,0.0,1.1,2.0,237.2,236.5,236.9,21.3,20.9,21.1,861.1,19.5,49.87,0.0,13.8,68.8,860.7,23.3,23.1,68.8,100.0,3313.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4279072143897222,False
869981,2026-08-15T14:19:16.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.1,0.0,1.8,1.0,244.5,244.0,243.9,0.9,0.6,0.7,867.9,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37864009061964365,False
870012,2026-08-15T14:19:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.1,14.6,0.0,1.1,2.0,236.1,236.1,236.4,21.1,20.7,21.1,860.6,17.3,49.9,0.0,11.8,68.8,862.7,2.7,2.2,68.8,100.0,3323.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40302187349333485,False
870074,2026-08-15T14:20:02.628938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.6,15.5,0.0,1.1,2.0,229.3,229.1,229.5,40.4,40.5,39.0,859.5,33.3,49.78,0.0,22.8,68.8,861.1,17.8,16.7,68.8,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.45401358378980927,False
870105,2026-08-15T14:20:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.8,0.0,0.0,1.8,1.0,246.7,246.7,246.7,0.9,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3766376040817829,False
870136,2026-08-15T14:20:33.634898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.6,5.7,0.0,1.1,2.0,248.6,247.9,247.8,12.6,11.8,11.8,862.1,8.4,49.92,0.0,2.5,68.8,862.7,2.7,2.1,68.8,100.0,3323.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3971370363509396,False
870167,2026-08-15T14:20:49.629351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.2,0.0,0.0,1.8,1.0,245.4,245.3,245.1,0.9,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38274399967393113,False
870260,2026-08-15T14:21:35.619571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.0,2.4,0.0,1.1,1.0,246.4,246.0,245.7,12.5,11.7,11.8,862.1,7.0,49.95,0.0,2.5,68.4,862.1,9.4,10.6,68.4,100.0,3322.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40464309781846935,False
870291,2026-08-15T14:21:51.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.2,0.0,0.0,1.8,1.0,228.1,228.2,228.3,0.9,0.6,0.7,868.0,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3905278408118663,False
870322,2026-08-15T14:22:06.628681+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,1.0,1.9,20.8,0.0,1.1,1.0,250.2,250.0,249.8,12.4,11.4,11.5,862.0,7.3,49.94,0.0,2.5,68.4,860.1,28.1,27.9,68.4,100.0,3317.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.44308237422202146,False
870384,2026-08-15T14:22:37.628822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.1,2.7,0.0,1.1,2.0,235.3,235.0,235.6,12.9,12.1,12.1,862.2,7.5,49.95,0.0,9.1,68.4,862.1,4.8,5.3,68.4,100.0,3322.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39702453674296867,False
870415,2026-08-15T14:22:53.628952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.2,0.0,0.0,1.8,1.0,230.2,230.3,230.3,0.9,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3898361511262793,False
870446,2026-08-15T14:23:08.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.9,0.0,1.1,2.0,230.7,230.4,231.0,34.9,34.5,33.6,861.0,28.3,49.86,0.0,16.3,68.4,860.7,20.4,20.8,68.4,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4398252398873529,False
870477,2026-08-15T14:23:24.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.8,1.0,233.7,233.9,233.9,0.8,0.6,0.6,868.0,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35846944225797106,False
870539,2026-08-15T14:23:55.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.0,1.7,1.0,246.0,246.1,245.6,0.9,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3747045661310654,False
870570,2026-08-15T14:24:10.630395+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.2,2.4,20.3,0.0,1.1,1.0,229.1,228.9,229.3,34.5,34.5,33.3,859.7,28.6,49.84,0.0,20.8,68.4,862.1,8.3,8.2,68.4,100.0,3318.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.422534338963117,False
870601,2026-08-15T14:24:26.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.7,0.1,0.0,1.7,1.0,249.8,250.1,249.4,0.9,0.6,0.7,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38831396772645577,False
870632,2026-08-15T14:24:41.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.6,3.7,0.0,1.2,1.0,235.3,235.3,235.7,23.8,23.0,23.2,862.1,6.5,49.86,0.0,10.8,68.4,862.7,2.8,2.1,68.4,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4007076291747862,False
870694,2026-08-15T14:25:12.628992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.6,14.1,0.0,1.2,1.0,238.1,238.1,238.5,22.7,22.0,22.2,860.8,20.6,49.88,0.0,9.9,68.4,862.4,6.5,6.5,68.4,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.400979008312155,False
870725,2026-08-15T14:25:28.618690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.1,0.0,1.7,1.0,240.0,239.6,239.8,0.9,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.366166177203625,False
870787,2026-08-15T14:25:59.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.7,1.0,227.4,227.4,227.6,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36489498261811487,False
870849,2026-08-15T14:26:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.0,0.0,1.7,1.0,240.3,240.0,239.9,0.9,0.6,0.7,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36812264645229154,False
870880,2026-08-15T14:26:45.629587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.9,2.8,0.0,1.1,1.0,235.3,235.1,235.5,21.5,20.9,21.1,860.8,16.0,49.95,0.0,15.2,68.4,861.7,13.2,12.1,68.4,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4018319929032717,False
870911,2026-08-15T14:27:01.618863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,233.1,233.3,233.2,0.8,0.6,0.7,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3680253648918711,False
870942,2026-08-15T14:27:16.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,1.2,0.0,1.1,2.0,234.5,234.6,235.0,24.4,22.9,23.3,861.4,21.7,49.89,0.0,13.3,68.4,860.7,20.5,20.8,68.4,100.0,3314.0,3312.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.42704251045802966,False
871004,2026-08-15T14:27:47.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,13.1,0.0,1.1,2.0,234.0,233.9,234.2,21.1,20.6,20.8,860.7,15.3,49.86,0.0,9.9,68.4,862.7,2.2,1.7,68.4,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3986242994192488,False
871035,2026-08-15T14:28:03.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.1,0.0,1.7,1.0,237.1,236.5,237.2,0.8,0.6,0.7,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3648333884984524,False
871067,2026-08-15T14:28:19.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.7,1.0,234.2,234.4,234.4,0.8,0.6,0.7,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36007421213866647,False
871098,2026-08-15T14:28:34.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.0,5.1,0.0,1.1,2.0,243.4,243.0,243.1,12.1,11.1,11.3,862.1,4.4,49.95,0.0,2.2,68.1,862.1,9.5,8.0,68.1,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3932307929557634,False
871160,2026-08-15T14:29:05.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,3.3,0.0,1.1,1.0,232.3,232.1,232.5,27.0,26.1,26.0,860.5,22.2,49.87,0.0,9.5,68.1,861.1,18.9,16.4,68.1,100.0,3317.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4102999636260777,False
871191,2026-08-15T14:29:21.628764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,236.6,236.8,236.6,0.8,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35987979341324766,False
871222,2026-08-15T14:29:36.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.8,10.5,0.0,1.1,2.0,240.8,240.5,240.4,12.3,11.1,11.4,862.2,4.6,49.93,0.0,7.2,68.1,861.4,15.1,12.1,68.1,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38475312239787357,False
871253,2026-08-15T14:29:52.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.1,0.0,1.7,1.0,226.7,226.9,226.9,0.9,0.6,0.6,867.9,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38017593614843675,False
871315,2026-08-15T14:30:23.629299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.7,1.0,233.6,233.9,233.7,0.8,0.6,0.7,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3640606895942375,False
871346,2026-08-15T14:30:38.619020+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.1,16.5,0.0,1.1,1.0,230.0,230.2,230.2,23.3,22.5,22.9,860.6,18.8,49.88,0.0,12.3,68.1,862.7,2.3,1.6,68.1,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3980407179842155,False
871377,2026-08-15T14:30:54.629662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,241.8,241.7,241.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3531064845827167,False
871408,2026-08-15T14:31:09.618617+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.2,0.5,2.3,22.3,0.0,1.1,1.0,226.7,226.7,226.9,39.8,39.5,39.3,859.4,30.4,49.79,0.0,22.8,68.1,861.7,8.1,6.9,68.1,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4351925589774053,False
871470,2026-08-15T14:31:40.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,2.5,0.0,1.1,2.0,243.7,243.4,243.5,12.2,11.1,11.3,862.0,4.6,49.95,0.0,2.3,68.1,862.7,2.1,1.7,68.1,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38236589029643075,False
871501,2026-08-15T14:31:56.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.7,1.0,229.5,229.6,229.7,0.8,0.6,0.7,867.9,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36306779719477916,False
871532,2026-08-15T14:32:11.629620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.5,11.0,0.0,1.1,1.0,235.1,235.2,235.3,19.8,19.2,19.5,860.2,13.1,49.85,0.0,10.0,68.1,862.7,2.1,1.9,68.1,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.40086224314983504,False
871563,2026-08-15T14:32:27.628792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,1.7,1.0,235.1,234.9,234.7,0.8,0.6,0.6,868.0,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35795244490379013,False
871625,2026-08-15T14:32:58.629356+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.7,0.0,0.0,1.7,1.0,228.2,228.3,228.3,0.9,0.6,0.6,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3783380569374262,False
