id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
871656,2026-08-15T14:33:13.619371+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.4,1.1,1.2,21.8,0.0,1.1,2.0,243.1,242.7,242.8,13.9,12.8,13.1,861.3,5.5,49.91,0.0,9.1,68.1,860.1,27.3,27.4,68.1,100.0,3312.0,3310.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.41924431894847647,False
871687,2026-08-15T14:33:29.619470+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.7,1.0,242.1,242.0,241.8,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3534266724359893,False
871718,2026-08-15T14:33:44.619093+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.3,1.2,3.5,26.6,0.0,1.1,1.0,224.3,224.4,224.6,37.9,37.5,36.7,859.2,28.8,49.8,0.0,20.2,68.1,862.7,2.2,1.9,68.1,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4494567566612333,False
871780,2026-08-15T14:34:15.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,2.3,16.5,0.0,1.1,1.0,225.3,225.1,225.3,39.8,39.1,37.9,859.4,30.6,49.78,0.0,23.3,68.1,861.7,14.1,11.7,68.1,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4444275605901129,False
871842,2026-08-15T14:34:46.619252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.3,0.0,1.1,2.0,243.3,242.9,243.0,12.1,11.0,11.3,862.1,4.5,49.95,0.0,2.2,68.1,862.7,2.2,1.4,68.1,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38289321416731265,False
871873,2026-08-15T14:35:02.619369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,1.7,1.0,227.0,227.5,227.6,0.8,0.6,0.7,867.9,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3673086474888593,False
871935,2026-08-15T14:35:33.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.7,1.0,231.7,231.9,231.9,0.8,0.6,0.7,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36204161507889576,False
871966,2026-08-15T14:35:48.618589+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.4,1.0,2.0,24.6,0.0,1.1,1.0,241.6,241.2,241.3,12.2,11.2,11.3,862.1,4.2,49.95,0.0,2.2,67.7,860.1,28.8,27.3,67.7,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4129020442260103,False
871997,2026-08-15T14:36:04.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,225.1,225.2,225.4,0.8,0.6,0.7,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3790224638217834,False
872028,2026-08-15T14:36:19.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.4,0.4,0.0,1.1,1.0,244.3,244.0,244.2,12.1,11.0,11.3,862.0,4.7,49.95,0.0,2.2,67.7,862.4,5.1,4.1,67.7,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3872832060928015,False
872090,2026-08-15T14:36:50.629624+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,0.3,1.5,3.1,30.9,0.0,1.1,1.0,225.3,225.2,225.5,41.7,43.0,41.5,859.6,33.0,49.79,0.0,20.1,67.7,862.7,2.1,1.8,67.7,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4537637845435061,False
872121,2026-08-15T14:37:06.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,245.0,244.9,244.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3569383858264007,False
872152,2026-08-15T14:37:21.619516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.8,3.0,0.0,1.1,1.0,232.3,232.1,232.5,22.5,21.9,21.8,860.6,15.4,49.9,0.0,12.7,67.7,861.4,12.4,11.4,67.7,100.0,3316.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3975760658802975,False
872183,2026-08-15T14:37:37.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,241.6,241.4,241.3,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3620958749414908,False
872245,2026-08-15T14:38:08.628855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.1,0.0,1.7,1.0,235.7,235.4,235.3,0.9,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3677318199970818,False
872276,2026-08-15T14:38:23.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.4,11.1,0.0,1.1,1.0,236.4,236.5,236.7,20.0,19.4,19.8,860.3,13.1,49.86,0.0,10.1,67.7,862.7,2.0,1.6,67.7,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.398183978747742,False
872307,2026-08-15T14:38:39.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,230.7,230.9,231.0,0.8,0.6,0.7,867.9,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36245164909007377,False
872400,2026-08-15T14:39:25.618747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,3.9,0.0,1.1,1.0,244.8,244.5,244.6,12.2,11.0,11.3,862.0,4.7,49.95,0.0,2.2,67.7,862.1,8.6,7.2,67.7,100.0,3319.0,3318.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.38968883146995825,False
872431,2026-08-15T14:39:41.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,242.9,242.7,242.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3539380392286739,False
872462,2026-08-15T14:39:56.629381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,9.0,0.0,1.1,1.0,227.5,227.7,227.8,15.6,14.5,14.6,861.2,11.0,49.9,0.0,13.9,67.7,860.7,20.0,18.8,67.7,100.0,3317.0,3316.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.41912011611009903,False
872493,2026-08-15T14:40:12.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,233.1,233.5,233.3,0.8,0.6,0.7,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3598144478932888,False
872555,2026-08-15T14:40:43.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,241.3,241.1,240.8,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.352269655945413,False
872586,2026-08-15T14:40:58.618577+00:00,external_ems_2,bess_2,good,0.1636,normal,PCS DC current and BMS current mismatch: 30.2,0.2,1.2,3.3,30.2,0.0,1.1,1.0,225.2,225.2,225.4,39.8,39.9,38.7,859.4,32.3,49.78,0.0,23.1,67.7,862.7,2.1,1.9,67.7,100.0,3322.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.45316259383060187,False
872617,2026-08-15T14:41:14.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.2,0.1,0.0,1.7,1.0,244.1,243.8,243.7,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36833883731659106,False
872648,2026-08-15T14:41:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,2.1,0.0,1.1,1.0,242.3,241.7,241.8,12.1,11.1,11.3,862.0,4.6,49.95,0.0,2.2,67.7,862.7,2.5,1.8,67.7,100.0,3322.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3825175485469784,False
872710,2026-08-15T14:42:00.628717+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.8,0.8,1.6,22.1,0.0,1.1,2.0,241.9,241.1,241.1,12.1,11.6,11.3,862.0,4.5,49.95,0.0,2.3,67.7,860.4,26.6,25.5,67.7,100.0,3315.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4046619684863981,False
872741,2026-08-15T14:42:16.629763+00:00,external_ems_1,bess_1,good,0.2463,normal,PCS phase voltage imbalance high: 14.6,14.6,0.2,3.1,0.1,0.0,1.7,1.0,240.4,239.9,225.8,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4430770588843684,False
872772,2026-08-15T14:42:31.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.2,7.1,0.0,1.1,1.0,237.8,237.3,237.8,19.3,19.4,19.0,861.9,5.3,49.9,0.0,2.5,67.3,861.7,12.4,11.8,67.3,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3939186567102634,False
872803,2026-08-15T14:42:47.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,1.7,1.0,232.3,231.7,232.5,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35826377706532514,False
872896,2026-08-15T14:43:33.619097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,4.1,1.4,18.7,0.0,1.1,1.0,231.2,227.3,231.4,25.0,28.5,24.4,861.0,22.0,49.88,0.0,14.2,67.3,862.4,3.3,2.8,67.3,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4195869806664461,False
872927,2026-08-15T14:43:49.619230+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.8,0.0,0.0,1.7,1.0,242.2,238.7,241.5,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35894011630355166,False
872958,2026-08-15T14:44:04.628925+00:00,external_ems_2,bess_2,good,0.2245,normal,PCS DC current and BMS current mismatch: 34.0,4.9,7.4,3.2,34.0,0.0,1.1,1.0,227.1,222.2,227.1,46.2,50.6,43.2,859.2,37.6,49.77,0.0,23.3,67.3,862.4,3.6,2.5,67.3,100.0,3321.0,3320.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.5162170359787055,False
873020,2026-08-15T14:44:35.628716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.3,0.7,3.2,0.0,1.1,1.0,244.5,240.8,243.7,12.2,14.7,11.4,861.7,6.8,49.92,0.0,3.3,67.3,862.4,3.6,2.9,67.3,100.0,3322.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.40011243333235985,False
873051,2026-08-15T14:44:51.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.3,2.7,0.0,0.0,1.7,1.0,228.9,225.0,229.4,0.9,0.6,0.7,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3875710055952235,False
873082,2026-08-15T14:45:06.619867+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,4.3,5.2,2.5,23.0,0.0,1.1,2.0,235.0,231.0,235.3,29.4,33.1,27.9,859.9,26.2,49.83,0.0,14.0,67.3,862.4,3.2,2.7,67.3,100.0,3322.0,3320.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44130473818018784,False
873113,2026-08-15T14:45:22.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.0,0.0,1.7,1.0,231.3,228.3,231.7,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3658027137472002,False
873175,2026-08-15T14:45:53.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.7,1.0,225.2,223.5,225.3,0.8,0.6,0.7,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38872830374307255,False
873206,2026-08-15T14:46:08.618563+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,2.0,2.0,1.6,20.1,0.0,1.1,2.0,245.2,243.2,244.3,12.1,13.3,11.3,861.7,5.8,49.94,0.0,3.1,67.3,860.1,25.9,26.8,67.3,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.41646842857565775,False
873237,2026-08-15T14:46:24.629569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,1.7,1.0,243.4,241.7,242.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35564303456004764,False
873268,2026-08-15T14:46:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.7,3.3,0.0,1.1,1.0,243.9,242.2,243.3,12.1,13.4,11.3,861.7,5.8,49.94,0.0,3.0,67.3,862.4,2.5,2.6,67.3,100.0,3321.0,3320.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3873885911072957,False
873330,2026-08-15T14:47:10.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.6,0.3,9.6,0.0,1.1,2.0,226.3,224.4,226.7,36.6,38.7,35.1,860.4,29.1,49.84,0.0,20.2,67.3,860.7,19.5,18.6,67.3,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4547457947600907,False
873361,2026-08-15T14:47:26.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,1.7,1.0,242.0,240.1,241.1,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3580481216120224,False
873423,2026-08-15T14:47:57.630925+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,1.7,1.0,240.5,238.9,239.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35445031144664446,False
873485,2026-08-15T14:48:28.629513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.0,1.7,1.0,243.4,242.1,242.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35562701050131945,False
873516,2026-08-15T14:48:43.618940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.1,0.0,5.4,0.0,1.2,2.0,243.0,240.9,242.1,12.1,13.4,11.3,861.7,5.9,49.94,0.0,3.1,66.9,861.7,11.3,6.4,66.9,100.0,3322.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3997898948662845,False
873547,2026-08-15T14:48:59.618919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.2,0.0,1.8,1.0,225.6,223.8,225.9,0.8,0.6,0.6,867.9,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3819588491944288,False
873578,2026-08-15T14:49:14.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.0,4.5,0.0,1.2,1.0,245.5,243.8,244.8,12.0,13.4,11.3,861.7,6.0,49.94,0.0,3.1,66.9,861.7,10.5,10.2,66.9,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39964447919081497,False
873640,2026-08-15T14:49:45.629138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.2,0.6,10.8,0.0,1.2,2.0,241.5,239.4,240.5,12.1,13.5,11.3,861.7,5.6,49.94,0.0,3.0,66.9,861.1,16.4,15.3,66.9,100.0,3320.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3948508193949691,False
873671,2026-08-15T14:50:01.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.1,0.0,1.8,1.0,227.8,225.8,227.7,0.8,0.6,0.6,867.9,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3731313887741985,False
873702,2026-08-15T14:50:16.630208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.8,0.2,8.9,0.0,1.2,3.0,232.2,230.0,232.2,23.5,25.9,23.1,860.3,19.2,49.9,0.0,14.0,66.9,860.1,28.1,25.6,66.9,100.0,3314.0,3311.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.44402726113945756,False
873733,2026-08-15T14:50:32.628993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.0,1.8,1.0,242.5,241.2,241.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.355804536501227,False
873795,2026-08-15T14:51:03.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.7,0.0,0.0,1.8,1.0,240.7,239.7,240.0,0.9,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3676447557576812,False
873826,2026-08-15T14:51:18.618576+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.4,2.3,3.0,25.5,0.0,1.2,1.0,224.9,225.1,225.3,36.1,35.8,33.8,859.4,27.6,49.79,0.0,20.1,66.9,862.4,2.1,1.7,66.9,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4301839144767268,False
873857,2026-08-15T14:51:34.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.8,1.0,245.3,245.0,244.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36126205464243416,False
873888,2026-08-15T14:51:49.619138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.6,2.5,0.0,1.2,1.0,234.7,234.5,234.8,17.4,16.5,17.3,861.8,4.5,49.86,0.0,5.9,66.9,862.4,2.0,2.0,66.9,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3898800444207047,False
873950,2026-08-15T14:52:20.619461+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,0.3,1.5,3.0,30.7,0.0,1.2,1.0,229.5,229.7,229.8,37.2,37.7,36.2,859.4,32.7,49.8,0.0,19.0,66.9,862.4,2.0,1.9,66.9,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4334572269123786,False
873981,2026-08-15T14:52:36.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.8,1.0,235.1,235.0,234.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3549487324388827,False
874012,2026-08-15T14:52:51.629821+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.6,1.0,1.5,20.5,0.0,1.2,2.0,243.0,242.4,242.5,12.1,11.1,11.4,861.9,4.2,49.95,0.0,2.2,66.9,860.4,24.7,27.1,66.9,100.0,3309.0,3307.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4043791440238928,False
874043,2026-08-15T14:53:07.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.7,1.0,224.7,224.8,224.7,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3734784375675762,False
874105,2026-08-15T14:53:38.628881+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.0,0.0,1.7,1.0,235.6,235.5,235.4,0.9,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36508424929675964,False
874136,2026-08-15T14:53:53.634541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.5,17.7,0.0,1.3,1.0,241.0,240.5,240.3,12.1,11.2,11.3,861.9,4.9,49.95,0.0,2.2,66.9,860.4,22.6,21.3,66.9,100.0,3315.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3947403130816708,False
874167,2026-08-15T14:54:09.618850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,1.7,1.0,229.5,229.6,229.6,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3696221597153585,False
874198,2026-08-15T14:54:24.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.4,1.6,0.0,1.2,1.0,231.0,230.9,231.1,24.2,23.7,23.9,860.3,17.1,49.87,0.0,15.0,66.9,860.7,15.5,13.9,66.9,100.0,3315.0,3314.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4102008356837054,False
874260,2026-08-15T14:54:55.618577+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.3,0.7,3.2,29.2,0.0,1.2,2.0,226.8,226.7,227.0,41.5,41.7,41.0,859.2,31.1,49.78,0.0,21.0,66.9,862.4,1.9,1.9,66.9,100.0,3322.0,3320.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4480187982578597,False
874291,2026-08-15T14:55:11.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,244.1,243.9,243.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3530532294089781,False
874322,2026-08-15T14:55:26.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,2.4,0.0,1.2,1.0,243.2,242.7,242.8,12.1,11.0,11.3,861.8,4.2,49.95,0.0,2.2,66.9,862.1,6.6,6.0,66.9,100.0,3318.0,3317.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.38374415283233426,False
874353,2026-08-15T14:55:42.629781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,225.8,226.0,226.0,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3669175147266075,False
874415,2026-08-15T14:56:13.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,224.2,224.5,224.5,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37572899665887394,False
874477,2026-08-15T14:56:44.629548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.7,1.0,240.8,240.2,240.1,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35302859912999585,False
874508,2026-08-15T14:56:59.618833+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.9,0.9,2.1,23.4,0.0,1.2,2.0,241.4,240.6,240.5,12.1,11.2,11.3,861.8,4.2,49.95,0.0,2.1,66.5,859.7,27.6,27.9,66.5,100.0,3315.0,3313.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4163539208179506,False
874570,2026-08-15T14:57:30.629620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,2.5,0.0,1.2,1.0,243.4,242.9,243.0,12.1,11.0,11.3,861.8,4.5,49.95,0.0,2.1,66.5,862.4,2.0,1.7,66.5,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3827506346750363,False
874601,2026-08-15T14:57:46.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,242.4,242.1,241.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3523780611301461,False
874632,2026-08-15T14:58:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.4,14.1,0.0,1.2,1.0,225.7,225.4,225.8,35.8,35.8,36.0,859.7,28.5,49.81,0.0,22.4,66.5,861.1,14.4,11.9,66.5,100.0,3314.0,3313.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.43199895056328524,False
874663,2026-08-15T14:58:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.1,0.0,1.7,1.0,246.2,245.7,245.4,0.8,0.6,0.6,867.9,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36365802352769205,False
874725,2026-08-15T14:58:48.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,1.7,1.0,240.6,240.4,240.0,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3559620427459155,False
874756,2026-08-15T14:59:03.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.2,10.1,0.0,1.1,2.0,237.0,236.9,237.2,17.8,17.0,17.5,860.2,12.2,49.86,0.0,8.2,66.5,862.4,2.1,1.7,66.5,100.0,3322.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4009406423259847,False
874787,2026-08-15T14:59:19.629746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.0,1.7,1.0,243.4,243.1,242.9,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.359173669141264,False
874818,2026-08-15T14:59:34.618868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.6,0.0,1.1,1.0,243.2,242.7,242.8,12.1,11.1,11.3,861.8,4.8,49.95,0.0,2.2,66.5,862.4,2.2,1.8,66.5,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38337016284318254,False
874880,2026-08-15T15:00:05.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.4,17.1,0.0,1.1,2.0,242.5,241.9,242.0,12.1,11.1,11.3,861.8,4.7,49.95,0.0,2.2,66.5,860.4,21.8,21.8,66.5,100.0,3319.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3970833708579852,False
874911,2026-08-15T15:00:21.629442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,240.0,239.6,239.6,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3526959489919141,False
874942,2026-08-15T15:00:36.629135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.0,3.3,0.0,1.1,1.0,245.7,245.4,245.4,12.1,11.1,11.3,861.7,4.5,49.93,0.0,2.2,66.5,861.7,7.8,6.9,66.5,100.0,3317.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3969670257522207,False
875035,2026-08-15T15:01:23.629459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,230.8,231.2,231.3,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3578385511183642,False
875066,2026-08-15T15:01:38.618940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.0,2.4,0.0,1.1,1.0,243.4,242.8,243.0,12.1,11.1,11.3,861.4,4.4,49.91,0.0,7.5,66.5,862.4,2.0,1.8,66.5,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38669988218998347,False
875097,2026-08-15T15:01:54.629619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,241.7,241.5,241.3,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35679119793362024,False
875128,2026-08-15T15:02:09.619118+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.2,2.4,2.9,25.3,0.0,1.1,2.0,224.5,224.5,224.7,36.7,36.1,34.3,859.5,27.4,49.81,0.0,20.1,66.5,862.4,2.1,1.7,66.5,100.0,3321.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.43107925941251274,False
875190,2026-08-15T15:02:40.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,5.5,0.0,1.1,2.0,233.6,233.4,233.7,21.4,20.9,21.3,860.9,15.2,49.91,0.0,4.8,66.1,861.4,9.7,9.8,66.1,100.0,3321.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39887737086649644,False
875221,2026-08-15T15:02:56.629082+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,240.6,240.3,240.1,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35231580665772255,False
875252,2026-08-15T15:03:11.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.5,0.0,1.1,1.0,237.7,237.5,237.7,18.0,17.0,17.6,860.9,11.9,49.87,0.0,6.7,66.1,861.4,9.4,8.9,66.1,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3934047234519404,False
875283,2026-08-15T15:03:27.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,232.4,232.4,232.6,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3554164444016466,False
875345,2026-08-15T15:03:58.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,224.4,224.6,224.7,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3751349537320659,False
875376,2026-08-15T15:04:13.619280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.5,10.6,0.0,1.1,1.0,241.4,240.6,240.8,15.1,14.0,14.6,861.2,8.7,49.93,0.0,2.2,66.1,860.7,19.3,17.7,66.1,100.0,3316.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39618925103472935,False
875407,2026-08-15T15:04:29.629463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,239.4,238.8,238.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3522597181756816,False
875438,2026-08-15T15:04:44.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,8.1,0.0,1.1,2.0,241.1,240.5,240.6,12.1,11.1,11.3,861.8,4.5,49.95,0.0,2.2,66.1,861.4,12.6,10.0,66.1,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3836219244863982,False
875531,2026-08-15T15:05:31.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.7,1.0,241.8,241.6,241.4,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35242305067819496,False
875562,2026-08-15T15:05:46.629318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,5.1,0.0,1.1,1.0,243.2,242.7,242.9,13.8,12.8,13.2,861.0,7.3,49.9,0.0,10.8,66.1,862.4,2.2,1.5,66.1,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39723757687149075,False
875593,2026-08-15T15:06:02.628657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,241.2,241.0,240.8,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.351504058502762,False
875655,2026-08-15T15:06:33.629844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.6,1.0,243.8,243.6,243.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.35966576550202867,False
875686,2026-08-15T15:06:48.618684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.1,7.8,0.0,1.1,1.0,244.7,243.7,243.8,12.0,11.0,11.3,861.6,4.4,49.92,0.0,2.1,66.1,861.7,12.2,10.6,66.1,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39556522774065117,False
875717,2026-08-15T15:07:04.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.6,1.0,227.9,227.8,227.8,0.8,0.6,0.6,867.9,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36604069223174485,False
875748,2026-08-15T15:07:19.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,8.8,0.0,1.1,2.0,246.2,245.8,245.7,12.0,11.0,11.2,860.9,4.4,49.92,0.0,2.2,66.1,861.1,13.2,12.1,66.1,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39825914896562853,False
875810,2026-08-15T15:07:50.618576+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.6,1.0,1.6,23.1,0.0,1.1,2.0,241.3,240.7,240.8,12.1,11.1,11.3,861.7,4.3,49.95,0.0,2.1,66.1,860.1,27.4,26.6,66.1,100.0,3310.0,3308.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40788064296753285,False
875841,2026-08-15T15:08:06.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,226.5,226.6,226.6,0.8,0.6,0.6,867.9,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37570875395258163,False
875872,2026-08-15T15:08:21.619543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,6.9,0.0,1.0,1.0,243.6,243.1,243.1,12.1,11.0,11.3,861.7,4.7,49.95,0.0,2.2,66.1,861.1,11.6,10.0,66.1,100.0,3318.0,3317.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38651848140096245,False
875903,2026-08-15T15:08:37.629322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,243.6,243.3,243.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3548053873585973,False
875965,2026-08-15T15:09:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,235.6,235.9,235.8,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35851258543200165,False
875996,2026-08-15T15:09:23.618873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.3,1.7,0.0,1.1,1.0,231.1,231.2,231.3,21.5,21.0,21.4,860.4,15.7,49.89,0.0,9.6,66.1,860.7,17.4,16.5,66.1,100.0,3314.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41021000155530735,False
876058,2026-08-15T15:09:54.618851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,5.6,0.0,1.0,1.0,240.3,239.6,239.9,14.5,13.4,14.1,861.4,7.8,49.95,0.0,2.1,65.7,862.1,2.2,1.9,65.7,100.0,3321.0,3320.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.387557487505379,False
876120,2026-08-15T15:10:25.618576+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.6,0.5,2.7,20.7,0.0,1.0,1.0,230.7,231.0,231.3,28.0,27.5,27.5,859.4,22.8,49.82,0.0,16.4,65.7,862.1,2.1,1.7,65.7,100.0,3320.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.41300112032116615,False
876151,2026-08-15T15:10:41.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.2,0.0,1.7,1.0,244.1,243.6,243.3,0.8,0.6,0.6,867.9,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3642834749376092,False
876182,2026-08-15T15:10:56.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,15.5,0.0,1.0,2.0,242.5,242.0,242.2,12.1,11.0,11.3,861.7,4.5,49.95,0.0,2.2,65.7,860.7,20.0,17.5,65.7,100.0,3320.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.396217671156738,False
876213,2026-08-15T15:11:12.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,225.0,225.1,225.3,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3734682155081238,False
876275,2026-08-15T15:11:43.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,230.4,230.6,230.6,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36110071653637477,False
876306,2026-08-15T15:11:58.628917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.6,19.2,0.0,1.0,1.0,240.8,240.3,240.3,12.1,11.1,11.3,861.7,4.2,49.95,0.0,2.1,65.7,860.1,23.4,23.3,65.7,100.0,3315.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3976144494232259,False
876337,2026-08-15T15:12:14.618845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,226.5,226.6,226.8,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36922200085110424,False
876368,2026-08-15T15:12:29.618879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.1,0.0,1.1,1.0,243.5,242.9,243.1,12.1,11.0,11.3,861.6,4.2,49.93,0.0,6.5,65.7,862.1,2.1,1.6,65.7,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3841012149358687,False
876430,2026-08-15T15:13:00.629560+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.4,0.3,2.8,23.9,0.0,1.0,2.0,224.7,224.7,225.1,39.8,39.5,39.5,858.9,29.7,49.79,0.0,21.3,65.7,861.7,5.8,6.0,65.7,100.0,3319.0,3317.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.44698447986205236,False
876461,2026-08-15T15:13:16.629221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.7,1.0,241.2,240.6,240.6,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3621130402277744,False
876492,2026-08-15T15:13:31.629784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,1.6,11.2,0.0,1.1,1.0,242.0,241.3,241.2,19.7,19.1,19.5,860.5,13.2,49.9,0.0,4.8,65.7,862.1,2.0,1.8,65.7,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3955140092023815,False
876523,2026-08-15T15:13:47.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,241.2,241.0,240.7,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3538581076729182,False
876585,2026-08-15T15:14:18.619596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.7,1.0,243.9,243.6,243.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3611360181008223,False
876616,2026-08-15T15:14:33.629194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,3.3,0.0,1.0,1.0,242.4,241.9,241.9,12.1,11.1,11.3,861.6,5.2,49.95,0.0,2.1,65.7,862.1,1.9,1.6,65.7,100.0,3320.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38547138410478327,False
876647,2026-08-15T15:14:49.619804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,225.1,225.1,225.2,0.8,0.6,0.6,867.9,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3749136585450383,False
876678,2026-08-15T15:15:04.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,1.2,17.6,0.0,1.1,1.0,242.0,241.2,241.4,12.1,11.2,11.3,861.6,4.6,49.95,0.0,2.2,65.7,860.4,22.2,21.5,65.7,100.0,3312.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3947396860350309,False
876740,2026-08-15T15:15:35.629267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.8,9.2,0.0,1.1,2.0,244.8,244.2,244.4,12.0,11.7,11.3,861.5,5.2,49.95,0.0,2.4,65.7,860.7,14.4,12.6,65.7,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3879492778757883,False
876771,2026-08-15T15:15:51.629156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,1.7,1.0,244.4,243.7,243.6,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35621878534740054,False
876802,2026-08-15T15:16:06.619403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.3,0.6,5.7,0.0,1.1,1.0,231.5,229.9,231.7,17.5,18.6,17.3,860.7,13.6,49.87,0.0,15.0,65.7,860.1,19.3,20.0,65.7,100.0,3311.0,3310.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41951306565297747,False
876833,2026-08-15T15:16:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.7,0.0,0.0,1.7,1.0,230.8,227.0,231.0,0.8,0.6,0.6,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3716560866837429,False
876895,2026-08-15T15:16:53.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,3.1,0.1,0.0,1.7,1.0,242.6,238.9,241.6,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3702742743799378,False
876926,2026-08-15T15:17:08.618913+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,4.4,6.2,3.6,25.1,0.0,1.1,2.0,226.7,222.3,226.7,38.9,41.5,35.3,858.5,28.8,49.77,0.0,22.2,65.3,862.1,3.7,2.9,65.3,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.48558598878219683,False
876957,2026-08-15T15:17:24.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.1,0.0,1.7,1.0,241.8,238.8,241.3,0.8,0.6,0.7,867.9,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36329904666543483,False
876988,2026-08-15T15:17:39.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.3,0.8,3.1,0.0,1.1,2.0,244.9,241.1,244.0,12.1,14.7,11.4,861.3,6.6,49.94,0.0,3.3,65.3,862.1,3.5,2.8,65.3,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39906260039470903,False
877050,2026-08-15T15:18:10.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,4.7,1.8,19.7,0.0,1.1,2.0,234.4,230.1,234.4,26.0,29.4,24.7,859.9,23.0,49.82,0.0,12.5,65.3,861.7,3.3,2.5,65.3,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42673272353698954,False
877112,2026-08-15T15:18:41.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.4,0.7,2.4,0.0,1.1,2.0,242.2,240.0,241.5,12.1,13.8,11.4,861.4,5.9,49.94,0.0,3.1,65.3,862.1,3.5,3.1,65.3,100.0,3319.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38815860526210755,False
877143,2026-08-15T15:18:57.629355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.1,0.0,1.7,1.0,224.9,223.0,224.8,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3841844242687519,False
877205,2026-08-15T15:19:28.628943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.2,0.0,0.0,1.7,1.0,234.1,232.8,234.2,0.8,0.6,0.7,868.0,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37207012480550167,False
877236,2026-08-15T15:19:43.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,1.1,8.3,0.0,1.1,2.0,234.4,232.5,234.2,18.9,20.7,18.6,860.3,14.1,49.94,0.0,11.4,65.3,861.4,5.8,6.1,65.3,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.399482666845515,False
877267,2026-08-15T15:19:59.618884+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.1,0.0,1.7,1.0,229.5,228.0,229.6,0.8,0.6,0.7,867.9,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37055995356229754,False
877298,2026-08-15T15:20:14.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.0,0.7,4.3,0.0,1.1,2.0,226.4,225.1,227.2,28.4,30.9,27.9,859.4,25.3,49.86,0.0,20.4,65.3,860.1,21.0,21.0,65.3,100.0,3311.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4391398581955549,False
877360,2026-08-15T15:20:45.618741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.3,2.4,14.9,0.0,1.0,1.0,231.6,229.8,231.8,22.4,24.4,22.1,859.7,18.2,49.86,0.0,12.5,65.3,862.1,3.3,2.9,65.3,100.0,3320.0,3319.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.40919154989025913,False
877391,2026-08-15T15:21:01.619135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.7,0.0,0.0,1.7,1.0,241.3,239.7,240.6,0.9,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3669454258869742,False
877422,2026-08-15T15:21:16.618587+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,1.8,4.8,2.8,28.0,0.0,1.0,1.0,225.6,224.1,225.9,36.9,39.0,34.2,858.9,31.0,49.78,0.0,22.1,65.3,861.7,3.0,2.6,65.3,100.0,3319.0,3318.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.4466608985764865,False
877453,2026-08-15T15:21:32.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.1,0.0,0.0,1.7,1.0,244.1,242.6,243.4,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3655034556735828,False
877515,2026-08-15T15:22:03.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.7,0.0,0.0,1.7,1.0,233.8,232.1,233.4,0.9,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37085107649645016,False
877546,2026-08-15T15:22:18.629743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,1.3,2.0,0.0,1.0,1.0,238.8,237.2,238.4,16.0,17.4,15.8,859.8,11.8,49.87,0.0,7.6,65.3,861.1,9.8,9.2,65.3,100.0,3318.0,3317.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.39788051450799433,False
877577,2026-08-15T15:22:34.628994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,1.7,1.0,232.6,231.1,232.7,0.8,0.6,0.7,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3645844469107205,False
877670,2026-08-15T15:23:20.618829+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,1.7,1.9,1.8,21.2,0.0,1.0,1.0,244.2,242.5,243.6,12.1,13.2,11.3,861.2,5.3,49.94,0.0,3.0,64.9,859.4,26.5,26.8,64.9,100.0,3315.0,3314.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.4142988925955288,False
877701,2026-08-15T15:23:36.630440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,3.2,0.1,0.0,1.7,1.0,244.0,242.4,243.2,0.9,0.6,0.7,868.0,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38130881219297225,False
877732,2026-08-15T15:23:51.618565+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.6,1.8,1.5,25.6,0.0,1.0,2.0,225.8,225.7,226.3,32.4,33.5,31.7,860.2,28.2,49.86,0.0,17.5,64.9,861.7,2.6,2.1,64.9,100.0,3317.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41917983286205857,False
877763,2026-08-15T15:24:07.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.7,0.0,0.0,1.7,1.0,232.2,232.3,232.3,0.9,0.6,0.7,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3715381868715601,False
877825,2026-08-15T15:24:38.629241+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.7,1.0,241.5,241.2,241.0,0.8,0.6,0.7,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35782669791958355,False
877856,2026-08-15T15:24:53.618575+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.2,1.8,3.1,27.5,0.0,1.0,1.0,225.9,225.7,225.9,37.9,37.9,36.1,859.0,29.7,49.78,0.0,22.5,64.9,862.1,2.2,1.6,64.9,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4351696302896301,False
877887,2026-08-15T15:25:09.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,1.7,1.0,241.1,240.8,240.6,0.9,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3656960843771956,False
877918,2026-08-15T15:25:24.618572+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.1,0.9,2.5,25.1,0.0,1.0,2.0,228.6,228.5,228.6,34.5,34.4,33.6,859.2,27.3,49.82,0.0,17.3,64.9,861.7,2.2,1.8,64.9,100.0,3319.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42120072120449575,False
877980,2026-08-15T15:25:55.619547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,1.9,0.0,1.0,1.0,244.1,243.5,243.7,12.0,11.0,11.2,861.4,4.6,49.93,0.0,2.2,64.9,862.1,2.7,3.3,64.9,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3829647729201712,False
878011,2026-08-15T15:26:11.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.1,0.0,0.0,1.8,1.0,225.8,226.2,226.1,0.9,0.6,0.7,867.9,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3914264513976477,False
878042,2026-08-15T15:26:26.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.6,12.8,0.0,1.0,2.0,230.0,229.8,230.2,30.4,30.0,29.2,859.5,25.1,49.84,0.0,13.4,64.9,861.1,12.3,11.5,64.9,100.0,3318.0,3316.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4127563436064709,False
878073,2026-08-15T15:26:42.629351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,241.8,241.7,241.8,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35357761732048193,False
878166,2026-08-15T15:27:28.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.9,5.4,0.0,1.0,2.0,242.8,241.9,242.2,14.3,13.2,13.7,861.2,7.4,49.95,0.0,2.2,64.9,862.1,2.0,1.9,64.9,100.0,3319.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3854061373976632,False
878197,2026-08-15T15:27:44.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,243.2,243.0,242.8,0.8,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3568122916909177,False
878228,2026-08-15T15:27:59.629500+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.1,10.8,0.0,1.0,2.0,241.0,240.5,240.5,12.1,11.1,11.2,861.5,4.7,49.95,0.0,9.9,64.9,860.4,15.5,13.4,64.9,100.0,3311.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3888988183102286,False
878290,2026-08-15T15:28:30.629072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.2,10.2,0.0,1.0,2.0,235.5,235.4,235.5,17.0,16.2,16.6,860.2,16.6,49.95,0.0,9.9,64.9,861.4,6.4,6.5,64.9,100.0,3310.0,3308.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39341917415672295,False
