id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
878321,2026-08-15T15:28:46.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.1,0.1,0.0,1.7,1.0,241.2,240.8,240.4,0.9,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37122833639817027,False
878352,2026-08-15T15:29:01.629749+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.4,2.3,3.1,27.2,0.0,1.0,2.0,228.4,228.7,228.8,38.6,38.6,36.3,859.0,29.3,49.8,0.0,20.5,64.9,862.1,2.1,1.7,64.9,100.0,3320.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4333042551426652,False
878383,2026-08-15T15:29:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,243.5,243.1,243.0,0.8,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3567242028137531,False
878445,2026-08-15T15:29:48.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,1.7,1.0,241.1,240.5,240.3,0.8,0.6,0.7,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3631148861479506,False
878476,2026-08-15T15:30:03.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,2.1,0.0,1.0,1.0,244.0,243.5,243.7,12.1,11.0,11.3,861.4,4.6,49.95,0.0,2.2,64.9,862.1,2.5,1.7,64.9,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3818112557003197,False
878507,2026-08-15T15:30:19.619220+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.2,0.0,0.0,1.7,1.0,243.0,242.8,242.6,0.9,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3773221902625562,False
878538,2026-08-15T15:30:34.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,3.5,0.0,1.0,1.0,245.9,245.5,245.5,12.4,11.3,11.5,861.3,5.1,49.93,0.0,2.2,64.6,861.4,8.6,7.6,64.6,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3945615006512021,False
878600,2026-08-15T15:31:05.629757+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.5,1.0,2.0,21.0,0.0,1.0,2.0,242.1,241.6,241.7,12.1,11.1,11.3,861.4,4.4,49.95,0.0,2.2,64.6,859.4,25.4,27.8,64.6,100.0,3308.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40978094026910405,False
878631,2026-08-15T15:31:21.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.0,0.0,1.7,1.0,225.0,224.9,224.8,0.9,0.6,0.7,867.9,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39375724367292825,False
878693,2026-08-15T15:31:52.619047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,1.7,1.0,244.3,243.8,243.7,0.8,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3589259956127658,False
878755,2026-08-15T15:32:23.618988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.7,0.1,0.0,1.7,1.0,232.4,232.7,232.6,0.9,0.6,0.7,867.9,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3731534287696114,False
878786,2026-08-15T15:32:38.619137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.8,6.3,0.0,1.1,2.0,235.7,235.2,235.3,17.5,16.7,17.3,860.3,8.5,49.88,0.0,11.3,64.6,862.1,2.2,1.7,64.6,100.0,3320.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38842804542365755,False
878817,2026-08-15T15:32:54.629773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,241.5,241.4,241.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3570456763065487,False
878848,2026-08-15T15:33:09.618575+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.4,1.8,1.8,25.3,0.0,1.1,2.0,225.1,224.9,225.3,43.9,45.2,43.4,858.9,38.3,49.79,0.0,21.8,64.6,860.7,13.0,11.7,64.6,100.0,3316.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.46539590859436075,False
878910,2026-08-15T15:33:40.629026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.2,7.1,0.0,1.1,1.0,244.0,243.4,243.6,15.3,14.2,14.7,860.9,9.2,49.93,0.0,2.2,64.6,862.1,2.1,1.7,64.6,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38584633460042694,False
878941,2026-08-15T15:33:56.629307+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.7,0.1,0.0,1.7,1.0,233.0,233.3,233.0,0.9,0.6,0.6,867.9,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3717590043687361,False
878972,2026-08-15T15:34:11.628845+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.1,1.2,2.6,22.6,0.0,1.1,2.0,231.0,231.0,231.1,30.5,29.8,29.3,859.5,24.6,49.85,0.0,13.0,64.6,862.1,2.0,1.8,64.6,100.0,3320.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4116599214352087,False
879003,2026-08-15T15:34:27.629417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,233.7,234.0,234.1,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35547685140493,False
879065,2026-08-15T15:34:58.629266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,224.9,224.9,225.2,0.8,0.6,0.7,867.9,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38740787341981275,False
879096,2026-08-15T15:35:13.618641+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,1.1,2.1,23.4,0.0,1.1,2.0,245.2,244.7,244.8,12.1,11.0,11.2,861.2,4.7,49.95,0.0,2.2,64.6,859.1,28.1,28.9,64.6,100.0,3307.0,3305.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.42391588398443636,False
879127,2026-08-15T15:35:29.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,244.2,243.8,243.8,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3587600821976297,False
879158,2026-08-15T15:35:44.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.7,2.3,0.0,1.1,2.0,241.1,240.3,240.2,12.1,11.1,11.3,861.4,4.8,49.91,0.0,11.1,64.6,862.1,2.5,1.6,64.6,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3839304469951789,False
879220,2026-08-15T15:36:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.2,4.7,0.0,1.1,2.0,227.8,227.7,227.9,26.1,25.4,25.8,859.9,22.1,49.84,0.0,19.2,64.6,860.1,17.4,17.0,64.6,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4199736854082472,False
879251,2026-08-15T15:36:31.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,238.1,238.3,238.1,0.8,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3598133886343253,False
879282,2026-08-15T15:36:46.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.8,2.4,0.0,1.0,1.0,243.8,243.0,243.1,12.1,11.0,11.3,861.3,4.6,49.95,0.0,2.2,64.6,862.1,2.2,1.6,64.6,100.0,3317.0,3316.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.38207246667420885,False
879313,2026-08-15T15:37:02.629190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,242.8,242.5,242.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35792576858971525,False
879375,2026-08-15T15:37:33.629205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.7,1.0,241.3,240.8,240.6,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3533275255491026,False
879406,2026-08-15T15:37:48.628905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.9,18.2,0.0,1.0,2.0,230.6,230.4,230.5,24.0,23.5,23.7,860.2,20.2,49.89,0.0,9.1,64.2,862.1,2.0,1.7,64.2,100.0,3320.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.40093622893253966,False
879437,2026-08-15T15:38:04.619146+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,240.9,240.7,240.4,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35761008558674573,False
879468,2026-08-15T15:38:19.628679+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.3,0.7,2.8,25.0,0.0,1.0,1.0,228.6,228.5,228.8,34.1,34.1,33.4,858.9,27.4,49.79,0.0,19.1,64.2,861.7,2.4,1.6,64.2,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4239846448663402,False
879530,2026-08-15T15:38:50.618969+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,9.9,0.0,1.0,2.0,243.6,242.7,242.8,12.1,11.0,11.2,861.3,4.9,49.95,0.0,2.2,64.2,860.7,14.8,13.7,64.2,100.0,3318.0,3316.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.38841023414341574,False
879561,2026-08-15T15:39:06.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,225.5,225.7,225.8,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36850833333422733,False
879592,2026-08-15T15:39:21.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.1,3.5,0.0,1.0,2.0,239.6,239.4,239.4,16.9,16.0,16.6,860.6,11.5,49.92,0.0,5.6,64.2,860.7,15.0,13.2,64.2,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.398883892898963,False
879623,2026-08-15T15:39:37.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.1,0.0,1.7,1.0,233.0,233.1,233.1,0.8,0.6,0.6,867.9,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3663896434655711,False
879685,2026-08-15T15:40:08.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.1,0.0,1.7,1.0,226.1,226.0,226.1,0.8,0.6,0.7,867.9,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3835504741405013,False
879747,2026-08-15T15:40:39.619446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.7,1.0,242.9,242.5,242.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35845296841608526,False
879778,2026-08-15T15:40:54.618564+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.7,1.4,2.6,24.8,0.0,1.0,1.0,226.8,226.5,227.2,32.3,32.5,31.1,859.1,27.7,49.81,0.0,21.3,64.2,861.7,2.9,1.7,64.2,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.42411487665321185,False
879840,2026-08-15T15:41:25.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.7,0.6,5.5,0.0,1.0,2.0,231.1,229.9,231.4,23.1,24.7,23.0,859.8,19.6,49.86,0.0,12.8,64.2,860.4,14.1,13.6,64.2,100.0,3314.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4126441535080545,False
879871,2026-08-15T15:41:41.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.3,2.7,0.0,0.0,1.7,1.0,242.5,240.2,241.7,0.9,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37187416266811396,False
879902,2026-08-15T15:41:56.618576+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,4.3,6.1,3.1,26.6,0.0,1.0,1.0,226.4,222.6,226.9,37.1,41.2,35.1,858.6,30.9,49.79,0.0,24.0,64.2,861.7,4.3,3.0,64.2,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4671962852857161,False
879933,2026-08-15T15:42:12.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.1,0.0,1.7,1.0,243.6,240.2,242.6,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3607571185968691,False
879995,2026-08-15T15:42:43.618713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.3,2.7,0.0,0.0,1.7,1.0,241.2,237.3,240.6,0.9,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3732845071904145,False
880027,2026-08-15T15:42:59.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.7,0.0,0.0,1.7,1.0,231.8,228.6,232.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3645977221795803,False
880058,2026-08-15T15:43:14.629602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.6,5.8,1.9,18.9,0.0,1.0,1.0,233.0,228.8,233.4,35.0,38.4,32.6,858.8,29.8,49.81,0.0,16.5,64.2,860.7,10.9,11.2,64.2,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4568703077869627,False
880090,2026-08-15T15:43:30.618608+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,4.4,5.4,2.4,22.7,0.0,1.0,2.0,231.5,227.3,231.7,29.9,33.4,28.0,859.0,26.2,49.83,0.0,14.5,64.2,861.4,3.5,2.8,64.2,100.0,3318.0,3316.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.43654303220318147,False
880152,2026-08-15T15:44:01.619630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,2.9,0.9,14.9,0.0,1.0,1.0,242.3,239.4,241.7,12.1,14.3,11.4,861.0,6.1,49.94,0.0,3.2,64.2,860.1,21.0,19.3,64.2,100.0,3316.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4035326282896576,False
880183,2026-08-15T15:44:17.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.0,0.0,1.7,1.0,225.7,223.1,225.8,0.8,0.6,0.6,867.9,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.379509013848454,False
880214,2026-08-15T15:44:32.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,0.5,10.8,0.0,1.0,2.0,245.3,243.4,244.4,12.1,13.2,11.2,860.9,6.0,49.94,0.0,3.1,63.8,860.4,16.8,13.9,63.8,100.0,3313.0,3311.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3983913462783799,False
880307,2026-08-15T15:45:19.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.0,0.0,1.7,1.0,234.1,232.6,234.4,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36241961106698417,False
880338,2026-08-15T15:45:34.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.8,1.7,9.8,0.0,1.1,2.0,235.6,233.7,235.3,17.0,18.6,16.8,860.0,12.7,49.88,0.0,11.6,63.8,861.7,2.9,2.7,63.8,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3952174318069368,False
880369,2026-08-15T15:45:50.629748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,1.7,1.0,241.7,240.2,241.0,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35460445897958526,False
880400,2026-08-15T15:46:05.618562+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,2.1,4.4,3.1,25.5,0.0,1.0,1.0,225.2,223.5,225.6,40.4,42.6,38.2,858.0,31.4,49.78,0.0,21.8,63.8,861.1,5.9,6.5,63.8,100.0,3315.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.45512204498817055,False
880462,2026-08-15T15:46:36.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.8,1.0,8.1,0.0,1.1,1.0,238.0,236.2,237.5,15.8,17.2,15.4,860.4,11.4,49.92,0.0,3.0,63.8,861.4,3.3,2.6,63.8,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.38558890736723195,False
880493,2026-08-15T15:46:52.628736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.2,0.0,1.7,1.0,229.1,227.4,229.5,0.8,0.6,0.6,867.9,-0.2,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3667067363989443,False
880524,2026-08-15T15:47:07.630011+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,2.1,4.0,2.6,22.5,0.0,1.1,1.0,231.2,229.3,231.4,31.2,33.3,29.3,859.1,25.9,49.84,0.0,14.7,63.8,861.7,3.4,2.4,63.8,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4217137752618951,False
880555,2026-08-15T15:47:23.619210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.0,0.0,1.7,1.0,235.4,234.2,235.3,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3646581868674984,False
880617,2026-08-15T15:47:54.630701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.1,0.0,1.7,1.0,225.5,223.8,225.8,0.8,0.6,0.6,867.9,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3782288604597278,False
880648,2026-08-15T15:48:09.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.1,1.4,19.3,0.0,1.2,2.0,244.0,242.0,242.9,12.1,13.4,11.3,860.8,6.0,49.94,0.0,3.1,63.8,859.4,25.3,25.4,63.8,100.0,3310.0,3308.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.41338834389957135,False
880679,2026-08-15T15:48:25.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,1.7,1.0,230.4,229.1,231.0,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3643399314182932,False
880710,2026-08-15T15:48:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.4,6.5,0.0,1.2,2.0,244.9,243.3,244.3,12.1,13.4,11.3,860.8,5.9,49.94,0.0,3.1,63.8,860.4,12.4,11.6,63.8,100.0,3314.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.38833146510686195,False
880803,2026-08-15T15:49:27.652564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,229.9,229.9,230.0,0.8,0.6,0.6,867.9,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3636767131086638,False
880834,2026-08-15T15:49:42.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.1,18.0,0.0,1.1,1.0,230.4,230.1,230.4,24.1,24.6,23.7,859.6,20.3,49.88,0.0,12.6,63.8,861.7,2.3,1.8,63.8,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39748557175063925,False
880865,2026-08-15T15:49:58.619196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.0,1.7,1.0,241.9,241.7,241.5,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35673202488738476,False
880927,2026-08-15T15:50:29.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,241.6,241.4,241.3,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35719351973476837,False
880958,2026-08-15T15:50:44.630501+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.7,2.6,0.0,1.1,2.0,230.4,230.4,230.5,25.4,24.8,25.0,861.0,4.8,49.88,0.0,10.1,63.4,861.7,2.2,1.7,63.4,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4034067285647297,False
880989,2026-08-15T15:51:00.630127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.0,1.7,1.0,240.7,240.4,240.2,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35958224617746976,False
881020,2026-08-15T15:51:15.618700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.9,11.1,0.0,1.1,2.0,235.4,235.5,235.7,19.6,19.3,19.5,859.8,13.3,49.85,0.0,10.7,63.4,861.7,2.2,1.7,63.4,100.0,3318.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39479681640136677,False
881082,2026-08-15T15:51:46.629167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,8.5,0.0,1.1,2.0,242.1,241.6,241.6,12.1,11.0,11.3,861.0,5.0,49.95,0.0,2.2,63.4,860.7,13.5,12.1,63.4,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3865331246738766,False
881113,2026-08-15T15:52:02.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,224.7,225.0,225.0,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37327218278589736,False
881144,2026-08-15T15:52:17.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.5,19.0,0.0,1.1,1.0,245.3,244.5,244.6,12.0,11.0,11.2,860.9,4.8,49.95,0.0,2.2,63.4,859.4,23.8,24.6,63.4,100.0,3310.0,3309.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4033232687170126,False
881175,2026-08-15T15:52:33.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,237.6,237.2,237.1,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3538230968166572,False
881237,2026-08-15T15:53:04.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.7,1.0,230.1,230.2,230.3,0.8,0.6,0.6,867.9,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36304660759907376,False
881268,2026-08-15T15:53:19.628659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.1,4.9,0.0,1.1,2.0,233.3,233.2,233.5,21.4,20.9,21.3,859.8,15.7,49.89,0.0,11.2,63.4,859.7,20.6,19.1,63.4,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.412501597926403,False
881330,2026-08-15T15:53:50.618572+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,0.8,2.1,20.1,0.0,1.2,2.0,230.8,230.5,230.8,26.2,25.5,25.4,859.6,22.2,49.86,0.0,10.9,63.4,861.7,2.1,1.6,63.4,100.0,3319.0,3317.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4015600441159871,False
881392,2026-08-15T15:54:21.618560+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.3,1.3,2.9,28.5,0.0,1.2,2.0,226.9,226.8,227.1,38.5,38.9,37.6,858.5,30.7,49.78,0.0,21.4,63.4,861.4,2.2,1.8,63.4,100.0,3317.0,3315.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.43337171663405366,False
881423,2026-08-15T15:54:37.640603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,1.7,1.0,245.4,244.9,244.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35723590985227943,False
881454,2026-08-15T15:54:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.5,2.7,0.0,1.2,1.0,230.9,231.0,231.1,22.9,22.4,22.8,860.9,4.8,49.95,0.0,2.2,63.4,861.4,2.1,1.8,63.4,100.0,3318.0,3317.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.39828285905694927,False
881485,2026-08-15T15:55:08.619242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.0,1.7,1.0,229.6,229.9,229.9,0.8,0.6,0.6,867.9,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36864889712433385,False
881547,2026-08-15T15:55:39.619608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,230.1,230.0,230.1,0.8,0.6,0.6,867.9,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3604987635784906,False
881578,2026-08-15T15:55:54.629845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.2,2.5,0.0,1.2,2.0,242.6,242.1,242.1,12.1,11.0,11.2,860.9,5.1,49.95,0.0,2.2,63.4,860.7,7.6,7.6,63.4,100.0,3319.0,3317.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.38501484147253123,False
881609,2026-08-15T15:56:10.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,225.7,225.9,225.9,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3688070812282116,False
881640,2026-08-15T15:56:25.619668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,0.9,0.0,1.1,2.0,239.9,239.5,239.5,17.3,16.3,17.0,860.3,11.9,49.92,0.0,3.9,63.4,860.7,11.0,9.5,63.4,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3905918154770227,False
881702,2026-08-15T15:56:56.628741+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.5,1.0,1.8,22.1,0.0,1.1,2.0,241.2,240.7,240.8,12.1,11.1,11.3,860.9,4.8,49.95,0.0,2.2,63.4,859.1,26.9,26.7,63.4,100.0,3312.0,3310.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4060856126616379,False
881733,2026-08-15T15:57:12.628736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,226.5,226.5,226.8,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3661912657690527,False
881764,2026-08-15T15:57:27.628945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,2.6,0.0,1.1,2.0,243.5,242.9,243.1,12.1,11.0,11.2,860.8,4.6,49.95,0.0,2.2,63.4,861.4,2.0,1.9,63.4,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38223270650343527,False
881795,2026-08-15T15:57:43.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.7,1.0,242.7,242.4,242.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35928963918026985,False
881857,2026-08-15T15:58:14.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,236.9,237.1,237.0,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3544509955428655,False
881888,2026-08-15T15:58:29.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,1.5,11.6,0.0,1.1,2.0,232.1,232.1,232.2,22.3,21.7,22.1,859.6,17.0,49.86,0.0,9.9,63.0,861.1,5.4,5.1,63.0,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3981748350168204,False
881919,2026-08-15T15:58:45.630111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,241.2,240.9,240.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35236356838559746,False
881950,2026-08-15T15:59:00.629993+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.2,0.7,3.4,28.0,0.0,1.1,2.0,226.5,226.5,226.7,39.3,39.0,38.6,858.0,30.1,49.79,0.0,20.5,63.0,861.4,2.1,1.6,63.0,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4454409693355756,False
882012,2026-08-15T15:59:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,3.0,0.0,1.1,2.0,243.2,242.7,242.8,12.0,11.1,11.2,860.8,5.0,49.95,0.0,2.2,63.0,861.4,2.0,1.6,63.0,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3829848904053103,False
882043,2026-08-15T15:59:47.619273+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,224.2,224.5,224.4,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3792146762940332,False
882074,2026-08-15T16:00:02.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.4,19.0,0.0,1.1,2.0,242.4,242.0,242.0,12.1,11.0,11.2,860.8,4.6,49.95,0.0,2.2,63.0,859.4,23.6,23.9,63.0,100.0,3308.0,3306.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3986613930792282,False
882105,2026-08-15T16:00:18.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,223.9,224.2,224.3,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3814577099679118,False
882167,2026-08-15T16:00:49.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,237.9,237.5,237.4,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.353781879841276,False
882198,2026-08-15T16:01:04.618583+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.5,1.1,1.8,20.4,0.0,1.1,1.0,241.1,240.6,240.6,12.1,11.0,11.2,860.9,4.8,49.95,0.0,2.2,63.0,859.1,25.2,25.2,63.0,100.0,3308.0,3307.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4017333219334624,False
882229,2026-08-15T16:01:20.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,229.7,229.8,229.7,0.8,0.6,0.6,867.9,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3636767131086638,False
882260,2026-08-15T16:01:35.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,1.1,0.0,1.1,2.0,243.4,242.8,243.0,12.1,11.0,11.2,860.4,4.7,49.95,0.0,8.1,63.0,861.1,5.8,5.3,63.0,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3837835546018282,False
882322,2026-08-15T16:02:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,7.4,0.0,1.1,2.0,225.5,225.6,225.8,33.4,32.6,31.5,858.5,26.4,49.8,0.0,21.2,63.0,859.4,19.0,17.5,63.0,100.0,3312.0,3310.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.44783980830125275,False
882384,2026-08-15T16:02:37.629320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.6,13.4,0.0,1.0,2.0,233.9,233.9,234.1,21.1,20.8,20.9,859.8,15.5,49.87,0.0,8.6,63.0,861.4,2.1,1.7,63.0,100.0,3318.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39669775181454864,False
882415,2026-08-15T16:02:53.618929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.7,1.0,241.7,241.4,241.2,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.5,20000.0,855.9,0,0,True,0.3541193827302749,False
882477,2026-08-15T16:03:24.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.6,1.0,245.9,245.7,245.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36113625512150793,False
882508,2026-08-15T16:03:39.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,5.2,0.0,1.0,2.0,243.2,242.6,242.7,12.1,11.0,11.2,860.7,4.8,49.95,0.0,2.2,63.0,860.4,10.0,10.4,63.0,100.0,3318.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39097256669022656,False
882539,2026-08-15T16:03:55.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,1.6,1.0,237.6,236.6,237.2,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3537106998222911,False
882570,2026-08-15T16:04:10.618994+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.1,7.5,0.0,1.1,2.0,227.4,227.2,227.5,35.4,35.5,34.5,858.3,28.5,49.81,0.0,16.8,63.0,859.4,21.0,20.7,63.0,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.45103101203530316,False
882632,2026-08-15T16:04:41.629527+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,2.4,0.0,1.0,1.0,242.7,242.2,242.2,12.1,11.0,11.3,860.7,4.9,49.95,0.0,2.2,63.0,861.4,2.5,2.0,63.0,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38391710166291243,False
882663,2026-08-15T16:04:57.618934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,224.6,224.7,224.8,0.8,0.6,0.6,867.9,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3764452542821955,False
882694,2026-08-15T16:05:12.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.7,12.7,0.0,1.0,2.0,238.6,238.3,238.4,17.6,16.7,17.4,859.8,12.2,49.92,0.0,4.6,62.6,859.1,24.9,25.4,62.6,100.0,3310.0,3308.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4116714758291861,False
882725,2026-08-15T16:05:28.628879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,240.4,240.2,240.1,0.8,0.6,0.6,867.9,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3532371116596733,False
882787,2026-08-15T16:05:59.629586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.7,1.0,224.0,224.4,224.3,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37572899665887394,False
882818,2026-08-15T16:06:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.6,19.1,0.0,1.0,2.0,240.9,240.5,240.5,12.1,11.0,11.3,860.7,3.9,49.9,0.0,6.7,62.6,859.1,23.0,21.7,62.6,100.0,3308.0,3306.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4059695311862942,False
882849,2026-08-15T16:06:30.618972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.7,1.0,243.9,243.5,243.4,0.8,0.6,0.6,867.9,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35379173835229694,False
882942,2026-08-15T16:07:16.629740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,3.9,0.0,1.0,2.0,234.1,233.6,234.0,18.1,17.4,17.9,859.5,12.2,49.87,0.0,12.8,62.6,860.4,8.3,8.0,62.6,100.0,3311.0,3309.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3970723975187351,False
882973,2026-08-15T16:07:32.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,240.1,240.0,239.9,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35257613164504853,False
883004,2026-08-15T16:07:47.619783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.2,15.5,0.0,1.0,1.0,231.8,231.4,231.7,23.0,22.6,22.7,859.2,17.9,49.91,0.0,13.7,62.6,861.4,2.4,1.9,62.6,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40338971738130464,False
883035,2026-08-15T16:08:03.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,241.4,241.2,241.0,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.351504058502762,False
883097,2026-08-15T16:08:34.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.7,1.0,244.1,243.8,243.7,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.353349192809855,False
883128,2026-08-15T16:08:49.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.9,2.3,0.0,1.0,1.0,244.3,243.8,243.9,12.0,11.0,11.2,860.5,4.4,49.95,0.0,2.2,62.6,861.4,2.1,1.6,62.6,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38526083153160207,False
883159,2026-08-15T16:09:05.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,225.3,225.6,225.5,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36624962226306257,False
883190,2026-08-15T16:09:20.629313+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.3,11.0,0.0,1.0,2.0,233.2,233.2,233.4,24.1,23.6,23.5,859.1,19.5,49.87,0.0,11.3,62.6,860.4,8.5,7.6,62.6,100.0,3317.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40317287801021295,False
883252,2026-08-15T16:09:51.618575+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.8,1.1,1.9,20.5,0.0,1.0,2.0,241.9,241.1,241.2,12.1,11.0,11.3,860.6,4.8,49.95,0.0,2.2,62.6,858.7,25.3,26.2,62.6,100.0,3309.0,3307.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40641603724007824,False
883283,2026-08-15T16:10:07.629676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.7,1.0,226.3,226.5,226.5,0.8,0.6,0.6,867.9,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37195894226173454,False
883314,2026-08-15T16:10:22.618627+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,1.0,1.7,22.5,0.0,1.0,2.0,245.6,245.1,245.2,12.0,11.0,11.2,860.4,4.7,49.95,0.0,2.2,62.6,858.7,27.2,25.8,62.6,100.0,3311.0,3309.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4154910746997575,False
883345,2026-08-15T16:10:38.629352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,243.9,243.6,243.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35823730394278946,False
883438,2026-08-15T16:11:24.629057+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.3,5.8,0.0,1.0,2.0,231.9,231.8,232.1,22.9,22.5,22.5,859.0,19.2,49.9,0.0,13.8,62.6,858.7,25.0,25.1,62.6,100.0,3311.0,3309.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4330264058586373,False
883469,2026-08-15T16:11:40.629338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,241.4,241.1,241.0,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.351504058502762,False
883500,2026-08-15T16:11:55.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,1.7,13.1,0.0,1.0,2.0,231.5,231.5,231.6,21.3,20.8,21.2,859.4,15.4,49.86,0.0,10.1,62.6,861.1,2.3,1.7,62.6,100.0,3317.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39983673345270443,False
883562,2026-08-15T16:12:26.618631+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.3,0.4,2.9,24.7,0.0,1.0,2.0,226.2,225.9,226.1,40.1,40.5,40.1,857.8,30.7,49.79,0.0,19.4,62.2,860.7,6.0,5.5,62.2,100.0,3315.0,3313.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.44717602819905566,False
883593,2026-08-15T16:12:42.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.7,1.0,243.2,243.0,242.8,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35325484901272725,False
883624,2026-08-15T16:12:57.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,2.5,0.0,1.0,2.0,243.3,242.7,242.9,12.1,11.0,11.2,860.5,4.6,49.95,0.0,2.2,62.2,861.1,2.1,1.7,62.2,100.0,3316.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38318601986744166,False
883655,2026-08-15T16:13:13.619879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.2,0.0,1.7,1.0,225.4,226.0,226.0,0.8,0.6,0.6,867.9,-0.2,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38064440432152535,False
883717,2026-08-15T16:13:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,231.8,231.8,231.7,0.8,0.6,0.6,867.9,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3576028023240689,False
883748,2026-08-15T16:13:59.618835+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,1.0,2.0,23.4,0.0,1.0,2.0,241.6,241.1,241.3,12.1,11.1,11.3,860.4,4.4,49.95,0.0,2.2,62.2,858.4,27.8,27.4,62.2,100.0,3310.0,3308.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.41228188748849437,False
883779,2026-08-15T16:14:15.629433+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,228.2,228.4,228.5,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36300109343560405,False
883810,2026-08-15T16:14:30.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,1.5,0.0,1.0,2.0,244.4,243.8,244.0,12.0,11.0,11.2,860.4,3.9,49.95,0.0,2.2,62.2,861.1,2.4,1.9,62.2,100.0,3316.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3848898611132432,False
883872,2026-08-15T16:15:01.629101+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.4,1.0,2.7,26.2,0.0,1.0,3.0,225.9,226.1,226.3,35.8,36.1,35.1,858.4,28.6,49.86,0.0,17.8,62.2,861.1,2.4,1.6,62.2,100.0,3317.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.43561387229388515,False
883903,2026-08-15T16:15:17.619132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,239.6,239.3,239.1,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3523689190141707,False
883965,2026-08-15T16:15:48.629028+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.7,1.0,240.9,240.7,240.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35789085718945046,False
884027,2026-08-15T16:16:19.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.6,1.0,244.3,244.0,243.8,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.35459039931393666,False
884058,2026-08-15T16:16:34.628955+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,2.4,0.0,1.0,3.0,243.2,242.7,242.8,12.0,11.0,11.3,860.3,4.5,49.95,0.0,2.2,62.2,860.7,2.1,1.7,62.2,100.0,3315.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3847086541076862,False
884089,2026-08-15T16:16:50.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.6,1.0,225.8,226.2,226.3,0.8,0.6,0.6,867.9,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3727895785426266,False
884120,2026-08-15T16:17:05.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.8,2.4,0.0,1.0,2.0,242.7,241.8,242.0,12.1,11.0,11.3,860.3,4.8,49.95,0.0,2.2,62.2,861.1,2.4,1.8,62.2,100.0,3316.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3829897394666421,False
884182,2026-08-15T16:17:36.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,0.0,0.0,0.9,3.0,239.7,239.3,239.4,14.9,13.8,14.5,859.6,8.6,49.93,0.0,2.5,62.2,860.1,8.6,7.9,62.2,100.0,3316.0,3313.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.39705772069380185,False
884213,2026-08-15T16:17:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.6,1.0,240.3,239.9,239.9,0.8,0.6,0.6,867.9,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.35474875721119153,False
884244,2026-08-15T16:18:07.618571+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.9,1.1,1.9,24.1,0.0,0.9,2.0,241.4,240.5,240.6,12.1,11.0,11.3,860.3,4.3,49.95,0.0,2.1,62.2,858.4,28.4,27.3,62.2,100.0,3308.0,3306.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.41397085584643645,False
884275,2026-08-15T16:18:23.629406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.6,1.0,228.1,228.3,228.2,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36503476456323936,False
884337,2026-08-15T16:18:54.629237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.6,1.0,242.3,242.1,242.0,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3553425700734514,False
884368,2026-08-15T16:19:09.628857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.5,11.2,0.0,1.0,3.0,225.1,224.9,225.4,30.3,30.0,29.5,857.9,25.7,49.8,0.0,19.1,61.8,859.4,14.5,12.9,61.8,100.0,3309.0,3306.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.44102558201089953,False
884399,2026-08-15T16:19:25.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.6,1.0,246.0,245.6,245.5,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36326207045797115,False
884430,2026-08-15T16:19:40.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.8,12.6,0.0,1.0,3.0,232.5,232.4,232.7,21.2,20.8,21.1,859.3,14.8,49.87,0.0,9.0,61.8,861.1,2.2,1.7,61.8,100.0,3316.0,3313.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.40314099232130285,False
884492,2026-08-15T16:20:11.629156+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.3,1.7,3.3,24.7,0.0,1.0,3.0,226.5,226.4,226.7,37.5,36.4,35.8,857.4,27.1,49.8,0.0,19.8,61.8,860.7,2.4,1.9,61.8,100.0,3316.0,3313.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.44148803414890697,False
884523,2026-08-15T16:20:27.629407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.7,1.0,245.4,245.3,244.9,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.358606518886384,False
884554,2026-08-15T16:20:42.619464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.6,0.0,1.0,3.0,243.0,242.6,242.7,12.1,11.0,11.2,860.1,4.8,49.95,0.0,2.2,61.8,860.7,2.2,1.9,61.8,100.0,3315.0,3312.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.38211254127149297,False
884585,2026-08-15T16:20:58.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,230.7,230.9,231.2,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3587142114120267,False
884647,2026-08-15T16:21:29.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,239.9,239.6,239.5,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3554974274950868,False
884678,2026-08-15T16:21:44.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,9.5,0.0,1.0,3.0,241.6,241.0,241.1,12.1,11.1,11.2,860.2,4.2,49.95,0.0,2.2,61.8,859.7,13.7,11.9,61.8,100.0,3312.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3861878486235859,False
884709,2026-08-15T16:22:00.629648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.7,1.0,228.3,228.4,228.4,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.366066976056598,False
884740,2026-08-15T16:22:15.618570+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.5,1.1,2.1,22.7,0.0,1.0,3.0,244.2,243.7,243.8,12.1,11.0,11.3,860.2,4.3,49.95,0.0,2.2,61.8,858.1,27.0,26.2,61.8,100.0,3310.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41830519653441883,False
884802,2026-08-15T16:22:46.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.4,3.6,0.0,1.0,4.0,243.5,242.7,242.8,12.5,11.4,11.6,859.3,5.7,49.95,0.0,8.0,61.8,860.7,2.1,1.7,61.8,100.0,3316.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3889426361459376,False
884833,2026-08-15T16:23:02.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.7,1.0,243.0,242.9,242.6,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35578321230406723,False
884864,2026-08-15T16:23:17.619757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,16.8,0.0,1.0,3.0,225.8,225.6,226.1,37.2,37.3,36.4,857.5,28.6,49.8,0.0,20.6,61.8,859.4,11.8,10.4,61.8,100.0,3309.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4405055553303675,False
