id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
884895,2026-08-15T16:23:33.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.7,1.0,232.9,233.1,232.9,0.8,0.6,0.6,867.9,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3592320415853483,False
884957,2026-08-15T16:24:04.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,1.7,1.0,241.7,241.1,240.9,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3551528061749613,False
885019,2026-08-15T16:24:35.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,244.2,244.0,243.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3557952868950556,False
885050,2026-08-15T16:24:50.628784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,14.1,0.0,1.0,4.0,242.3,241.8,241.9,12.1,11.0,11.2,859.9,4.7,49.95,0.0,2.2,61.8,859.1,18.8,16.3,61.8,100.0,3312.0,3308.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.392721457082425,False
885112,2026-08-15T16:25:21.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.9,6.6,0.0,1.0,4.0,241.7,240.9,241.1,15.2,14.2,14.9,859.5,8.7,49.93,0.0,2.2,61.8,860.4,2.1,2.0,61.8,100.0,3315.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3896488985318298,False
885143,2026-08-15T16:25:37.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,232.5,232.5,232.6,0.8,0.6,0.6,867.9,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3618289494688726,False
885174,2026-08-15T16:25:52.630697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,3.9,0.0,1.0,4.0,241.0,240.5,240.6,12.1,11.1,11.3,860.0,4.7,49.95,0.0,2.1,61.8,859.7,8.6,8.4,61.8,100.0,3315.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38545508916924087,False
885205,2026-08-15T16:26:08.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,1.7,1.0,225.8,225.9,226.2,0.8,0.6,0.6,867.8,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3784874935909705,False
885267,2026-08-15T16:26:39.618679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.7,1.0,242.4,242.1,242.0,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3557710995027973,False
885298,2026-08-15T16:26:54.629481+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,1.1,1.2,3.1,26.5,0.0,1.0,4.0,225.3,224.5,225.6,37.3,38.3,37.1,857.3,29.1,49.79,0.0,23.5,61.4,860.4,2.6,2.3,61.4,100.0,3315.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.45649852616156605,False
885329,2026-08-15T16:27:10.629873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.7,0.0,0.0,1.7,1.0,232.7,230.7,233.3,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3602150894906459,False
885360,2026-08-15T16:27:25.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.4,0.6,0.9,0.0,1.0,4.0,235.1,231.7,235.2,20.1,23.3,19.9,858.5,15.5,49.94,0.0,11.1,61.4,859.1,14.6,12.6,61.4,100.0,3311.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.421854978623958,False
885422,2026-08-15T16:27:56.618989+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,4.3,1.9,19.8,0.0,1.0,4.0,231.3,227.5,231.8,25.0,28.6,24.3,858.2,22.6,49.87,0.0,13.1,61.4,860.1,2.8,2.8,61.4,100.0,3314.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42932571426008487,False
885453,2026-08-15T16:28:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.7,0.1,0.0,1.7,1.0,241.4,237.9,240.7,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3614087565493626,False
885484,2026-08-15T16:28:27.629650+00:00,external_ems_2,bess_2,good,0.1717,normal,PCS phase current imbalance high: 8.1; PCS DC current and BMS current mismatch: 30.7,4.6,8.1,2.9,30.7,0.0,1.0,5.0,226.4,222.1,226.7,40.3,44.7,36.6,857.2,34.4,49.77,0.0,22.6,61.4,860.1,3.7,3.0,61.4,100.0,3314.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.5123721564580621,False
885577,2026-08-15T16:29:14.629859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.3,2.7,0.0,0.0,1.7,1.0,227.7,223.8,228.2,0.9,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3960190266084371,False
885608,2026-08-15T16:29:29.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.2,1.8,11.6,0.0,1.0,4.0,236.8,234.0,237.3,20.0,23.0,19.8,858.3,14.6,49.85,0.0,10.8,61.4,860.1,3.0,3.0,61.4,100.0,3311.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41600397058736865,False
885639,2026-08-15T16:29:45.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.0,0.0,1.7,1.0,232.3,229.6,232.1,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36324461599813895,False
885670,2026-08-15T16:30:00.618596+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,2.1,2.1,1.7,22.1,0.0,1.0,5.0,241.9,239.8,240.9,12.1,13.4,11.3,859.4,5.5,49.94,0.0,3.0,61.4,857.7,27.6,25.4,61.4,100.0,3309.0,3304.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4311520029377697,False
885732,2026-08-15T16:30:31.629114+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.7,6.0,0.0,1.0,5.0,244.6,243.0,243.9,12.0,13.2,11.2,858.7,14.0,49.94,0.0,3.0,61.4,859.4,8.0,7.8,61.4,100.0,3310.0,3305.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4006750465151374,False
885763,2026-08-15T16:30:47.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,1.7,1.0,242.2,240.7,241.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35548101745446603,False
885794,2026-08-15T16:31:02.629624+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,2.1,2.9,1.2,20.7,0.0,1.0,6.0,227.9,226.4,228.5,26.9,29.1,26.2,858.5,23.5,49.89,0.0,13.9,61.4,859.7,2.8,2.5,61.4,100.0,3313.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4340591549313202,False
885825,2026-08-15T16:31:18.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.1,0.1,0.0,1.7,1.0,238.4,237.3,238.2,0.8,0.6,0.6,867.9,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36311267832560484,False
885887,2026-08-15T16:31:49.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.1,0.1,0.0,1.7,1.0,240.7,239.2,240.0,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36239455627369327,False
885918,2026-08-15T16:32:04.628767+00:00,external_ems_2,bess_2,good,0.17,normal,PCS DC current and BMS current mismatch: 30.6,2.1,3.9,3.5,30.6,0.0,1.1,5.0,226.1,224.3,226.4,42.1,45.0,41.1,856.6,34.1,49.78,0.0,24.6,61.4,860.1,3.5,2.4,61.4,100.0,3313.0,3308.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4924377994997392,False
885949,2026-08-15T16:32:20.629202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.7,0.0,0.0,1.7,1.0,243.1,241.6,242.5,0.9,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36722143443521243,False
885980,2026-08-15T16:32:35.618580+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,1.9,4.7,2.9,27.1,0.0,1.0,5.0,227.9,226.2,228.1,40.1,42.0,37.3,856.8,31.0,49.78,0.0,20.1,61.4,859.7,3.9,2.9,61.4,100.0,3312.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4646650172147457,False
886073,2026-08-15T16:33:22.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.8,0.0,0.0,1.7,1.0,225.6,223.7,225.7,0.9,0.6,0.7,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3991628757818069,False
886104,2026-08-15T16:33:37.619364+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,0.5,10.6,0.0,1.0,7.0,245.1,243.3,244.4,12.0,13.2,11.2,858.9,5.7,49.94,0.0,3.0,61.0,858.4,16.3,14.6,61.0,100.0,3309.0,3302.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.42110661147880907,False
886135,2026-08-15T16:33:53.619791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.0,0.0,1.7,1.0,239.3,237.2,238.5,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3619391036645894,False
886197,2026-08-15T16:34:24.619794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,2.7,0.1,0.0,1.7,1.0,231.3,229.5,231.4,0.9,0.6,0.7,867.9,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3826703579435065,False
886228,2026-08-15T16:34:39.618856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.8,1.5,8.6,0.0,1.0,6.0,235.9,234.1,235.5,17.5,19.1,17.3,857.9,11.5,49.88,0.0,12.2,61.0,859.4,2.9,2.6,61.0,100.0,3311.0,3305.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4124209063101491,False
886259,2026-08-15T16:34:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.7,0.0,0.0,1.7,1.0,242.1,241.1,241.4,0.9,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3671028338557119,False
886290,2026-08-15T16:35:10.618592+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.6,2.8,3.0,23.9,0.0,1.0,7.0,224.8,224.2,224.5,39.6,40.4,37.6,856.1,29.3,49.78,0.0,22.5,61.0,859.1,5.4,5.5,61.0,100.0,3308.0,3301.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.47425936692466636,False
886352,2026-08-15T16:35:41.618917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,7.1,0.0,1.0,7.0,244.0,243.5,243.6,15.1,14.1,14.7,858.4,9.2,49.93,0.0,2.1,61.0,859.7,2.1,1.8,61.0,100.0,3312.0,3305.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.41271116283180775,False
886383,2026-08-15T16:35:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.1,0.0,1.7,1.0,240.6,240.4,240.1,0.9,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36559607921227916,False
886414,2026-08-15T16:36:12.618694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.6,10.0,0.0,1.0,7.0,230.6,230.4,230.6,28.5,28.0,27.5,857.1,23.0,49.85,0.0,14.0,61.0,858.7,13.0,11.2,61.0,100.0,3312.0,3305.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.43864181987039574,False
886445,2026-08-15T16:36:28.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.0,0.0,1.7,1.0,243.5,243.1,242.9,0.9,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3733148289998359,False
886507,2026-08-15T16:36:59.619023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,224.2,224.4,224.5,0.8,0.6,0.7,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3810860422113742,False
886538,2026-08-15T16:37:14.618576+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.9,1.0,2.0,22.1,0.0,1.0,7.0,245.1,244.5,244.2,12.0,11.0,11.2,858.7,4.7,49.95,0.0,2.2,61.0,856.7,26.8,27.0,61.0,100.0,3301.0,3294.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4467989532172947,False
886600,2026-08-15T16:37:45.630040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,9.4,0.0,1.0,8.0,245.2,244.7,244.7,12.0,11.0,11.2,858.7,5.0,49.95,0.0,2.2,61.0,858.1,14.4,13.4,61.0,100.0,3306.0,3298.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4184794427546634,False
886662,2026-08-15T16:38:16.628807+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.7,8.1,0.0,1.0,8.0,228.1,228.2,228.2,24.2,23.5,23.8,857.4,18.7,49.84,0.0,18.0,61.0,856.7,26.8,27.3,61.0,100.0,3300.0,3292.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.47588105530204555,False
886693,2026-08-15T16:38:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,1.7,1.0,230.7,230.9,230.9,0.8,0.6,0.7,867.9,-0.2,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.365376136693777,False
886724,2026-08-15T16:38:47.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.8,17.6,0.0,1.0,8.0,230.9,230.8,231.1,24.4,23.7,23.7,857.6,20.1,49.88,0.0,12.6,61.0,859.4,2.5,1.8,61.0,100.0,3312.0,3304.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.42708382387210886,False
886755,2026-08-15T16:39:03.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.0,0.0,1.7,1.0,241.6,241.6,241.3,0.9,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3699810706836288,False
886817,2026-08-15T16:39:34.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,244.8,244.7,244.5,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3600342062921337,False
886848,2026-08-15T16:39:49.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.0,2.6,0.0,1.0,8.0,244.0,243.1,243.4,12.1,11.7,11.2,858.1,5.1,49.94,0.0,2.5,60.6,859.1,2.5,2.1,60.6,100.0,3311.0,3303.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.41091360975471247,False
886879,2026-08-15T16:40:05.619882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,3.1,0.1,0.0,1.7,1.0,240.8,240.3,240.1,0.9,0.6,0.7,867.9,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37309727126939524,False
886910,2026-08-15T16:40:20.628964+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.6,1.6,2.5,21.5,0.0,1.0,8.0,231.1,230.7,231.3,29.6,29.6,28.0,856.6,24.4,49.85,0.0,13.2,60.6,859.1,2.9,1.9,60.6,100.0,3310.0,3302.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.44331895198476,False
886972,2026-08-15T16:40:51.618580+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,2.6,2.8,0.2,1.9,0.0,1.0,9.0,242.0,239.4,241.1,12.1,14.0,11.2,858.2,6.1,49.94,0.0,3.2,60.6,858.4,8.0,7.3,60.6,100.0,3306.0,3300.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.43084220323303785,False
887003,2026-08-15T16:41:07.618998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.7,0.0,0.0,1.7,1.0,226.1,222.0,226.2,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3816059986769893,False
887034,2026-08-15T16:41:22.618745+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,3.4,3.3,2.0,19.0,0.0,1.0,9.0,245.3,241.9,244.5,12.1,14.5,11.2,858.0,6.7,49.94,0.0,3.4,60.6,856.0,25.7,29.2,60.6,100.0,3305.0,3296.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.475667569144174,False
887065,2026-08-15T16:41:38.619809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.0,0.0,1.7,1.0,239.3,236.1,238.8,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3561330140032757,False
887127,2026-08-15T16:42:09.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.7,0.1,0.0,1.7,1.0,231.8,227.8,232.2,0.8,0.6,0.7,867.9,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37552209701946715,False
887158,2026-08-15T16:42:24.618660+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,3.8,3.6,0.7,7.9,0.0,1.0,9.0,233.5,230.2,234.0,19.9,22.5,18.9,856.4,23.7,49.94,0.0,12.8,60.6,857.1,15.8,13.5,60.6,100.0,3306.0,3297.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.45978458252212034,False
887189,2026-08-15T16:42:40.629722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.0,0.0,1.7,1.0,242.1,238.9,241.5,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.355985564635727,False
887220,2026-08-15T16:42:55.618573+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,4.4,4.2,1.9,17.2,0.0,1.0,9.0,231.9,227.8,232.2,24.5,27.9,23.7,856.5,21.6,49.85,0.0,12.7,60.6,858.4,4.4,3.1,60.6,100.0,3309.0,3300.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4584471129112032,False
887282,2026-08-15T16:43:26.629491+00:00,external_ems_2,bess_2,good,0.0929,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 21.2,2.5,5.7,2.4,21.2,0.0,1.0,9.0,227.5,225.0,227.4,37.5,40.3,34.6,855.0,31.1,49.77,0.0,21.8,60.6,857.4,9.9,9.6,60.6,100.0,3303.0,3294.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.5044648748985597,False
887313,2026-08-15T16:43:42.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.0,1.7,1.0,244.6,243.3,244.0,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36234179306438463,False
887344,2026-08-15T16:43:57.618570+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.5,2.0,0.7,2.6,0.0,1.0,9.0,243.4,241.9,242.9,12.1,13.2,11.2,857.7,6.1,49.94,0.0,3.1,60.6,858.4,3.5,3.0,60.6,100.0,3309.0,3300.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.41793117259047247,False
887375,2026-08-15T16:44:13.618821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.7,0.0,0.0,1.7,1.0,228.1,226.6,228.6,0.9,0.6,0.7,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3805255183519902,False
887437,2026-08-15T16:44:44.629433+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,1.7,1.0,234.0,232.6,234.1,0.8,0.6,0.7,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.362881049191605,False
887468,2026-08-15T16:44:59.618629+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.8,2.2,1.5,17.5,0.0,1.1,10.0,241.3,239.5,240.5,12.1,13.4,11.2,857.5,6.2,49.94,0.0,3.1,60.6,856.0,23.7,22.5,60.6,100.0,3302.0,3292.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44903365442556226,False
887499,2026-08-15T16:45:15.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.1,0.0,1.7,1.0,224.6,223.2,225.0,0.8,0.6,0.6,867.9,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38220554791125055,False
887530,2026-08-15T16:45:30.618767+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.6,2.1,0.3,0.6,0.0,1.0,10.0,244.4,242.8,243.9,12.0,13.3,11.2,857.4,5.9,49.94,0.0,3.1,60.6,857.7,6.5,6.5,60.6,100.0,3304.0,3294.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4346486132622623,False
887592,2026-08-15T16:46:01.629590+00:00,external_ems_2,bess_2,good,0.188,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 24.6,2.3,3.9,2.1,24.6,0.0,1.0,10.0,227.6,225.7,228.0,31.6,34.0,30.1,855.6,27.1,49.82,0.0,19.8,60.2,857.7,2.5,3.1,60.2,100.0,3306.0,3296.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.48252139008473094,False
887654,2026-08-15T16:46:32.629829+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.8,2.1,0.5,0.5,0.0,1.1,10.0,232.5,230.8,232.6,18.7,20.6,18.5,855.9,13.6,49.86,0.0,14.5,60.2,856.4,14.1,12.9,60.2,100.0,3300.0,3290.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.46390796977127174,False
887685,2026-08-15T16:46:48.628936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.1,0.0,0.0,1.7,1.0,240.7,238.9,239.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3620817191135158,False
887747,2026-08-15T16:47:19.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,1.7,1.0,234.3,232.6,233.9,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35969088898263957,False
887778,2026-08-15T16:47:34.619558+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,2.1,2.6,1.8,13.6,0.0,1.2,11.0,234.1,232.2,234.3,23.0,25.1,22.5,855.9,17.1,49.88,0.0,8.2,60.2,857.7,3.5,3.0,60.2,100.0,3306.0,3295.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4549509148160944,False
887809,2026-08-15T16:47:50.619313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.1,0.0,0.0,1.7,1.0,231.4,230.0,231.8,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36923077738616294,False
887840,2026-08-15T16:48:05.628775+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,2.0,2.2,1.0,12.3,0.0,1.1,11.0,241.5,239.5,240.6,12.1,13.4,11.2,857.0,6.4,49.94,0.0,3.1,60.2,856.0,18.7,19.7,60.2,100.0,3300.0,3289.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.45268218118356024,False
887902,2026-08-15T16:48:36.628873+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.4,0.8,0.5,8.7,0.0,1.1,10.0,243.8,242.4,243.1,12.0,11.2,11.2,856.9,5.2,49.95,0.0,2.5,60.2,856.4,13.9,13.1,60.2,100.0,3303.0,3293.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.43060765716629845,False
887933,2026-08-15T16:48:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.1,0.0,1.7,1.0,243.8,242.7,243.1,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3565112097961916,False
887964,2026-08-15T16:49:07.628671+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,0.2,0.7,0.6,11.4,0.0,1.1,11.0,228.7,228.8,228.9,23.8,23.1,23.3,855.3,14.5,49.86,0.0,15.4,60.2,854.7,25.9,26.9,60.2,100.0,3295.0,3284.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4965331826876585,False
887995,2026-08-15T16:49:23.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,232.7,232.9,233.0,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35735391166658537,False
888057,2026-08-15T16:49:54.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,241.4,241.2,241.1,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35327745758921336,False
888088,2026-08-15T16:50:09.618672+00:00,external_ems_2,bess_2,good,0.282,normal,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 26.9,0.3,1.4,3.2,26.9,0.0,1.1,11.0,226.5,226.3,226.6,36.6,36.6,35.2,854.2,28.9,49.79,0.0,21.3,60.2,857.4,2.0,1.7,60.2,100.0,3306.0,3295.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.48867245672309684,False
888119,2026-08-15T16:50:25.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.2,0.0,1.7,1.0,245.3,245.2,245.0,0.9,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.381722169796817,False
888212,2026-08-15T16:51:11.628692+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,0.2,0.5,0.2,8.5,0.0,1.1,11.0,234.5,234.5,234.7,21.0,20.5,20.9,855.2,14.4,49.89,0.0,9.2,60.2,855.0,22.9,24.2,60.2,100.0,3306.0,3295.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.47213157284712676,False
888243,2026-08-15T16:51:27.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.7,1.0,241.7,241.8,241.7,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3552133945377177,False
888274,2026-08-15T16:51:42.629113+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,0.6,1.2,0.1,1.8,0.0,1.1,11.0,241.0,240.4,240.5,14.7,13.5,14.1,855.9,7.8,49.93,0.0,2.8,60.2,856.0,9.6,9.0,60.2,100.0,3305.0,3294.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4301912325188689,False
888305,2026-08-15T16:51:58.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,229.3,229.7,229.8,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.359226729457626,False
888367,2026-08-15T16:52:29.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,225.4,225.3,225.4,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3723310878160985,False
888398,2026-08-15T16:52:44.618916+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,1.0,0.4,2.0,0.0,1.1,10.0,244.0,243.6,243.7,12.0,11.0,11.2,856.3,4.3,49.95,0.0,2.2,59.9,856.7,2.3,1.6,59.9,100.0,3303.0,3293.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4171342771069934,False
888429,2026-08-15T16:53:00.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,1.7,1.0,243.3,242.9,242.6,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35529836579070234,False
888460,2026-08-15T16:53:15.628755+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,0.5,1.4,1.0,12.2,0.0,1.2,11.0,225.6,225.4,225.9,37.3,37.0,35.9,854.0,29.9,49.83,0.0,21.8,59.9,855.0,17.7,15.7,59.9,100.0,3295.0,3284.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.50308550310187,False
888522,2026-08-15T16:53:46.618611+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,0.3,0.8,1.9,10.4,0.0,1.2,11.0,234.5,234.3,234.6,18.8,18.0,18.5,854.8,12.7,49.86,0.0,8.7,59.9,856.7,2.3,1.5,59.9,100.0,3304.0,3293.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.43542273539399023,False
888553,2026-08-15T16:54:02.628801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,227.6,227.9,227.9,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36705551285437765,False
888584,2026-08-15T16:54:17.629037+00:00,external_ems_2,bess_2,good,0.1933,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 29.7,0.2,1.6,3.2,29.7,0.0,1.1,10.0,226.5,226.5,226.7,38.2,38.0,36.6,853.5,32.1,49.79,0.0,19.5,59.9,856.7,2.4,1.9,59.9,100.0,3303.0,3293.0,25.1,24.0,24.4,20000.0,856.4,0,0,True,0.4872888858253082,False
888615,2026-08-15T16:54:33.619077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,244.4,244.1,243.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3548238795514654,False
888708,2026-08-15T16:55:19.628880+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,0.7,1.1,0.7,19.8,0.0,1.1,11.0,242.0,241.3,241.5,13.8,12.7,13.2,854.7,6.8,49.9,0.0,5.0,59.9,854.0,26.6,27.3,59.9,100.0,3288.0,3277.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.46737382651578613,False
888739,2026-08-15T16:55:35.629262+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.7,1.0,243.7,243.3,243.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3591989347946106,False
888770,2026-08-15T16:55:50.628669+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,0.4,1.0,0.7,11.6,0.0,1.1,11.0,245.5,245.1,245.1,12.0,11.0,11.2,855.7,4.8,49.93,0.0,2.2,59.9,855.0,16.4,12.5,59.9,100.0,3300.0,3289.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4391325198404909,False
888832,2026-08-15T16:56:21.618920+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,1.1,1.8,19.7,0.0,1.1,10.0,233.2,232.9,233.3,12.1,11.0,11.2,855.8,4.3,49.95,0.0,6.4,59.9,854.0,24.0,25.2,59.9,100.0,3292.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4552595725498187,False
888863,2026-08-15T16:56:37.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,235.0,235.3,235.3,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35516737194367914,False
888894,2026-08-15T16:56:52.619549+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.3,0.7,1.4,10.4,0.0,1.1,10.0,237.6,237.3,237.6,18.4,17.7,17.9,855.0,12.6,49.9,0.0,10.9,59.9,856.4,2.2,1.8,59.9,100.0,3302.0,3292.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4268272167681749,False
888925,2026-08-15T16:57:08.618948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,241.1,241.0,240.9,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.352269655945413,False
888987,2026-08-15T16:57:39.629374+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,243.8,243.7,243.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3541823556453557,False
889018,2026-08-15T16:57:54.618576+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.2,0.9,1.2,10.0,0.0,1.1,10.0,235.4,235.2,235.4,17.6,16.7,17.3,854.8,12.2,49.92,0.0,2.2,59.9,856.0,2.2,1.9,59.9,100.0,3302.0,3292.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42205338548529375,False
889049,2026-08-15T16:58:10.630851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.7,1.0,228.4,228.3,228.5,0.8,0.6,0.6,867.9,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36828770040591724,False
889080,2026-08-15T16:58:25.618952+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.2,1.1,0.3,2.2,0.0,1.1,10.0,239.2,239.0,239.0,15.9,14.8,15.5,854.7,10.5,49.92,0.0,5.0,59.9,855.0,12.7,10.7,59.9,100.0,3298.0,3288.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.43524028266947495,False
889142,2026-08-15T16:58:56.629582+00:00,external_ems_2,bess_2,good,0.0961,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 24.3,0.4,1.1,1.9,24.3,0.0,1.1,9.0,241.1,240.7,240.8,12.1,11.0,11.2,855.3,5.0,49.95,0.0,2.2,59.9,853.4,29.3,28.4,59.9,100.0,3293.0,3284.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4562242309030287,False
889173,2026-08-15T16:59:12.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,226.6,226.7,226.8,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3670397834578976,False
889235,2026-08-15T16:59:43.619751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,242.7,242.6,242.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3539380392286739,False
889297,2026-08-15T17:00:14.619242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.7,1.0,235.2,235.6,235.5,0.8,0.6,0.6,867.9,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35601344884457997,False
889328,2026-08-15T17:00:29.618576+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,0.6,0.0,6.1,0.0,1.0,9.0,232.4,232.5,232.6,20.4,19.8,20.2,853.7,13.7,49.86,0.0,10.9,59.4,853.7,19.8,17.2,59.4,100.0,3289.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4550790669090622,False
889359,2026-08-15T17:00:45.628794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,241.2,241.1,240.9,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3528320127528915,False
889391,2026-08-15T17:01:01.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,240.9,240.8,240.6,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35335552158845857,False
889453,2026-08-15T17:01:32.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,243.4,243.3,243.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.358823203063727,False
889484,2026-08-15T17:01:47.629621+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.1,0.5,2.1,0.0,1.0,9.0,242.7,242.3,242.4,12.1,11.0,11.2,854.9,4.4,49.95,0.0,2.2,59.4,855.4,2.3,1.7,59.4,100.0,3299.0,3290.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4114281171050247,False
889515,2026-08-15T17:02:03.619200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,225.7,225.7,226.0,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3665964462666582,False
889546,2026-08-15T17:02:18.618577+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,1.1,0.5,7.2,0.0,1.0,9.0,242.6,241.8,241.9,15.0,13.9,14.3,854.5,8.5,49.9,0.0,5.3,59.4,854.0,15.7,14.5,59.4,100.0,3295.0,3286.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.42716703337136663,False
889608,2026-08-15T17:02:49.619242+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.1,0.8,10.2,0.0,1.0,9.0,241.2,240.8,241.0,12.1,11.0,11.2,854.8,4.4,49.95,0.0,2.2,59.4,854.0,14.6,12.2,59.4,100.0,3295.0,3286.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.41402711245707935,False
889639,2026-08-15T17:03:05.629291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.1,0.2,0.0,1.7,1.0,227.6,227.6,227.6,0.8,0.6,0.6,867.9,-0.2,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3776082756490505,False
889670,2026-08-15T17:03:20.618886+00:00,external_ems_2,bess_2,good,0.0938,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 22.1,0.7,1.0,1.9,22.1,0.0,1.0,9.0,243.9,243.2,243.3,12.0,11.0,11.2,854.6,4.9,49.95,0.0,2.2,59.4,852.7,27.0,25.6,59.4,100.0,3292.0,3283.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.45186517352984734,False
889701,2026-08-15T17:03:36.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,243.3,242.9,242.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.354144647492909,False
889763,2026-08-15T17:04:07.629106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,241.8,241.5,241.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3531064845827167,False
889794,2026-08-15T17:04:22.618604+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.0,2.0,2.2,22.2,0.0,1.0,8.0,224.8,224.8,224.8,40.2,40.4,38.4,852.2,31.4,49.79,0.0,22.7,59.4,854.4,9.2,7.6,59.4,100.0,3293.0,3285.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.48668748602469925,False
889825,2026-08-15T17:04:38.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,244.9,244.8,244.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35635061189885603,False
889856,2026-08-15T17:04:53.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,8.2,0.0,1.0,8.0,237.8,237.5,237.7,16.3,15.2,15.9,853.9,10.5,49.93,0.0,2.2,59.4,855.0,2.3,1.6,59.4,100.0,3297.0,3289.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4055100549218468,False
889918,2026-08-15T17:05:24.628715+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.3,1.5,2.5,22.7,0.0,1.0,8.0,230.2,230.4,230.5,30.6,29.9,29.1,852.5,24.9,49.81,0.0,15.5,59.4,855.0,2.2,1.9,59.4,100.0,3297.0,3289.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.44238582228465734,False
889949,2026-08-15T17:05:40.629548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,235.7,235.4,235.4,0.8,0.6,0.6,867.9,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35603502477393856,False
889980,2026-08-15T17:05:55.655788+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.7,1.0,2.0,20.7,0.0,1.0,7.0,242.2,241.5,241.6,12.0,11.0,11.2,854.4,5.1,49.95,0.0,2.2,59.4,852.4,25.8,25.0,59.4,100.0,3287.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4281635046142352,False
890011,2026-08-15T17:06:11.628892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.7,1.0,224.3,224.5,224.5,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37689536957379205,False
890073,2026-08-15T17:06:42.629677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,237.2,237.1,236.8,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3536447050222515,False
890104,2026-08-15T17:06:57.618721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,2.4,0.0,1.0,7.0,240.8,240.4,240.4,12.1,11.0,11.2,854.3,4.5,49.95,0.0,2.2,59.0,854.7,2.1,1.8,59.0,100.0,3296.0,3289.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3987014381427794,False
890135,2026-08-15T17:07:13.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,230.3,230.6,230.7,0.8,0.6,0.6,867.9,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35938096850562185,False
890166,2026-08-15T17:07:28.628976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.7,12.3,0.0,1.0,7.0,236.4,236.1,236.3,17.7,16.9,17.3,854.1,12.2,49.95,0.0,6.5,59.0,852.4,24.5,22.2,59.0,100.0,3288.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.43054841829595913,False
890228,2026-08-15T17:07:59.628661+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.4,0.3,3.1,27.3,0.0,1.0,7.0,225.2,225.1,225.5,38.3,38.6,38.6,851.6,29.4,49.79,0.0,21.0,59.0,854.7,2.1,1.6,59.0,100.0,3295.0,3288.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4787301709133496,False
890290,2026-08-15T17:08:30.618567+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.1,0.4,2.7,24.5,0.0,1.0,7.0,225.1,225.1,225.2,43.4,43.8,43.6,851.3,32.4,49.78,0.0,23.2,59.0,854.0,7.9,7.0,59.0,100.0,3291.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4961939290520928,False
890321,2026-08-15T17:08:46.629337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,243.8,243.7,243.5,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3548235027014242,False
890383,2026-08-15T17:09:17.629330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.7,1.0,229.5,229.7,229.8,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36084696370837943,False
890414,2026-08-15T17:09:32.619738+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.2,1.4,1.9,20.2,0.0,1.0,6.0,234.5,234.6,234.7,29.6,28.7,28.2,852.1,23.4,49.84,0.0,13.0,59.0,854.0,3.2,4.4,59.0,100.0,3294.0,3288.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4340001879656652,False
890445,2026-08-15T17:09:48.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,229.2,229.6,229.6,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3659911325422997,False
890476,2026-08-15T17:10:03.619750+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,1.0,1.9,21.9,0.0,1.0,6.0,241.9,241.5,241.6,12.0,11.0,11.2,853.9,4.7,49.95,0.0,2.2,59.0,852.0,26.6,26.4,59.0,100.0,3282.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4238098652700291,False
890538,2026-08-15T17:10:34.630958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,6.4,0.0,1.0,6.0,245.0,244.7,244.7,12.0,11.0,11.2,853.8,4.7,49.95,0.0,2.2,59.0,853.4,11.1,10.5,59.0,100.0,3291.0,3285.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39858315579624554,False
890569,2026-08-15T17:10:50.619028+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,243.8,243.5,243.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35423922892857884,False
890600,2026-08-15T17:11:05.618572+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.4,1.1,2.2,21.4,0.0,1.0,5.0,240.7,240.3,240.5,12.1,11.0,11.2,853.9,4.6,49.91,0.0,11.8,59.0,851.7,26.0,28.4,59.0,100.0,3288.0,3283.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4378029063069679,False
890631,2026-08-15T17:11:21.629486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.7,1.0,227.1,227.2,227.3,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3670799657843697,False
890693,2026-08-15T17:11:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,243.4,242.9,242.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.354144647492909,False
890724,2026-08-15T17:12:07.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.4,14.9,0.0,1.0,5.0,225.0,225.0,225.3,43.2,44.6,42.4,851.3,32.8,49.78,0.0,21.9,59.0,852.7,17.9,2.0,59.0,100.0,3288.0,3283.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4907457726864127,False
890755,2026-08-15T17:12:23.629090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.7,1.0,238.3,238.3,238.1,0.8,0.6,0.6,867.9,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35515197507027924,False
890848,2026-08-15T17:13:09.629938+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS DC current and BMS current mismatch: 28.9,0.4,0.4,3.4,28.9,0.0,1.0,5.0,225.4,225.0,225.2,41.8,42.2,42.2,851.0,31.1,49.78,0.0,21.2,59.0,854.4,2.2,1.6,59.0,100.0,3293.0,3288.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.48769967229200023,False
890879,2026-08-15T17:13:25.629554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.6,1.0,243.3,243.4,243.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35823202045934777,False
890910,2026-08-15T17:13:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.2,0.0,1.0,5.0,243.2,242.9,242.9,12.0,11.0,11.2,853.6,4.5,49.95,0.0,2.2,59.0,854.0,2.3,1.6,59.0,100.0,3292.0,3287.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38994562277957967,False
890941,2026-08-15T17:13:56.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.6,1.0,226.9,226.9,227.1,0.8,0.6,0.6,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3638928046954797,False
891003,2026-08-15T17:14:27.628716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.6,1.0,224.5,224.6,224.6,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37601060226407795,False
891034,2026-08-15T17:14:42.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.9,5.8,0.0,1.0,5.0,239.1,238.9,238.9,17.1,16.3,16.7,852.8,11.4,49.92,0.0,5.1,58.6,853.7,5.6,5.2,58.6,100.0,3290.0,3285.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3978568292140008,False
891065,2026-08-15T17:14:58.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.6,1.0,237.3,237.0,236.9,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3529597759193559,False
891096,2026-08-15T17:15:13.629354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.5,14.9,0.0,1.0,5.0,241.1,240.8,240.9,12.0,11.0,11.2,853.5,5.0,49.95,0.0,2.2,58.6,852.0,19.9,19.4,58.6,100.0,3285.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4044804288974907,False
891158,2026-08-15T17:15:44.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,1.8,0.0,1.0,4.0,244.4,244.0,244.0,12.0,11.0,11.2,853.4,4.3,49.95,0.0,2.2,58.6,854.0,2.5,1.7,58.6,100.0,3291.0,3287.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3894690948192319,False
891189,2026-08-15T17:16:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.6,1.0,242.6,242.1,242.0,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35349684288325145,False
891220,2026-08-15T17:16:15.629525+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.0,5.2,0.0,1.0,5.0,226.2,226.0,226.4,28.7,28.1,27.8,851.4,21.7,49.81,0.0,20.3,58.6,852.4,16.5,15.6,58.6,100.0,3285.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4446154973697435,False
891251,2026-08-15T17:16:31.628803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.6,1.0,241.3,240.9,240.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3522401826343968,False
891344,2026-08-15T17:17:17.618825+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.2,1.8,3.3,25.5,0.0,1.0,4.0,225.6,225.5,225.7,37.8,37.2,36.0,850.4,27.6,49.79,0.0,21.5,58.6,853.7,2.1,1.7,58.6,100.0,3290.0,3286.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4553042225362587,False
891375,2026-08-15T17:17:33.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,245.3,245.4,244.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3559533963655176,False
891406,2026-08-15T17:17:48.630324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,2.5,0.0,1.0,5.0,243.4,242.7,242.8,12.0,11.0,11.2,853.3,4.8,49.95,0.0,2.2,58.6,854.0,2.3,1.9,58.6,100.0,3291.0,3286.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39129218996820325,False
891468,2026-08-15T17:18:19.629428+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.2,0.5,0.0,1.0,4.0,239.3,239.1,239.1,17.1,16.2,16.6,851.8,11.4,49.87,0.0,8.1,58.6,853.0,11.9,11.2,58.6,100.0,3290.0,3286.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4019868365236604,False
