id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
891499,2026-08-15T17:18:35.629868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,236.7,236.7,236.4,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3527868547936945,False
891530,2026-08-15T17:18:50.629865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,11.1,0.0,1.0,4.0,241.5,241.2,241.3,12.0,11.0,11.2,853.3,4.4,49.95,0.0,2.2,58.6,852.4,15.5,13.0,58.6,100.0,3284.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38710638845279716,False
891561,2026-08-15T17:19:06.629455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,1.7,1.0,229.8,229.8,229.9,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36850571068985494,False
891623,2026-08-15T17:19:37.629515+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.7,1.0,240.7,240.7,240.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3531874349903761,False
891654,2026-08-15T17:19:52.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.3,0.0,1.0,4.0,243.3,242.9,243.1,12.0,11.0,11.2,853.2,4.5,49.94,0.0,5.4,58.6,853.7,2.2,1.9,58.6,100.0,3289.0,3285.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3893570587945066,False
891685,2026-08-15T17:20:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,243.2,243.1,243.0,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35295896463371207,False
891716,2026-08-15T17:20:23.618572+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.4,1.9,1.5,26.8,0.0,1.0,3.0,225.4,225.2,225.6,43.5,44.7,42.8,851.2,38.4,49.81,0.0,18.7,58.6,852.7,11.6,9.3,58.6,100.0,3286.0,3283.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4838645461544798,False
891778,2026-08-15T17:20:54.629175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.8,11.4,0.0,1.0,3.0,231.7,231.6,231.8,20.0,19.4,19.6,851.9,13.5,49.89,0.0,5.0,58.2,853.7,2.1,1.7,58.2,100.0,3289.0,3286.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39405462853015916,False
891809,2026-08-15T17:21:10.619661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.7,1.0,229.3,229.2,229.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3652367548702429,False
891871,2026-08-15T17:21:41.629417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.0,1.7,1.0,234.5,234.8,234.8,0.8,0.6,0.6,867.8,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35827418878369865,False
891933,2026-08-15T17:22:12.618884+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.7,1.0,224.6,224.7,224.7,0.8,0.6,0.6,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37783248084635945,False
891964,2026-08-15T17:22:27.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,2.8,0.0,1.0,4.0,239.4,239.1,239.1,16.3,15.3,16.0,852.3,10.6,49.92,0.0,2.6,58.2,852.4,13.4,12.7,58.2,100.0,3287.0,3283.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39855057959759527,False
891995,2026-08-15T17:22:43.619186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.7,1.0,243.7,243.6,243.3,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3542383164193869,False
892026,2026-08-15T17:22:58.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,1.0,0.0,1.0,3.0,241.1,240.7,240.8,12.0,11.0,11.2,853.0,4.8,49.95,0.0,2.2,58.2,853.4,5.8,5.2,58.2,100.0,3286.0,3283.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3795059665674441,False
892088,2026-08-15T17:23:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,13.8,0.0,1.0,3.0,243.3,242.9,243.1,12.0,11.0,11.2,852.9,4.4,49.95,0.0,3.0,58.2,852.0,18.2,16.1,58.2,100.0,3278.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3908933596767725,False
892119,2026-08-15T17:23:45.628905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.7,1.0,241.9,241.7,241.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35323788365477754,False
892150,2026-08-15T17:24:00.629583+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.3,0.4,2.6,23.8,0.0,1.0,3.0,225.8,225.7,226.0,33.6,33.2,33.2,850.8,26.0,49.8,0.0,23.4,58.2,853.4,2.2,1.6,58.2,100.0,3289.0,3286.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.44492782019298005,False
892181,2026-08-15T17:24:16.618904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.2,0.0,1.7,1.0,245.1,244.9,244.7,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3655622886659833,False
892243,2026-08-15T17:24:47.619379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,1.7,1.0,242.4,241.7,241.7,0.8,0.6,0.6,867.9,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3540215742880456,False
892274,2026-08-15T17:25:02.629498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,3.2,0.0,1.0,4.0,241.1,240.8,240.9,12.5,11.4,11.8,852.8,5.5,49.95,0.0,2.2,58.2,853.7,2.3,1.6,58.2,100.0,3288.0,3285.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3856212236504295,False
892305,2026-08-15T17:25:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.0,1.7,1.0,225.8,225.9,225.9,0.8,0.6,0.6,867.8,-0.2,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37013938859476214,False
892336,2026-08-15T17:25:33.618890+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.2,19.6,0.0,1.0,3.0,231.5,231.4,231.6,26.4,25.4,25.8,851.2,21.6,49.82,0.0,14.2,58.2,853.4,2.0,1.9,58.2,100.0,3288.0,3285.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4136652193867135,False
892398,2026-08-15T17:26:04.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,7.3,0.0,1.0,3.0,242.3,241.9,242.1,12.0,11.0,11.2,852.8,4.9,49.95,0.0,2.2,58.2,852.4,12.2,12.3,58.2,100.0,3288.0,3285.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38131696766548295,False
892429,2026-08-15T17:26:20.629645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.7,1.0,226.4,226.4,226.5,0.8,0.6,0.6,867.9,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37229439237069567,False
892460,2026-08-15T17:26:35.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,9.3,0.0,1.0,3.0,245.8,245.4,245.3,11.9,10.9,11.2,852.7,4.3,49.95,0.0,2.2,58.2,852.4,13.6,11.8,58.2,100.0,3284.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3927895989454952,False
892491,2026-08-15T17:26:51.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.6,1.0,243.7,243.6,243.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.356524030483737,False
892553,2026-08-15T17:27:22.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.6,1.0,233.1,233.2,233.4,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.35652978339013164,False
892584,2026-08-15T17:27:37.618724+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.7,1.0,1.5,20.2,0.0,1.0,3.0,243.4,242.7,242.8,12.0,11.0,11.2,852.5,4.5,49.9,0.0,10.3,58.2,851.0,24.7,24.5,58.2,100.0,3279.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4143807999205536,False
892615,2026-08-15T17:27:53.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.6,1.0,241.4,241.2,241.0,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.354285966766807,False
892646,2026-08-15T17:28:08.630092+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,0.4,1.7,3.1,31.7,0.0,1.0,3.0,224.9,224.7,225.1,42.5,43.5,41.8,850.3,34.1,49.78,0.0,22.0,57.9,853.4,2.4,1.8,57.9,100.0,3288.0,3285.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.48181987254983005,False
892708,2026-08-15T17:28:39.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,2.7,0.0,1.0,3.0,243.8,243.7,243.6,12.0,11.0,11.2,852.7,4.7,49.9,0.0,2.2,57.9,853.4,2.0,1.8,57.9,100.0,3287.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3853219873971584,False
892739,2026-08-15T17:28:55.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.6,1.0,229.5,229.6,229.7,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3632492553947023,False
892770,2026-08-15T17:29:10.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.2,0.0,1.0,3.0,243.4,243.0,243.1,12.0,11.0,11.2,852.7,4.6,49.95,0.0,2.2,57.9,853.4,2.4,2.0,57.9,100.0,3287.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3813583995403781,False
892801,2026-08-15T17:29:26.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.6,1.0,225.7,226.1,226.2,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.37234228967798044,False
892863,2026-08-15T17:29:57.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.0,1.6,1.0,232.2,232.5,232.4,0.8,0.6,0.6,867.8,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36097479139742056,False
892925,2026-08-15T17:30:28.619018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.0,0.0,1.6,1.0,228.1,228.1,228.1,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36804623294666755,False
892956,2026-08-15T17:30:43.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,13.5,0.0,1.0,2.0,244.5,244.2,244.2,12.0,11.0,11.2,852.6,4.5,49.95,0.0,2.2,57.9,851.7,18.0,14.4,57.9,100.0,3282.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38587646923978264,False
893018,2026-08-15T17:31:14.629093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.4,18.5,0.0,1.0,3.0,233.1,233.0,232.9,16.7,15.8,16.2,851.4,7.7,49.87,0.0,15.6,57.9,851.0,26.2,24.0,57.9,100.0,3274.0,3271.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.43888472798552136,False
893049,2026-08-15T17:31:30.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.6,1.0,238.8,238.7,238.7,0.8,0.6,0.6,867.9,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35654230581537155,False
893080,2026-08-15T17:31:45.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.8,13.7,0.0,1.0,3.0,231.2,231.3,231.5,21.6,21.0,21.5,851.2,16.0,49.86,0.0,13.9,57.9,853.0,2.3,1.6,57.9,100.0,3287.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3999912405900866,False
893111,2026-08-15T17:32:01.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.2,0.0,1.6,1.0,240.7,240.7,240.6,0.8,0.6,0.6,867.9,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35774439084475057,False
893173,2026-08-15T17:32:32.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.6,1.0,243.9,243.7,243.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3562763632293211,False
893204,2026-08-15T17:32:47.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,2.4,0.0,1.0,2.0,244.2,243.9,243.9,11.9,11.0,11.2,852.5,4.5,49.95,0.0,2.2,57.9,853.0,2.1,1.7,57.9,100.0,3286.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3788600076538127,False
893235,2026-08-15T17:33:03.619113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.6,1.0,224.8,225.0,224.9,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3732261384811695,False
893266,2026-08-15T17:33:18.629740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.0,19.0,0.0,1.0,2.0,233.3,233.3,233.6,25.2,24.4,24.1,851.0,21.1,49.87,0.0,11.0,57.9,853.0,2.1,2.8,57.9,100.0,3286.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40203164218329,False
893328,2026-08-15T17:33:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,2.4,0.0,0.9,3.0,239.2,238.8,238.9,16.7,15.7,16.2,851.8,11.4,49.92,0.0,5.3,57.9,852.0,13.8,13.4,57.9,100.0,3283.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.39209350681755917,False
893359,2026-08-15T17:34:05.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.2,0.0,1.7,1.0,240.4,239.9,239.8,0.8,0.6,0.6,867.9,-0.2,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3648102542517142,False
893390,2026-08-15T17:34:20.618857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,4.8,0.0,0.9,3.0,227.3,227.5,227.8,25.8,25.0,25.4,851.2,18.6,49.9,0.0,15.1,57.9,850.7,23.4,24.1,57.9,100.0,3279.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.43397020060817315,False
893483,2026-08-15T17:35:07.619188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,241.5,241.4,241.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3603543472820665,False
893514,2026-08-15T17:35:22.630591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.3,12.3,0.0,0.9,3.0,224.9,224.9,225.2,41.0,41.1,39.9,849.7,31.0,49.79,0.0,22.7,57.5,851.0,18.7,18.1,57.5,100.0,3277.0,3274.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4772987481776061,False
893545,2026-08-15T17:35:38.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,1.7,1.0,245.7,245.3,245.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.359273558962071,False
893576,2026-08-15T17:35:53.629267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.8,5.8,0.0,0.9,2.0,240.4,239.7,239.9,14.5,13.4,13.9,852.2,7.9,49.95,0.0,2.2,57.5,853.0,2.1,1.8,57.5,100.0,3286.0,3284.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37736598407290955,False
893638,2026-08-15T17:36:24.618561+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.6,1.6,2.3,22.1,0.0,0.9,2.0,231.2,231.4,231.8,29.1,28.2,27.5,850.7,24.3,49.81,0.0,14.2,57.5,853.0,2.2,1.7,57.5,100.0,3286.0,3284.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.40769457667436637,False
893669,2026-08-15T17:36:40.629454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,231.7,231.9,232.0,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36450715628403446,False
893700,2026-08-15T17:36:55.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,18.5,0.0,0.9,2.0,242.5,242.0,242.2,12.0,11.0,11.2,852.4,4.4,49.95,0.0,2.2,57.5,851.0,22.9,22.2,57.5,100.0,3282.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.39600813453163836,False
893731,2026-08-15T17:37:11.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.7,1.0,223.7,224.0,223.9,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3844572494383574,False
893793,2026-08-15T17:37:42.630150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,1.7,1.0,240.6,240.1,240.2,0.8,0.6,0.6,867.8,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35689924730398487,False
893824,2026-08-15T17:37:57.629919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.0,1.3,0.0,0.9,3.0,240.7,240.2,240.5,12.6,12.5,11.6,852.4,6.3,49.95,0.0,3.2,57.5,852.4,7.6,6.9,57.5,100.0,3285.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3852531874576783,False
893855,2026-08-15T17:38:13.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,1.7,1.0,231.4,230.4,231.9,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36242613992686123,False
893886,2026-08-15T17:38:28.618581+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,2.5,2.7,1.7,23.2,0.0,1.0,2.0,245.4,242.9,244.5,12.0,13.9,11.2,852.1,6.3,49.94,0.0,3.3,57.5,850.4,29.5,27.7,57.5,100.0,3275.0,3273.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.43642132300621067,False
893979,2026-08-15T17:39:15.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.1,0.0,0.0,1.7,1.0,245.9,242.9,244.9,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36950938756143725,False
894010,2026-08-15T17:39:30.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,6.0,0.8,9.8,0.0,1.0,2.0,227.2,223.4,227.7,36.6,39.6,33.6,850.2,29.1,49.85,0.0,19.8,57.5,851.0,19.3,18.3,57.5,100.0,3281.0,3279.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.48235311772638106,False
894041,2026-08-15T17:39:46.628754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.1,0.0,1.7,1.0,244.7,241.7,244.0,0.8,0.6,0.6,867.9,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3615734698399099,False
894103,2026-08-15T17:40:17.618843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.0,0.0,1.7,1.0,240.7,237.3,240.1,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3592502896784588,False
894134,2026-08-15T17:40:32.619164+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,4.5,6.4,3.2,28.1,0.0,1.0,2.0,227.0,222.9,227.4,38.2,41.6,35.2,849.5,31.3,49.78,0.0,21.7,57.5,852.7,3.2,2.9,57.5,100.0,3284.0,3282.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.47647256236803165,False
894165,2026-08-15T17:40:48.629916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.7,0.0,0.0,1.7,1.0,233.4,231.2,233.8,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3599233282238877,False
894196,2026-08-15T17:41:03.618836+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.3,1.3,17.3,0.0,1.0,2.0,243.1,241.0,242.3,12.0,13.5,11.2,852.0,5.9,49.94,0.0,3.2,57.5,850.7,23.2,23.4,57.5,100.0,3279.0,3277.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.40903055323550297,False
894258,2026-08-15T17:41:34.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.8,0.2,6.7,0.0,1.0,2.0,244.3,242.8,243.7,12.0,13.0,11.2,851.9,5.7,49.94,0.0,3.1,57.1,851.7,12.4,12.3,57.1,100.0,3279.0,3277.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.3898474619412989,False
894289,2026-08-15T17:41:50.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.1,0.0,0.0,1.7,1.0,240.5,238.9,240.0,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36134766546957153,False
894320,2026-08-15T17:42:05.629168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.7,1.2,10.0,0.0,1.0,2.0,231.0,229.9,231.7,20.1,21.8,20.2,851.6,14.0,49.87,0.0,13.1,57.1,850.4,24.0,24.2,57.1,100.0,3275.0,3273.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42074183727734843,False
894351,2026-08-15T17:42:21.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.0,0.0,1.7,1.0,231.7,230.0,231.8,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36189260391421796,False
894413,2026-08-15T17:42:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.1,0.0,0.0,1.7,1.0,241.3,239.9,240.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3618859778411524,False
894444,2026-08-15T17:43:07.630102+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,1.9,5.4,3.1,29.1,0.0,1.0,2.0,224.8,223.2,225.1,40.0,43.0,37.6,849.6,32.5,49.77,0.0,24.5,57.1,852.7,3.4,2.8,57.1,100.0,3285.0,3283.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4740464204135171,False
894506,2026-08-15T17:43:38.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.2,3.3,0.0,1.0,2.0,243.9,242.3,243.3,11.9,13.2,11.2,851.9,6.0,49.94,0.0,3.1,57.1,851.7,9.3,9.7,57.1,100.0,3278.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3890767091337588,False
894568,2026-08-15T17:44:09.629105+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,0.8,3.0,0.0,1.0,2.0,243.0,241.7,242.6,12.0,13.2,11.2,851.9,6.0,49.94,0.0,3.1,57.1,852.7,3.0,2.5,57.1,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3814534923854747,False
894599,2026-08-15T17:44:25.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.1,0.0,1.7,1.0,227.5,226.1,228.2,0.8,0.6,0.7,867.9,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37490904580072826,False
894630,2026-08-15T17:44:40.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,1.3,9.1,0.0,1.0,2.0,238.3,237.0,238.1,18.3,20.0,18.0,851.1,12.5,49.86,0.0,8.4,57.1,852.4,3.4,3.1,57.1,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39092152889614,False
894661,2026-08-15T17:44:56.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,3.1,0.0,0.0,1.7,1.0,230.6,229.1,231.1,0.8,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3742653995389175,False
894723,2026-08-15T17:45:27.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,3.1,0.1,0.0,1.7,1.0,227.8,226.1,228.0,0.8,0.6,0.6,867.9,-0.1,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3832444585897189,False
894754,2026-08-15T17:45:42.629758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.8,9.7,0.0,1.0,2.0,244.3,242.6,243.5,12.0,13.1,11.2,851.8,5.7,49.94,0.0,3.1,57.1,851.0,15.4,14.9,57.1,100.0,3280.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38874462116139324,False
894785,2026-08-15T17:45:58.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,1.7,1.0,243.0,242.1,242.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35550512273633794,False
894816,2026-08-15T17:46:13.618898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.0,7.2,0.0,1.0,2.0,225.2,225.0,225.2,27.5,27.5,26.8,850.0,22.6,49.87,0.0,19.8,57.1,851.0,15.4,14.3,57.1,100.0,3275.0,3273.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4269111211124776,False
894878,2026-08-15T17:46:44.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.0,16.7,0.0,1.0,2.0,230.2,230.4,230.5,23.1,22.5,22.6,850.7,18.8,49.86,0.0,12.3,57.1,852.7,2.1,1.4,57.1,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3984894356074873,False
894909,2026-08-15T17:47:00.619031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,241.1,240.7,240.7,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3579777625431021,False
894940,2026-08-15T17:47:15.618779+00:00,external_ems_2,bess_2,good,0.1844,normal,PCS DC current and BMS current mismatch: 31.5,0.2,2.4,3.1,31.5,0.0,1.0,2.0,225.4,225.2,225.4,42.3,42.6,40.2,849.6,33.9,49.79,0.0,21.7,57.1,852.7,2.4,1.8,57.1,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.46140838301971004,False
894971,2026-08-15T17:47:31.629248+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.6,1.0,243.4,243.4,243.2,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3638771998417996,False
895033,2026-08-15T17:48:02.618825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.0,0.0,1.6,1.0,227.6,227.8,227.9,0.9,0.6,0.7,867.9,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38761841777337747,False
895065,2026-08-15T17:48:18.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.6,1.0,225.5,225.6,225.8,0.8,0.6,0.7,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3766416940552205,False
895096,2026-08-15T17:48:33.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,2.0,5.5,0.0,1.0,2.0,242.2,241.6,241.7,14.0,12.8,13.3,850.7,7.6,49.89,0.0,5.5,56.7,852.7,2.1,2.0,56.7,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38894399949334274,False
895127,2026-08-15T17:48:49.628964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,232.1,232.3,232.3,0.8,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35990333427378035,False
895189,2026-08-15T17:49:20.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.1,0.2,0.0,1.7,1.0,228.5,228.5,228.6,0.9,0.6,0.6,867.9,-0.2,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3900782611663478,False
895220,2026-08-15T17:49:35.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.2,3.1,0.0,1.0,2.0,246.1,245.7,245.6,12.3,11.2,11.4,851.9,5.2,49.95,0.0,2.2,56.7,851.7,8.3,6.7,56.7,100.0,3280.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3862500257767191,False
895251,2026-08-15T17:49:51.618529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,236.8,236.7,236.4,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3527868547936945,False
895282,2026-08-15T17:50:06.618727+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.4,1.0,2.0,23.0,0.0,1.0,1.0,240.7,240.3,240.5,12.0,11.0,11.2,852.0,5.1,49.95,0.0,2.2,56.7,850.0,28.1,27.1,56.7,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40815360247332994,False
895344,2026-08-15T17:50:37.618581+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.2,1.0,1.5,20.1,0.0,1.0,2.0,243.3,243.1,243.1,12.0,11.0,11.2,851.9,4.5,49.94,0.0,6.3,56.7,850.4,24.6,24.5,56.7,100.0,3274.0,3272.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40349579976196637,False
895375,2026-08-15T17:50:53.629814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,242.5,242.4,242.2,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3575113134580238,False
895406,2026-08-15T17:51:08.630458+00:00,external_ems_2,bess_2,good,0.2229,normal,PCS DC current and BMS current mismatch: 33.9,0.3,2.1,3.0,33.9,0.0,1.0,2.0,225.3,225.0,225.3,42.8,44.1,42.0,849.4,36.0,49.81,0.0,24.1,56.7,852.4,2.1,1.6,56.7,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.48254702025808643,False
895437,2026-08-15T17:51:24.630739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.7,1.0,241.8,241.7,241.6,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35287780423622483,False
895499,2026-08-15T17:51:55.629084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,240.6,240.4,240.3,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3575490121726474,False
895561,2026-08-15T17:52:26.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.0,1.6,1.0,243.5,243.4,243.2,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35940947279394564,False
895592,2026-08-15T17:52:41.629082+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.5,1.2,2.2,20.7,0.0,1.0,2.0,231.3,231.3,231.8,27.8,26.9,26.6,850.2,23.1,49.85,0.0,12.0,56.7,852.4,2.4,1.8,56.7,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4021784092588725,False
895654,2026-08-15T17:53:12.618856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,2.0,18.7,0.0,1.0,1.0,242.0,241.3,241.5,12.0,11.0,11.2,852.0,4.6,49.95,0.0,2.2,56.7,850.0,23.3,25.3,56.7,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3985634265154595,False
895685,2026-08-15T17:53:28.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.6,1.0,224.0,224.3,224.3,0.8,0.6,0.7,867.9,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38430015045552407,False
895716,2026-08-15T17:53:43.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,2.7,0.0,1.0,2.0,246.0,245.6,245.5,11.9,10.9,11.2,851.8,4.8,49.95,0.0,2.2,56.7,851.7,7.5,6.7,56.7,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38402677601264584,False
895747,2026-08-15T17:53:59.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.6,1.0,244.1,243.7,243.4,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.354408390503111,False
895809,2026-08-15T17:54:30.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.6,1.0,229.3,229.6,229.6,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.36792031963357186,False
895840,2026-08-15T17:54:45.630100+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.5,12.3,0.0,1.0,1.0,232.4,232.3,232.7,21.5,21.0,21.3,851.9,14.7,49.92,0.0,11.2,56.7,852.4,2.4,1.7,56.7,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39255119994947935,False
895871,2026-08-15T17:55:01.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,1.7,1.0,242.1,241.6,241.5,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3537217768755351,False
895902,2026-08-15T17:55:16.629242+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.2,0.4,3.3,28.5,0.0,1.0,2.0,224.4,224.4,224.6,39.0,38.6,38.9,849.1,30.8,49.78,0.0,23.8,56.3,852.4,2.3,1.5,56.3,100.0,3274.0,3272.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4643487075646244,False
895964,2026-08-15T17:55:47.629930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.6,4.5,0.0,1.0,1.0,241.2,240.5,240.6,13.1,12.0,12.5,851.8,6.6,49.95,0.0,2.2,56.3,852.4,2.1,1.8,56.3,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37268330271775746,False
895995,2026-08-15T17:56:03.629243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,1.7,1.0,240.6,240.5,240.4,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3564223471770826,False
896026,2026-08-15T17:56:18.619391+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.5,1.1,3.0,20.3,0.0,1.0,2.0,231.3,231.5,231.8,27.7,26.6,26.7,849.7,22.5,49.82,0.0,15.0,56.3,852.7,2.2,1.8,56.3,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41801686048672393,False
896119,2026-08-15T17:57:05.629550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,224.3,224.7,224.6,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37340013116987003,False
896150,2026-08-15T17:57:20.619233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,2.0,19.8,0.0,1.0,2.0,245.9,245.3,245.2,12.2,11.0,11.3,851.7,5.2,49.92,0.0,2.2,56.3,849.7,25.0,27.6,56.3,100.0,3271.0,3269.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42697057117742726,False
896181,2026-08-15T17:57:36.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.7,1.0,243.9,243.8,243.4,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35927042472255233,False
896212,2026-08-15T17:57:51.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.1,1.7,0.0,1.0,2.0,244.8,244.2,244.2,12.0,11.0,11.2,851.8,4.4,49.95,0.0,2.2,56.3,851.7,6.1,5.9,56.3,100.0,3280.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37803621952185784,False
896274,2026-08-15T17:58:22.619473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.8,1.2,0.0,1.0,2.0,227.4,227.1,227.6,32.5,31.7,31.2,851.2,20.5,49.88,0.0,17.8,56.3,850.4,19.3,17.9,56.3,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.43185426379288744,False
896305,2026-08-15T17:58:38.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,233.1,233.5,233.5,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3562278491530382,False
896336,2026-08-15T17:58:53.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.8,11.6,0.0,1.0,2.0,232.0,232.2,232.3,20.0,19.3,19.7,850.6,13.6,49.87,0.0,12.8,56.3,852.4,2.0,1.8,56.3,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39246447323638095,False
896367,2026-08-15T17:59:09.628986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,241.3,241.2,241.0,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35271439081515865,False
896429,2026-08-15T17:59:40.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.7,1.0,244.3,243.9,243.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35938659214511265,False
896460,2026-08-15T17:59:55.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.4,0.0,1.0,2.0,243.4,243.0,243.1,12.0,11.0,11.2,851.7,4.6,49.95,0.0,2.2,56.3,852.4,2.2,2.0,56.3,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3740485085689652,False
896491,2026-08-15T18:00:11.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,226.3,226.8,226.9,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3625357809771138,False
896522,2026-08-15T18:00:26.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.2,17.3,0.0,1.0,1.0,231.5,231.7,231.9,25.3,24.6,24.6,850.2,19.6,49.86,0.0,10.3,56.3,852.4,2.3,1.4,56.3,100.0,3282.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.399071880568383,False
896615,2026-08-15T18:01:13.619604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.7,1.0,225.7,225.8,225.8,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3695651312764853,False
896646,2026-08-15T18:01:28.628789+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.7,1.0,2.0,24.5,0.0,1.0,2.0,245.9,245.3,245.2,11.9,10.9,11.2,851.7,4.6,49.95,0.0,2.2,56.3,849.7,29.1,26.5,56.3,100.0,3278.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42465241996800557,False
896677,2026-08-15T18:01:44.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.7,1.0,229.8,230.2,230.3,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35901038303872634,False
896739,2026-08-15T18:02:15.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,226.9,226.6,226.7,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37298337855553987,False
896770,2026-08-15T18:02:30.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.6,2.7,0.0,0.9,1.0,232.9,232.8,233.2,22.9,22.3,22.3,851.0,18.3,49.9,0.0,12.1,55.9,850.4,21.0,20.2,55.9,100.0,3274.0,3273.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.42074209567396464,False
896801,2026-08-15T18:02:46.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.0,1.7,1.0,242.6,242.5,242.3,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36060526804053716,False
896832,2026-08-15T18:03:01.618574+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.2,1.9,20.4,0.0,0.9,2.0,243.1,242.7,242.9,12.6,11.4,11.6,850.5,22.5,49.95,0.0,2.9,55.9,852.4,2.1,1.4,55.9,100.0,3283.0,3281.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.40791975293942734,False
896894,2026-08-15T18:03:32.629031+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.0,18.0,0.0,0.9,1.0,226.0,225.8,226.2,37.0,37.3,36.5,849.4,28.4,49.8,0.0,24.1,55.9,851.4,10.4,8.6,55.9,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4364197219530461,False
896925,2026-08-15T18:03:48.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,245.2,245.2,244.8,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3612232268406108,False
896956,2026-08-15T18:04:03.629591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.5,9.5,0.0,0.9,2.0,233.5,233.4,233.6,18.8,18.1,18.7,850.9,12.1,49.86,0.0,8.7,55.9,852.4,2.6,1.8,55.9,100.0,3283.0,3281.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.38378500458362386,False
896987,2026-08-15T18:04:19.618787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.7,1.0,240.8,240.4,240.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35386062448624067,False
897049,2026-08-15T18:04:50.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.7,1.0,237.2,237.3,237.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3549440344355738,False
897080,2026-08-15T18:05:05.629175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,11.1,0.0,1.0,1.0,242.9,242.5,242.6,12.0,11.0,11.2,851.7,4.4,49.95,0.0,2.2,55.9,851.0,15.5,13.9,55.9,100.0,3278.0,3277.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.3814541286155341,False
897142,2026-08-15T18:05:36.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,1.9,6.2,0.0,0.9,2.0,241.8,240.9,241.2,15.1,13.9,14.4,850.5,8.5,49.89,0.0,5.5,55.9,852.4,2.3,1.3,55.9,100.0,3283.0,3281.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.38812316078996256,False
897204,2026-08-15T18:06:07.619142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.8,19.2,0.0,1.0,2.0,241.3,240.9,241.1,12.0,11.0,11.2,851.8,4.4,49.95,0.0,2.2,55.9,850.0,23.6,24.1,55.9,100.0,3276.0,3274.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.39628546661977987,False
897235,2026-08-15T18:06:23.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,229.3,229.6,229.7,0.8,0.6,0.6,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36132712951090695,False
897266,2026-08-15T18:06:38.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.3,14.3,0.0,0.9,2.0,243.9,243.5,243.6,12.0,11.0,11.2,851.7,5.1,49.95,0.0,2.2,55.9,850.4,19.4,17.8,55.9,100.0,3278.0,3276.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.39181411703357094,False
897297,2026-08-15T18:06:54.629956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.7,1.0,241.8,241.7,241.6,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3536701772880591,False
897359,2026-08-15T18:07:25.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,241.0,240.7,240.5,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3525269398582941,False
897390,2026-08-15T18:07:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,5.4,0.0,1.0,1.0,244.4,243.7,243.8,12.0,11.0,11.2,851.6,4.5,49.95,0.0,2.2,55.9,851.0,9.9,8.1,55.9,100.0,3280.0,3279.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.37983037237236633,False
897421,2026-08-15T18:07:56.619313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,240.6,240.5,240.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3527999541901259,False
897452,2026-08-15T18:08:11.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.7,0.0,1.0,2.0,242.5,242.1,242.3,12.0,11.0,11.2,851.7,4.8,49.95,0.0,2.2,55.9,852.4,2.1,1.9,55.9,100.0,3283.0,3281.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.3742897785211983,False
897514,2026-08-15T18:08:42.619018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.2,4.6,0.0,1.0,2.0,239.3,239.2,239.0,16.6,15.7,16.1,850.9,11.3,49.92,0.0,5.2,55.9,850.7,15.9,14.8,55.9,100.0,3282.0,3280.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.39075028743606544,False
897545,2026-08-15T18:08:58.628963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.0,1.7,1.0,238.9,238.4,238.4,0.8,0.6,0.6,867.9,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3618173516126246,False
897576,2026-08-15T18:09:13.619236+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.0,2.0,20.4,0.0,1.0,2.0,241.1,240.7,240.9,12.0,11.0,11.2,851.7,4.5,49.95,0.0,2.2,55.5,849.7,24.9,25.0,55.5,100.0,3274.0,3272.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.40460939243541794,False
897607,2026-08-15T18:09:29.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,230.3,230.7,230.8,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36032555050445647,False
897669,2026-08-15T18:10:00.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,242.3,242.2,242.0,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3533691929932799,False
897700,2026-08-15T18:10:15.618756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.7,12.2,0.0,1.0,2.0,226.5,226.8,227.1,31.8,31.7,31.0,849.7,19.3,49.81,0.0,18.0,55.5,851.4,7.1,6.0,55.5,100.0,3280.0,3278.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4261635547189623,False
897731,2026-08-15T18:10:31.628856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.0,1.7,1.0,245.6,245.3,244.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3623715735232381,False
897762,2026-08-15T18:10:46.629680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.5,13.1,0.0,1.0,1.0,230.9,230.9,231.2,21.8,21.2,21.6,850.5,15.1,49.86,0.0,10.7,55.5,852.0,2.0,1.8,55.5,100.0,3278.0,3277.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3967203435642875,False
897824,2026-08-15T18:11:17.628793+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.3,2.0,2.8,26.8,0.0,1.0,2.0,225.7,225.4,225.6,40.0,39.8,38.0,849.2,31.5,49.79,0.0,20.6,55.5,852.0,4.7,4.3,55.5,100.0,3283.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4469529490442473,False
897855,2026-08-15T18:11:33.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,243.3,243.0,242.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.358823203063727,False
897886,2026-08-15T18:11:48.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,8.6,0.0,1.0,2.0,243.1,242.8,242.9,12.0,11.0,11.2,851.6,4.6,49.95,0.0,2.2,55.5,851.0,13.2,11.9,55.5,100.0,3278.0,3276.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3818718362752864,False
897917,2026-08-15T18:12:04.619094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.0,1.7,1.0,224.2,224.5,224.4,0.8,0.6,0.6,867.8,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38022073562732894,False
897979,2026-08-15T18:12:35.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.7,1.0,224.4,224.6,224.6,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37718723665706644,False
898010,2026-08-15T18:12:50.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,11.3,0.0,1.0,2.0,243.7,243.4,243.5,12.0,10.9,11.2,851.6,4.9,49.95,0.0,2.2,55.5,850.7,16.2,14.0,55.5,100.0,3280.0,3278.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.385203415234391,False
898041,2026-08-15T18:13:06.629905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,243.7,243.4,243.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.354144647492909,False
898072,2026-08-15T18:13:21.619766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.0,3.4,0.0,1.0,1.0,228.1,228.1,228.4,26.2,25.5,25.4,849.7,19.5,49.83,0.0,22.4,55.5,849.7,22.9,23.1,55.5,100.0,3276.0,3275.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4535384182528267,False
