id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
904800,2026-08-15T19:09:25.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.9,4.3,0.0,0.9,1.0,225.8,225.7,225.9,28.4,27.5,27.7,848.8,23.2,49.81,0.0,20.2,52.4,849.7,18.9,14.7,52.4,100.0,3272.0,3271.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.45006310370203106,False
904831,2026-08-15T19:09:41.629867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.6,1.0,237.4,237.3,237.5,0.8,0.6,0.6,867.9,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35420838500882956,False
904862,2026-08-15T19:09:56.628748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.7,16.3,0.0,0.9,2.0,230.8,231.0,231.2,23.2,22.5,22.7,849.7,18.4,49.86,0.0,11.2,52.0,851.4,2.1,1.7,52.0,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4004884684181944,False
904893,2026-08-15T19:10:12.619021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.6,1.0,240.9,240.8,240.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35737788886674965,False
904955,2026-08-15T19:10:43.629271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.2,0.0,1.6,1.0,243.4,243.4,243.1,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36208774942685307,False
904986,2026-08-15T19:10:58.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.2,0.0,0.9,1.0,243.2,242.8,243.0,12.0,11.0,11.2,850.9,4.4,49.95,0.0,2.2,52.0,851.4,2.2,1.7,52.0,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37691242210308507,False
905048,2026-08-15T19:11:29.629111+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.3,15.3,0.0,0.9,2.0,238.8,239.0,239.0,17.2,16.1,16.6,850.3,11.0,49.87,0.0,6.5,52.0,849.0,26.3,25.5,52.0,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4202464827892975,False
905110,2026-08-15T19:12:00.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,5.0,0.0,0.9,1.0,246.0,245.7,245.5,12.0,10.9,11.2,850.8,4.6,49.92,0.0,2.2,52.0,850.7,9.6,7.2,52.0,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3910795272363632,False
905141,2026-08-15T19:12:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.6,1.0,226.5,226.5,226.6,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.368466838619571,False
905172,2026-08-15T19:12:31.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.3,13.6,0.0,0.9,2.0,240.7,240.3,240.6,12.0,11.0,11.2,851.0,4.6,49.95,0.0,2.2,52.0,849.7,18.2,16.8,52.0,100.0,3273.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39423945947639,False
905203,2026-08-15T19:12:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.6,1.0,229.5,229.8,229.8,0.8,0.6,0.7,867.9,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3720036263655121,False
905265,2026-08-15T19:13:18.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,241.8,241.7,241.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3531064845827167,False
905296,2026-08-15T19:13:33.629978+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.2,1.6,3.1,28.4,0.0,0.9,2.0,227.1,227.0,227.2,37.7,38.2,36.6,848.3,30.7,49.78,0.0,23.0,52.0,851.4,2.3,1.8,52.0,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4629019168973709,False
905327,2026-08-15T19:13:49.630762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,245.0,244.9,244.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3569383858264007,False
905358,2026-08-15T19:14:04.628715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,9.1,0.0,0.9,2.0,243.8,243.1,243.1,12.0,11.0,11.2,851.0,4.6,49.95,0.0,2.2,52.0,850.4,13.7,11.5,52.0,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3842764281234421,False
905420,2026-08-15T19:14:35.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.5,10.1,0.0,0.9,1.0,236.3,236.3,236.5,19.3,18.6,19.2,849.9,12.3,49.85,0.0,7.8,52.0,851.4,2.2,1.9,52.0,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3942444099427425,False
905451,2026-08-15T19:14:51.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.6,1.0,234.9,235.2,235.1,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35989235121110497,False
905482,2026-08-15T19:15:06.630099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,4.3,0.0,0.9,1.0,241.3,240.8,241.1,12.0,11.0,11.2,850.9,4.9,49.95,0.0,2.2,52.0,850.7,9.2,7.4,52.0,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.377704631271714,False
905513,2026-08-15T19:15:22.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.6,1.0,224.5,224.6,224.8,0.8,0.6,0.6,867.9,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3827504937123787,False
905575,2026-08-15T19:15:53.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.6,1.0,242.1,241.9,241.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3536746070155384,False
905606,2026-08-15T19:16:08.618582+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,0.9,2.4,20.2,0.0,0.9,1.0,227.5,227.7,227.8,26.5,25.6,25.6,849.0,22.3,49.9,0.0,15.4,52.0,851.4,2.1,1.8,52.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4075079229781346,False
905637,2026-08-15T19:16:24.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.6,1.0,229.4,229.7,229.5,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3665190556399431,False
905668,2026-08-15T19:16:39.628725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.5,15.1,0.0,0.9,2.0,225.3,225.1,225.5,37.6,38.5,36.9,848.5,29.3,49.83,0.0,23.8,52.0,850.0,14.2,13.5,52.0,100.0,3276.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.44712812890695636,False
905730,2026-08-15T19:17:10.618739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.0,9.1,0.0,0.9,1.0,237.2,236.8,236.9,17.5,16.7,17.1,849.4,11.3,49.86,0.0,7.5,51.6,851.4,2.2,1.9,51.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39072126712250377,False
905761,2026-08-15T19:17:26.629113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.2,0.0,1.6,1.0,240.4,240.2,240.1,0.8,0.6,0.6,867.9,-0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36217701547310527,False
905792,2026-08-15T19:17:41.618585+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.3,1.2,2.9,28.1,0.0,0.9,2.0,227.3,227.3,227.6,38.1,38.0,36.9,848.5,30.2,49.8,0.0,20.6,51.6,851.4,2.1,1.5,51.6,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4419186904109493,False
905823,2026-08-15T19:17:57.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.6,1.0,244.0,243.9,243.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35470922621523804,False
905885,2026-08-15T19:18:28.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.6,1.0,226.2,226.2,226.3,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3668328421509681,False
905916,2026-08-15T19:18:43.618974+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.2,4.8,0.0,0.9,1.0,237.1,237.1,237.3,18.0,17.4,17.7,849.8,11.7,49.9,0.0,6.1,51.6,850.0,16.5,14.1,51.6,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.396667946544796,False
905947,2026-08-15T19:18:59.629515+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.0,1.6,1.0,231.1,231.3,231.3,0.8,0.6,0.6,867.9,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3657169026693658,False
905978,2026-08-15T19:19:14.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.3,19.9,0.0,0.9,1.0,241.3,240.9,241.1,12.0,11.0,11.2,851.0,5.0,49.95,0.0,2.2,51.6,848.7,24.9,25.6,51.6,100.0,3270.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4150100818582837,False
906040,2026-08-15T19:19:45.629155+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,1.9,0.0,0.9,1.0,244.8,244.2,244.2,11.9,10.9,11.2,850.9,4.3,49.95,0.0,2.2,51.6,851.4,2.4,1.7,51.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3773797037069548,False
906102,2026-08-15T19:20:16.618661+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.7,0.8,2.4,21.6,0.0,0.9,1.0,226.7,227.0,227.4,30.1,29.4,29.3,849.0,24.1,49.83,0.0,19.7,51.6,851.4,2.5,2.1,51.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4163566982128165,False
906133,2026-08-15T19:20:32.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.6,1.0,232.2,232.6,232.6,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36261719448036667,False
906195,2026-08-15T19:21:03.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.6,1.0,241.3,241.1,241.0,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3578168171166428,False
906226,2026-08-15T19:21:18.629685+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.4,1.5,3.6,27.4,0.0,0.9,1.0,226.2,226.0,226.4,42.1,41.4,40.6,847.8,29.8,49.78,0.0,21.1,51.6,851.4,2.4,1.9,51.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4662371163270664,False
906257,2026-08-15T19:21:34.619739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.6,1.0,245.1,245.0,244.6,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35697514754486726,False
906288,2026-08-15T19:21:49.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,1.9,0.0,0.9,1.0,243.4,243.1,243.1,12.0,11.0,11.2,850.9,4.7,49.95,0.0,2.2,51.6,851.4,2.8,2.0,51.6,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3780093668178532,False
906350,2026-08-15T19:22:20.628812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.5,0.0,0.9,1.0,242.6,242.2,242.3,12.0,11.0,11.2,850.9,4.8,49.95,0.0,2.2,51.6,851.4,2.3,2.0,51.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37582186075288726,False
906381,2026-08-15T19:22:36.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.0,1.6,1.0,226.4,226.7,226.7,0.8,0.6,0.6,867.8,-0.2,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3684713477670333,False
906412,2026-08-15T19:22:51.629476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.3,7.3,0.0,0.9,1.0,242.8,242.2,242.4,12.8,11.8,12.1,850.1,6.1,49.91,0.0,3.5,51.6,850.4,13.4,10.8,51.6,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.387624580136153,False
906443,2026-08-15T19:23:07.629701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.0,1.6,1.0,231.9,232.2,232.0,0.8,0.6,0.6,867.9,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3647042712423682,False
906505,2026-08-15T19:23:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.6,1.0,228.1,228.1,228.0,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.365583368323424,False
906536,2026-08-15T19:23:53.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,2.4,0.0,0.9,2.0,243.7,243.1,243.2,12.0,11.0,11.2,850.8,4.6,49.95,0.0,2.2,51.2,851.4,2.2,1.7,51.2,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3799136232408366,False
906567,2026-08-15T19:24:09.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.6,1.0,243.0,242.8,242.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35459614384651916,False
906660,2026-08-15T19:24:55.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.3,2.1,0.0,0.9,1.0,243.1,242.7,242.9,11.9,11.0,11.2,850.1,4.2,49.9,0.0,9.6,51.2,851.4,2.1,1.6,51.2,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3902075916062936,False
906691,2026-08-15T19:25:11.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.6,1.0,241.0,240.6,240.5,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35289551531557123,False
906722,2026-08-15T19:25:26.618571+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.2,0.6,2.7,26.2,0.0,0.9,2.0,225.2,225.1,225.3,43.4,44.0,43.5,848.3,32.4,49.78,0.0,20.6,51.2,851.0,6.2,5.5,51.2,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4698967334962104,False
906753,2026-08-15T19:25:42.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.6,1.0,244.0,244.0,243.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35905325661341175,False
906815,2026-08-15T19:26:13.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.6,1.0,226.5,226.7,226.7,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36641691994540504,False
906846,2026-08-15T19:26:28.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.0,16.0,0.0,0.9,2.0,229.3,229.1,229.4,33.1,33.1,31.7,848.7,27.0,49.83,0.0,14.7,51.2,850.7,11.0,9.1,51.2,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.42854491519402266,False
906877,2026-08-15T19:26:44.629365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.0,1.6,1.0,230.3,230.5,230.6,0.8,0.6,0.6,867.9,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3666728096043051,False
906908,2026-08-15T19:26:59.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.9,9.9,0.0,0.9,2.0,242.4,241.7,241.9,12.0,11.0,11.2,850.9,4.7,49.95,0.0,2.2,51.2,850.0,14.6,12.9,51.2,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38328212080230034,False
906970,2026-08-15T19:27:30.628831+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.6,1.0,2.2,22.1,0.0,1.0,2.0,241.8,241.2,241.3,12.0,11.0,11.2,850.9,4.6,49.95,0.0,2.2,51.2,848.7,26.7,28.2,51.2,100.0,3268.0,3266.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.42425796837864965,False
907001,2026-08-15T19:27:46.629007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.6,1.0,230.3,230.7,230.7,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36308042778275584,False
907032,2026-08-15T19:28:01.618977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.6,12.6,0.0,0.9,1.0,234.4,234.2,234.6,20.9,20.4,20.6,849.8,14.8,49.88,0.0,12.1,51.2,851.4,2.2,1.7,51.2,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39617143873538435,False
907063,2026-08-15T19:28:17.630647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.6,1.0,242.2,242.1,241.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3575807703634163,False
907156,2026-08-15T19:29:03.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,14.0,0.0,0.9,1.0,231.8,231.9,232.1,22.0,21.5,21.6,849.4,16.2,49.86,0.0,12.9,51.2,851.4,2.2,2.0,51.2,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3997112869971969,False
907187,2026-08-15T19:29:19.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.6,1.0,240.7,240.7,240.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3559778941692995,False
907218,2026-08-15T19:29:34.618599+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.3,2.0,3.3,25.5,0.0,0.9,1.0,225.6,225.6,225.9,38.3,37.5,36.3,848.1,27.9,49.79,0.0,22.7,51.2,851.4,2.4,2.0,51.2,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4437940032151078,False
907280,2026-08-15T19:30:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.2,13.8,0.0,0.9,1.0,243.3,242.9,242.9,11.9,11.0,11.2,850.9,4.4,49.95,0.0,2.2,51.2,849.7,18.2,17.6,51.2,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3924217819473923,False
907311,2026-08-15T19:30:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.6,1.0,223.8,224.0,224.0,0.8,0.6,0.6,867.9,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37609777609564476,False
907342,2026-08-15T19:30:36.619494+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,5.3,0.0,0.9,2.0,233.0,233.1,233.4,24.8,23.9,23.8,849.3,19.8,49.87,0.0,9.5,51.2,850.0,14.5,13.4,51.2,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40463111567340765,False
907373,2026-08-15T19:30:52.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.6,1.0,230.6,230.7,231.0,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3598725996613136,False
907435,2026-08-15T19:31:23.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.6,1.0,227.9,228.0,228.0,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36802133311748814,False
907466,2026-08-15T19:31:38.618578+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.4,1.1,1.8,21.4,0.0,0.9,2.0,244.4,244.0,244.0,12.0,10.9,11.2,850.8,4.7,49.95,0.0,2.2,50.8,849.0,26.1,26.8,50.8,100.0,3267.0,3265.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4283248730341974,False
907497,2026-08-15T19:31:54.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.6,1.0,242.3,242.1,242.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35512661675027785,False
907528,2026-08-15T19:32:09.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.9,19.0,0.0,1.0,1.0,230.6,230.7,231.0,25.8,24.9,25.1,849.5,21.4,49.85,0.0,12.6,50.8,851.4,2.4,1.9,50.8,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4007410696131625,False
907590,2026-08-15T19:32:40.628699+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.2,1.6,3.1,28.6,0.0,1.0,1.0,227.2,227.0,227.1,39.4,40.1,38.5,848.3,30.9,49.78,0.0,20.8,50.8,851.4,2.3,1.5,50.8,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4439650698015505,False
907621,2026-08-15T19:32:56.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.6,1.0,240.8,240.6,240.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3578958841817534,False
907683,2026-08-15T19:33:27.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.6,1.0,240.3,240.3,240.2,0.8,0.6,0.6,867.8,0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3557643151920149,False
907745,2026-08-15T19:33:58.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.6,1.0,233.7,234.0,233.9,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35782864800569897,False
907776,2026-08-15T19:34:13.637126+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.5,15.4,0.0,1.0,1.0,241.3,240.9,241.1,12.1,11.0,11.2,850.9,4.6,49.95,0.0,2.3,50.8,849.4,20.0,21.7,50.8,100.0,3275.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3928090875224054,False
907807,2026-08-15T19:34:29.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.6,1.0,226.0,226.1,226.1,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3709199758109603,False
907838,2026-08-15T19:34:44.630135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,8.2,0.0,0.9,1.0,244.7,244.5,244.4,12.0,11.0,11.2,850.8,4.7,49.95,0.0,2.3,50.8,850.0,12.9,11.6,50.8,100.0,3273.0,3272.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38576756182341887,False
907900,2026-08-15T19:35:15.629306+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.1,14.2,0.0,0.9,1.0,227.7,227.8,228.0,25.6,24.7,24.6,848.9,18.5,49.83,0.0,15.8,50.8,851.0,4.3,3.8,50.8,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.40435308853607543,False
907931,2026-08-15T19:35:31.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.6,1.0,230.5,230.6,230.8,0.8,0.6,0.6,867.8,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3640516486504257,False
907962,2026-08-15T19:35:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.0,2.9,0.0,0.9,2.0,231.1,230.8,231.1,23.2,22.5,22.5,849.7,18.9,49.87,0.0,12.5,50.8,849.7,16.0,14.2,50.8,100.0,3275.0,3273.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.42198215113870635,False
907993,2026-08-15T19:36:02.629532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.6,1.0,242.2,242.1,242.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35512661675027785,False
908055,2026-08-15T19:36:33.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.6,1.0,245.7,245.6,245.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3578108055384991,False
908086,2026-08-15T19:36:48.618571+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.2,1.6,3.1,28.0,0.0,0.9,1.0,227.5,227.4,227.6,41.4,41.3,39.8,848.3,30.3,49.8,0.0,18.3,50.8,851.4,2.3,1.9,50.8,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4451829477359235,False
908117,2026-08-15T19:37:04.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.6,1.0,232.2,232.2,232.4,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3578889578567942,False
908148,2026-08-15T19:37:19.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.9,10.0,0.0,0.9,1.0,242.8,242.2,242.4,12.0,11.0,11.2,850.9,5.3,49.95,0.0,2.3,50.8,850.0,15.3,14.5,50.8,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3804643729740055,False
908210,2026-08-15T19:37:50.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,6.5,0.0,0.9,2.0,242.0,241.4,241.8,14.7,13.6,14.0,850.6,7.8,49.9,0.0,2.3,50.4,850.0,14.3,13.0,50.4,100.0,3274.0,3272.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3875168892854397,False
908241,2026-08-15T19:38:06.619189+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.6,1.0,229.7,230.2,230.1,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36063001089918495,False
908272,2026-08-15T19:38:21.629944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.9,19.9,0.0,0.9,1.0,241.4,240.8,241.0,12.0,11.0,11.2,850.9,4.7,49.95,0.0,2.2,50.4,849.0,24.6,25.6,50.4,100.0,3270.0,3269.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.40881515978595534,False
908303,2026-08-15T19:38:37.629714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.6,0.0,0.0,1.6,1.0,224.6,229.1,229.0,0.8,0.6,0.6,867.8,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3784785911017691,False
908365,2026-08-15T19:39:08.618684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.0,1.6,1.0,241.8,241.8,241.7,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3565469315307215,False
908396,2026-08-15T19:39:23.628702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.0,6.9,0.0,0.9,2.0,225.5,225.4,225.8,39.1,39.1,39.4,848.0,29.1,49.82,0.0,20.9,50.4,849.0,22.2,22.6,50.4,100.0,3274.0,3272.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4627966746012157,False
908427,2026-08-15T19:39:39.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.6,1.0,235.1,235.5,235.4,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3586069507683505,False
908458,2026-08-15T19:39:54.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.9,15.6,0.0,0.9,2.0,230.4,230.5,230.8,26.1,25.2,25.1,849.5,17.8,49.87,0.0,8.5,50.4,851.4,2.2,2.1,50.4,100.0,3279.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3956434571997905,False
908520,2026-08-15T19:40:25.629171+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.1,1.0,3.0,27.6,0.0,0.9,2.0,227.6,227.5,227.6,37.5,37.5,36.5,848.4,29.8,49.78,0.0,20.1,50.4,851.4,2.2,1.7,50.4,100.0,3279.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4397095432553664,False
908551,2026-08-15T19:40:41.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.0,1.6,1.0,242.8,242.7,242.5,0.8,0.6,0.6,867.9,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3610790064592868,False
908582,2026-08-15T19:40:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.8,0.0,0.9,2.0,242.6,242.2,242.3,12.0,11.0,11.2,850.8,4.8,49.95,0.0,2.2,50.4,851.4,2.0,1.6,50.4,100.0,3279.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3734446016856313,False
908613,2026-08-15T19:41:12.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,224.4,224.6,224.5,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3768073993051657,False
908675,2026-08-15T19:41:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.1,0.0,1.5,1.0,235.4,235.3,235.3,0.8,0.6,0.6,867.9,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3608186195081314,False
908737,2026-08-15T19:42:14.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.5,1.0,244.0,243.7,243.5,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3555336417742826,False
908768,2026-08-15T19:42:29.618580+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.4,1.0,2.2,21.0,0.0,0.9,2.0,240.7,240.3,240.6,12.0,11.0,11.2,850.9,4.4,49.93,0.0,8.5,50.4,848.7,25.4,26.3,50.4,100.0,3274.0,3272.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4060215118754547,False
908830,2026-08-15T19:43:00.629942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.6,10.0,0.0,0.9,1.0,235.7,235.3,235.5,18.3,17.7,18.0,849.8,12.3,49.95,0.0,10.3,50.4,851.4,2.3,2.1,50.4,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.385626304657673,False
908861,2026-08-15T19:43:16.628754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.6,1.0,241.3,241.2,241.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3546068898717912,False
908892,2026-08-15T19:43:31.629012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.7,2.3,19.8,0.0,0.9,2.0,224.5,224.5,224.7,36.0,35.1,33.3,848.4,27.2,49.78,0.0,21.9,50.4,850.7,7.4,6.1,50.4,100.0,3275.0,3273.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.43511314960739106,False
908923,2026-08-15T19:43:47.618858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.6,1.0,245.4,245.3,244.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.35791838305804446,False
908985,2026-08-15T19:44:18.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.6,1.0,232.1,232.3,232.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3572620663054391,False
909016,2026-08-15T19:44:33.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.5,11.1,0.0,0.9,2.0,230.8,230.5,230.9,29.5,28.8,28.3,848.9,24.6,49.81,0.0,16.8,50.4,850.4,13.5,10.4,50.4,100.0,3279.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4196295221570001,False
909047,2026-08-15T19:44:49.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.6,1.0,231.5,231.6,231.7,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.35929864572641995,False
909078,2026-08-15T19:45:04.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,9.0,0.0,0.9,1.0,242.5,242.2,242.3,12.0,11.0,11.2,850.8,4.8,49.95,0.0,2.2,50.0,850.0,13.8,12.1,50.0,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37794308026407003,False
909140,2026-08-15T19:45:35.629902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.0,13.4,0.0,0.9,1.0,245.5,245.4,245.1,11.9,10.9,11.2,850.7,4.7,49.95,0.0,2.2,50.0,849.7,18.1,16.9,50.0,100.0,3273.0,3272.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.39829932103733723,False
909171,2026-08-15T19:45:51.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.6,1.0,244.0,244.0,243.6,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.355845196161377,False
909202,2026-08-15T19:46:06.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.8,8.6,0.0,0.9,2.0,245.2,244.6,244.5,12.0,10.9,11.2,850.8,4.6,49.95,0.0,2.2,50.0,850.0,13.2,11.5,50.0,100.0,3276.0,3274.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38298132821536623,False
909295,2026-08-15T19:46:53.618829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.6,1.0,238.3,238.4,238.2,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35540342888953486,False
909326,2026-08-15T19:47:08.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.6,15.5,0.0,0.9,2.0,234.3,234.0,234.6,22.7,22.2,22.2,849.8,17.7,49.88,0.0,14.0,50.0,851.4,2.2,1.8,50.0,100.0,3279.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3949215334526428,False
909357,2026-08-15T19:47:24.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.6,1.0,241.4,241.3,241.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35730888464077404,False
909388,2026-08-15T19:47:39.630015+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS DC current and BMS current mismatch: 28.9,0.2,0.6,2.9,28.9,0.0,0.9,1.0,225.3,225.3,225.5,44.7,44.6,44.1,848.1,31.1,49.78,0.0,22.0,50.0,851.0,2.2,1.9,50.0,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4693176650879363,False
909450,2026-08-15T19:48:10.628766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,9.0,0.0,0.9,1.0,243.7,243.3,243.3,12.0,11.0,11.2,850.8,4.8,49.94,0.0,2.2,50.0,850.4,13.8,12.4,50.0,100.0,3279.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38232060534725626,False
909481,2026-08-15T19:48:26.629556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.6,1.0,230.7,230.9,230.9,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3601312241593585,False
909512,2026-08-15T19:48:41.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.4,7.9,0.0,0.9,1.0,235.8,235.7,235.9,28.0,26.9,27.0,849.0,21.6,49.85,0.0,11.2,50.0,850.4,13.7,11.5,50.0,100.0,3275.0,3274.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4171310074196455,False
909543,2026-08-15T19:48:57.619012+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.6,1.0,233.2,233.2,233.3,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3575184832460919,False
909605,2026-08-15T19:49:28.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.6,1.0,224.8,225.0,224.9,0.8,0.6,0.6,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.376116173940654,False
909636,2026-08-15T19:49:43.629459+00:00,external_ems_2,bess_2,good,0.1103,normal,PCS phase voltage imbalance high: 9.3,9.3,0.7,1.5,14.3,0.0,0.9,1.0,244.8,244.5,235.5,18.7,18.0,18.7,850.2,14.2,49.95,0.0,7.5,50.0,848.7,28.5,28.4,50.0,100.0,3268.0,3267.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.49734689827122147,False
909667,2026-08-15T19:49:59.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.6,1.0,244.1,243.9,243.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3552556637894101,False
909698,2026-08-15T19:50:14.618573+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.2,2.2,3.0,23.8,0.0,0.9,1.0,224.7,224.6,224.8,34.3,33.8,32.1,848.4,25.9,49.79,0.0,23.8,50.0,851.4,2.1,1.7,50.0,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.43595951308543074,False
909791,2026-08-15T19:51:01.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.0,1.6,1.0,238.3,238.3,238.2,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3559689833124861,False
909822,2026-08-15T19:51:16.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.4,0.0,0.9,2.0,244.1,243.6,243.7,11.9,10.9,11.2,850.8,4.6,49.95,0.0,2.2,50.0,851.4,2.2,1.8,50.0,100.0,3279.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3748150905272297,False
909853,2026-08-15T19:51:32.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.6,1.0,228.1,228.3,228.4,0.8,0.6,0.6,867.8,-0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36333896184084863,False
909915,2026-08-15T19:52:03.630509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.6,1.0,235.4,235.3,235.3,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3570708888202465,False
909946,2026-08-15T19:52:18.629590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,9.3,0.0,0.9,1.0,242.1,241.7,241.8,12.0,11.0,11.2,850.8,4.7,49.95,0.0,2.2,49.6,850.0,14.0,11.9,49.6,100.0,3279.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3770934161188195,False
909977,2026-08-15T19:52:34.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.6,1.0,225.0,225.1,225.2,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3755603097935082,False
910008,2026-08-15T19:52:49.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,9.5,0.0,0.9,1.0,245.3,244.9,244.8,11.9,10.9,11.2,850.7,4.4,49.94,0.0,2.2,49.6,850.0,13.9,12.0,49.6,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38349024526270087,False
910070,2026-08-15T19:53:20.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.8,20.0,0.0,0.9,2.0,241.0,240.4,240.5,12.0,11.0,11.2,850.8,4.2,49.95,0.0,6.3,49.6,849.0,24.2,24.8,49.6,100.0,3267.0,3265.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41313732285291105,False
910101,2026-08-15T19:53:36.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.6,1.0,234.9,235.1,235.1,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3580500151386874,False
910132,2026-08-15T19:53:51.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.2,6.7,0.0,0.9,1.0,235.1,234.8,235.1,17.2,15.9,16.5,849.9,11.8,49.95,0.0,10.5,49.6,849.7,18.5,14.8,49.6,100.0,3268.0,3267.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4112050007460935,False
910163,2026-08-15T19:54:07.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.6,1.0,241.7,241.5,241.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35292041068551405,False
910225,2026-08-15T19:54:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.0,1.6,1.0,245.0,244.6,244.3,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35785513628887156,False
910256,2026-08-15T19:54:53.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.2,9.1,0.0,0.9,1.0,236.9,236.6,236.7,16.9,16.0,16.7,850.2,11.3,49.92,0.0,2.2,49.6,851.4,2.2,1.5,49.6,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3734554766907054,False
910318,2026-08-15T19:55:24.620615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.4,7.9,0.0,0.9,1.0,243.9,243.6,243.6,11.9,11.0,11.2,850.8,4.5,49.95,0.0,2.2,49.6,850.4,12.4,11.4,49.6,100.0,3274.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3778419839360081,False
910380,2026-08-15T19:55:55.619011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.0,2.4,0.0,0.9,2.0,233.5,233.6,233.8,22.1,21.4,21.8,849.4,15.3,49.88,0.0,10.0,49.6,850.4,12.9,10.6,49.6,100.0,3275.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3928449595854885,False
910411,2026-08-15T19:56:11.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,230.6,230.8,230.9,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3618735244052007,False
910442,2026-08-15T19:56:26.619488+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,16.2,0.0,0.9,1.0,241.5,241.1,241.3,12.0,11.0,11.2,850.8,4.7,49.95,0.0,2.2,49.6,849.7,20.9,18.5,49.6,100.0,3273.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38738717103186104,False
910473,2026-08-15T19:56:42.619248+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,226.2,226.2,226.3,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37235147173684224,False
910535,2026-08-15T19:57:13.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.5,1.0,242.7,242.6,242.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3550651669484136,False
910566,2026-08-15T19:57:28.629361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.1,17.1,0.0,0.9,2.0,229.8,229.5,229.7,23.5,22.8,23.0,847.9,32.5,49.94,0.0,13.7,49.6,850.0,15.4,13.2,49.6,100.0,3275.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4239581722395023,False
910597,2026-08-15T19:57:44.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.5,1.0,234.9,234.8,234.7,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35725031731140106,False
910628,2026-08-15T19:57:59.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.6,13.7,0.0,0.9,1.0,232.0,232.0,232.3,21.6,21.1,21.3,849.8,16.0,49.9,0.0,5.2,49.6,851.4,2.3,2.0,49.6,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38802792514094325,False
910690,2026-08-15T19:58:30.619209+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.1,1.4,2.9,24.2,0.0,0.9,1.0,228.7,228.7,228.8,32.8,32.3,31.4,848.5,26.4,49.82,0.0,16.8,49.6,851.4,2.2,1.6,49.6,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4193451903923728,False
910721,2026-08-15T19:58:46.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,243.9,243.5,243.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35567828773819177,False
910752,2026-08-15T19:59:01.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.1,5.7,0.0,0.9,2.0,242.3,241.9,242.0,12.0,11.0,11.2,850.8,4.3,49.95,0.0,2.2,49.2,850.7,10.0,7.8,49.2,100.0,3279.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3742717311745351,False
910783,2026-08-15T19:59:17.630192+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.5,1.0,223.7,223.9,223.9,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38363887260337587,False
910845,2026-08-15T19:59:48.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.5,1.0,229.8,230.0,229.9,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3635910896898788,False
910876,2026-08-15T20:00:03.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,9.9,0.0,0.9,1.0,245.7,245.4,245.2,12.0,10.9,11.2,850.7,4.8,49.95,0.0,2.2,49.2,850.0,14.7,13.8,49.2,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3820926187809982,False
910907,2026-08-15T20:00:19.629182+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.5,1.0,233.3,233.4,233.5,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35746403294556084,False
910938,2026-08-15T20:00:34.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.9,13.0,0.0,0.9,2.0,230.6,231.0,231.2,17.0,15.6,16.5,849.9,8.9,49.95,0.0,11.0,49.2,849.0,21.9,22.6,49.2,100.0,3273.0,3271.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41259756962212585,False
911000,2026-08-15T20:01:05.618918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.3,12.7,0.0,0.9,1.0,232.6,232.5,232.8,20.7,20.2,20.4,850.1,14.9,49.9,0.0,10.6,49.2,851.4,2.2,1.8,49.2,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38683561710326514,False
911031,2026-08-15T20:01:21.629855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,242.7,242.6,242.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3564481857112491,False
911062,2026-08-15T20:01:36.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.7,11.5,0.0,0.9,2.0,224.7,224.3,224.5,39.2,39.0,37.6,848.0,29.4,49.78,0.0,24.8,49.2,849.7,17.9,15.3,49.2,100.0,3269.0,3267.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.472758989104603,False
911093,2026-08-15T20:01:52.629520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,1.5,1.0,240.5,240.3,240.0,0.8,0.6,0.6,867.8,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35581590811767105,False
911155,2026-08-15T20:02:23.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,1.5,1.0,226.3,226.6,226.7,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3691873886613814,False
911186,2026-08-15T20:02:38.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.2,16.6,0.0,0.9,1.0,232.8,232.7,233.1,32.1,31.9,31.1,848.5,26.0,49.83,0.0,13.6,49.2,850.7,9.4,8.1,49.2,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42164525514599066,False
911217,2026-08-15T20:02:54.619587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.5,1.0,230.5,230.4,230.4,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36426059181421644,False
911248,2026-08-15T20:03:09.619056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,10.6,0.0,0.9,1.0,242.2,241.8,242.0,12.0,11.0,11.2,850.8,4.7,49.95,0.0,2.2,49.2,850.0,15.3,12.1,49.2,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37384155101518796,False
911310,2026-08-15T20:03:40.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.7,19.2,0.0,0.9,2.0,245.6,245.3,245.1,11.9,10.9,11.0,850.7,4.6,49.94,0.0,2.2,49.2,849.0,23.8,23.4,49.2,100.0,3274.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4009885683365591,False
911372,2026-08-15T20:04:11.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.3,8.2,0.0,0.9,2.0,234.1,233.5,233.8,18.9,18.3,18.3,849.7,10.5,49.95,0.0,10.2,49.2,850.0,2.3,1.9,49.2,100.0,3276.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3873499560406815,False
911403,2026-08-15T20:04:27.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,236.9,237.2,237.1,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3591688781827008,False
