id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
911465,2026-08-15T20:04:58.618727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.5,1.0,241.9,241.3,241.3,0.8,0.6,0.6,867.8,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35651851349195895,False
911496,2026-08-15T20:05:13.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.1,17.5,0.0,0.9,1.0,229.9,229.7,230.0,24.2,23.5,23.7,849.3,19.7,49.86,0.0,12.9,49.2,851.4,2.2,1.4,49.2,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39600394400148237,False
911527,2026-08-15T20:05:29.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,241.0,240.8,240.7,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3560175036064593,False
911558,2026-08-15T20:05:44.619759+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.4,1.5,2.9,30.0,0.0,0.9,2.0,226.0,225.8,226.2,42.3,43.2,41.7,848.1,34.3,49.78,0.0,21.2,48.8,851.0,4.3,2.3,48.8,100.0,3275.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.46036299114079554,False
911620,2026-08-15T20:06:15.628667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.2,0.0,0.9,1.0,243.3,242.9,243.0,12.0,11.0,11.2,850.7,4.6,49.94,0.0,2.2,48.8,851.4,2.4,1.8,48.8,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37156210716038224,False
911651,2026-08-15T20:06:31.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.5,1.0,224.9,225.1,225.1,0.8,0.6,0.6,867.8,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37838651708438586,False
911682,2026-08-15T20:06:46.629626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.0,8.6,0.0,0.9,1.0,238.5,238.2,238.4,16.8,15.8,16.4,850.0,11.0,49.86,0.0,6.7,48.8,851.0,2.4,1.8,48.8,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37885140641251197,False
911713,2026-08-15T20:07:02.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.5,1.0,230.7,230.9,231.0,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3631732698154795,False
911775,2026-08-15T20:07:33.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.0,1.5,1.0,227.0,227.0,227.1,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3741094163203069,False
911806,2026-08-15T20:07:48.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.0,19.4,0.0,0.9,2.0,244.3,244.0,244.0,12.0,10.9,11.2,850.7,4.7,49.94,0.0,2.2,48.8,848.7,24.1,24.8,48.8,100.0,3270.0,3268.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4095547608338839,False
911837,2026-08-15T20:08:04.629368+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.5,1.0,242.6,242.2,242.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.357135302136777,False
911930,2026-08-15T20:08:50.628918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.0,7.8,0.0,0.9,1.0,231.1,231.2,231.3,22.2,21.6,21.9,849.4,17.6,49.85,0.0,14.1,48.8,850.4,9.8,7.6,48.8,100.0,3274.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3970514446638055,False
911961,2026-08-15T20:09:06.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.5,1.0,240.9,240.9,240.8,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35721331599341916,False
911992,2026-08-15T20:09:21.618563+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.3,2.4,3.5,24.7,0.0,0.8,2.0,225.5,225.2,225.4,34.8,34.2,32.4,847.9,27.0,49.79,0.0,22.2,48.8,851.4,2.3,1.4,48.8,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.44285878795846695,False
912023,2026-08-15T20:09:37.618701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,243.4,243.4,243.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35649385575380566,False
912085,2026-08-15T20:10:08.629214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.0,1.5,1.0,235.6,235.6,235.5,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3591525716389479,False
912116,2026-08-15T20:10:23.619252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,1.5,0.0,0.8,2.0,242.4,242.0,242.2,12.0,11.0,11.1,850.8,4.0,49.94,0.0,2.2,48.8,851.4,2.5,2.3,48.8,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3712421457693464,False
912147,2026-08-15T20:10:39.619309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.5,1.0,225.1,225.4,225.6,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37644378618798596,False
912178,2026-08-15T20:10:54.629852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,6.9,0.0,0.8,1.0,246.0,245.7,245.5,11.9,10.9,11.2,850.0,4.4,49.92,0.0,2.2,48.8,850.4,11.3,10.1,48.8,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3839020255730776,False
912240,2026-08-15T20:11:25.618585+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.7,1.0,2.0,23.4,0.0,0.8,1.0,241.3,240.6,240.7,12.0,11.0,11.2,850.7,4.4,49.95,0.0,2.2,48.8,848.7,27.8,25.6,48.8,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40541516201812683,False
912271,2026-08-15T20:11:41.618844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.5,1.0,229.7,229.8,229.8,0.8,0.6,0.6,867.8,-0.1,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3754555123773962,False
912302,2026-08-15T20:11:56.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.3,2.4,0.0,0.8,1.0,243.2,243.0,243.1,12.0,11.0,11.2,850.7,4.6,49.94,0.0,2.2,48.8,851.0,2.2,2.0,48.8,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3719853707452729,False
912333,2026-08-15T20:12:12.618851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,242.4,242.3,242.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3664986425853902,False
912426,2026-08-15T20:12:58.618888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.4,12.5,0.0,0.8,1.0,232.4,232.5,232.6,20.9,20.4,20.6,849.6,14.7,49.88,0.0,6.7,48.4,851.0,2.2,1.8,48.4,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38521646838391793,False
912457,2026-08-15T20:13:14.619005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,240.5,240.5,240.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3633621199358579,False
912488,2026-08-15T20:13:29.618938+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.3,1.4,2.6,22.9,0.0,0.8,2.0,228.6,228.4,228.7,35.0,35.0,33.6,848.4,28.3,49.79,0.0,19.1,48.4,851.0,5.4,2.8,48.4,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4196577495330227,False
912550,2026-08-15T20:14:00.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.6,13.5,0.0,0.8,1.0,231.8,231.7,232.0,27.2,26.3,26.1,849.1,22.9,49.82,0.0,13.8,48.4,850.7,9.4,7.5,48.4,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4074554516311621,False
912581,2026-08-15T20:14:16.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,224.8,225.0,225.1,0.8,0.6,0.6,867.8,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38573643657043183,False
912612,2026-08-15T20:14:31.618569+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.3,1.0,2.0,23.1,0.0,0.8,1.0,241.7,241.4,241.5,12.0,11.0,11.2,850.7,4.2,49.94,0.0,2.2,48.4,848.7,27.3,26.6,48.4,100.0,3265.0,3264.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4207641489921308,False
912643,2026-08-15T20:14:47.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,224.7,224.6,224.7,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3868594474657902,False
912705,2026-08-15T20:15:18.629902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,1.5,1.0,244.0,243.3,243.2,0.8,0.6,0.6,867.8,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3689362230478211,False
912736,2026-08-15T20:15:33.629273+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,1.6,12.0,0.0,0.8,1.0,225.2,224.6,225.5,37.0,36.9,34.9,848.1,28.2,49.83,0.0,21.2,48.4,849.7,16.2,13.0,48.4,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4547571039064311,False
912767,2026-08-15T20:15:49.629047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.5,1.0,240.0,239.4,239.8,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3620832609488395,False
912798,2026-08-15T20:16:04.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,1.8,9.7,0.0,0.8,2.0,237.4,235.5,237.0,17.0,18.8,16.7,849.2,12.9,49.86,0.0,8.5,48.4,851.0,3.2,3.4,48.4,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39109484027147945,False
912860,2026-08-15T20:16:35.618576+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,4.4,6.3,2.3,22.2,0.0,0.8,1.0,229.1,224.9,229.3,38.5,41.7,35.4,848.1,31.8,49.8,0.0,20.3,48.4,850.4,9.6,9.0,48.4,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4723256377942174,False
912891,2026-08-15T20:16:51.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,3.0,0.0,0.0,1.5,1.0,243.1,240.5,242.7,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3673585108931893,False
912953,2026-08-15T20:17:22.618979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,3.1,0.0,0.0,1.5,1.0,226.3,221.9,226.2,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39959334305719735,False
913015,2026-08-15T20:17:53.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.6,0.1,0.0,1.5,1.0,232.7,229.3,233.2,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37851287635534636,False
913046,2026-08-15T20:18:08.629163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.1,0.4,1.0,0.0,0.8,2.0,245.1,242.3,244.5,12.0,14.3,11.2,850.3,6.5,49.93,0.0,3.4,48.4,850.7,7.5,7.0,48.4,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3940608408470411,False
913077,2026-08-15T20:18:24.628752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.6,0.0,0.0,1.5,1.0,228.8,226.1,229.0,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38402869089874636,False
913108,2026-08-15T20:18:39.628933+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,1.8,2.3,2.1,21.6,0.0,0.8,2.0,240.6,238.8,240.2,12.0,13.5,11.2,850.5,5.0,49.92,0.0,11.8,48.4,848.4,26.6,28.3,48.4,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4272343768601463,False
913170,2026-08-15T20:19:10.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.8,1.6,9.6,0.0,0.8,2.0,236.3,234.8,236.0,17.8,19.1,17.3,849.4,12.6,49.94,0.0,11.5,48.4,851.0,3.0,3.1,48.4,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38651670539691413,False
913201,2026-08-15T20:19:26.629917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.1,0.1,0.0,1.5,1.0,241.2,239.9,240.8,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3689639662803559,False
913232,2026-08-15T20:19:41.619475+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS DC current and BMS current mismatch: 28.9,1.8,5.5,3.0,28.9,0.0,0.8,2.0,224.8,223.3,225.1,39.9,42.2,36.7,848.0,31.4,49.77,0.0,22.8,48.0,851.0,2.5,3.1,48.0,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4748352736764485,False
913263,2026-08-15T20:19:57.628786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.2,0.0,1.5,1.0,243.1,242.0,242.6,0.8,0.6,0.7,867.8,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37475697317273976,False
913325,2026-08-15T20:20:28.629260+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.0,1.5,1.0,240.1,238.8,239.8,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.36402938859472533,False
913356,2026-08-15T20:20:43.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.4,0.7,3.0,0.0,0.8,1.0,241.3,239.8,240.9,15.1,16.1,14.7,850.0,10.0,49.92,0.0,4.8,48.0,850.7,7.0,8.8,48.0,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3807605005813463,False
913387,2026-08-15T20:20:59.618527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.1,0.0,1.5,1.0,236.4,235.2,236.1,0.8,0.6,0.7,867.9,-0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3799195924158481,False
913418,2026-08-15T20:21:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.8,10.1,0.0,0.8,2.0,240.6,239.1,240.2,12.1,13.1,11.2,850.5,5.4,49.94,0.0,3.0,48.0,849.7,15.5,14.4,48.0,100.0,3273.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3846007147540915,False
913480,2026-08-15T20:21:45.618576+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,1.5,1.8,2.1,20.9,0.0,0.8,2.0,243.6,242.1,243.1,12.0,13.0,11.2,850.5,6.0,49.94,0.0,3.1,48.0,848.4,26.9,26.5,48.0,100.0,3268.0,3266.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4242369818058322,False
913511,2026-08-15T20:22:01.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.1,0.1,0.0,1.5,1.0,242.5,240.9,241.7,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.36952809010938903,False
913542,2026-08-15T20:22:16.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,1.3,7.4,0.0,0.8,2.0,242.8,241.2,242.2,15.2,16.3,14.4,849.7,10.6,49.89,0.0,11.7,48.0,851.0,3.2,2.9,48.0,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3926149360118585,False
913573,2026-08-15T20:22:32.619184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.1,0.1,0.0,1.5,1.0,241.8,240.3,241.0,0.8,0.6,0.7,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37305976641005395,False
913635,2026-08-15T20:23:03.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,3.1,0.1,0.0,1.5,1.0,244.7,243.6,244.1,0.9,0.6,0.6,867.9,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38450667998443877,False
913666,2026-08-15T20:23:18.628741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,1.3,10.0,0.0,0.8,2.0,234.7,233.4,234.8,18.0,19.6,17.6,849.7,13.1,49.91,0.0,3.1,48.0,851.0,3.1,2.8,48.0,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38324152665426675,False
913697,2026-08-15T20:23:34.619768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.1,0.2,0.0,1.5,1.0,229.8,228.3,229.9,0.8,0.6,0.7,867.9,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3810860400105076,False
913728,2026-08-15T20:23:49.619559+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.3,1.8,2.5,23.3,0.0,0.8,1.0,229.2,228.9,229.2,31.9,32.8,31.0,848.5,25.9,49.83,0.0,16.1,48.0,851.0,2.6,2.0,48.0,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4120411058305599,False
913790,2026-08-15T20:24:20.618724+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.4,1.0,1.9,21.7,0.0,0.8,2.0,242.1,241.7,241.9,12.0,11.0,11.2,850.6,4.5,49.94,0.0,2.2,48.0,848.7,26.2,27.0,48.0,100.0,3267.0,3265.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4142140015941934,False
913821,2026-08-15T20:24:36.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.0,0.0,1.5,1.0,224.4,224.5,224.7,0.9,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4001595752227705,False
913852,2026-08-15T20:24:51.619080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.2,5.1,0.0,0.8,1.0,244.3,243.9,244.0,12.0,10.9,11.2,850.6,4.9,49.94,0.0,2.2,48.0,850.4,10.0,8.3,48.0,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3827025255774791,False
913883,2026-08-15T20:25:07.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,1.5,1.0,243.8,243.7,243.4,0.8,0.6,0.7,867.9,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36465149199369695,False
913945,2026-08-15T20:25:38.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.7,0.0,0.0,1.5,1.0,229.7,229.7,229.8,0.9,0.6,0.7,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37782790758700757,False
914007,2026-08-15T20:26:09.619550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.0,1.5,1.0,241.0,240.6,240.5,0.8,0.6,0.7,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36325446799998506,False
914038,2026-08-15T20:26:24.618666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.6,4.4,0.0,0.8,1.0,240.2,239.7,239.9,13.9,12.7,13.2,849.4,6.8,49.88,0.0,4.6,47.7,851.0,2.4,1.7,47.7,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3765271315403958,False
914100,2026-08-15T20:26:55.629702+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.2,1.1,2.7,26.6,0.0,0.8,2.0,228.4,228.3,228.5,36.0,36.1,35.0,848.3,28.9,49.81,0.0,16.6,47.7,851.0,2.3,1.6,47.7,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42400862478245094,False
914131,2026-08-15T20:27:11.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.7,0.1,0.0,1.5,1.0,232.9,233.1,233.2,0.9,0.6,0.7,867.9,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37004299153061615,False
914162,2026-08-15T20:27:26.629401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,11.6,0.0,0.8,1.0,242.4,242.1,242.2,12.0,10.9,11.2,850.6,4.0,49.94,0.0,2.2,47.7,849.7,15.6,14.1,47.7,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3767498076860485,False
914193,2026-08-15T20:27:42.629674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.6,1.0,224.8,225.0,224.9,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37466501361444404,False
914255,2026-08-15T20:28:13.630010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.6,1.0,239.9,239.2,239.3,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3528144246014275,False
914286,2026-08-15T20:28:28.618575+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.7,1.0,2.0,21.8,0.0,0.8,3.0,241.3,240.6,240.8,12.0,11.0,11.2,850.7,4.3,49.94,0.0,2.2,47.7,848.7,26.1,25.3,47.7,100.0,3267.0,3264.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4258975139745095,False
914317,2026-08-15T20:28:44.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.6,1.0,230.7,230.9,230.9,0.8,0.6,0.7,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3657857457338046,False
914348,2026-08-15T20:28:59.628925+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,2.8,0.0,0.8,1.0,243.3,242.9,243.0,12.0,10.9,11.2,850.6,5.1,49.94,0.0,3.9,47.7,851.0,2.3,1.9,47.7,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37031171730912693,False
914410,2026-08-15T20:29:30.618826+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.2,2.2,2.4,23.9,0.0,0.8,1.0,225.7,225.8,225.9,33.5,32.6,31.3,848.6,26.0,49.8,0.0,23.4,47.7,851.0,2.1,1.9,47.7,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4204636414053626,False
914441,2026-08-15T20:29:46.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.6,1.0,245.8,245.7,245.2,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3656577264280926,False
914472,2026-08-15T20:30:01.629229+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.4,2.0,0.0,0.8,1.0,232.5,232.4,232.8,21.1,20.7,20.9,850.6,4.5,49.88,0.0,6.4,47.7,851.0,2.5,1.7,47.7,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3900152463855459,False
914565,2026-08-15T20:30:48.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.6,1.0,232.1,232.6,232.5,0.8,0.6,0.6,867.9,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3566800902844647,False
914596,2026-08-15T20:31:03.629181+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.5,13.0,0.0,0.8,2.0,231.4,231.6,232.0,27.2,26.3,26.0,848.9,22.9,49.81,0.0,13.0,47.7,850.4,9.9,9.1,47.7,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40905748361217315,False
914627,2026-08-15T20:31:19.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.1,0.0,0.0,1.6,1.0,230.3,230.4,230.7,0.9,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.378599245436596,False
914658,2026-08-15T20:31:34.618726+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,1.0,1.9,21.7,0.0,0.8,1.0,241.7,241.4,241.5,12.0,11.0,11.2,850.6,5.0,49.94,0.0,2.2,47.7,848.7,26.7,27.6,47.7,100.0,3266.0,3265.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4168901969479026,False
914720,2026-08-15T20:32:05.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.9,2.9,0.0,0.8,1.0,245.9,245.6,245.4,11.9,10.9,11.1,850.5,5.1,49.94,0.0,2.2,47.7,851.4,2.2,2.1,47.7,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3787270510478492,False
914751,2026-08-15T20:32:21.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.5,1.0,243.4,243.2,243.0,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36267444106673297,False
914782,2026-08-15T20:32:36.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.5,4.5,0.0,0.8,1.0,236.4,235.5,236.4,20.4,20.0,20.3,850.2,11.4,49.88,0.0,11.7,47.7,849.7,15.9,14.0,47.7,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40878942507316346,False
914813,2026-08-15T20:32:52.618831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.5,1.0,236.1,236.2,236.3,0.8,0.6,0.7,867.9,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3656836701164822,False
914875,2026-08-15T20:33:23.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.5,1.0,241.2,240.8,240.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3573670476474468,False
914906,2026-08-15T20:33:38.618575+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.6,1.5,2.7,28.1,0.0,0.8,1.0,230.3,230.3,230.9,38.0,38.1,36.6,848.3,30.5,49.8,0.0,17.0,47.3,851.0,2.4,1.9,47.3,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.43393373756901427,False
914937,2026-08-15T20:33:54.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.5,1.0,244.6,244.5,244.2,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35628212269339476,False
914968,2026-08-15T20:34:09.619456+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.4,2.6,0.0,0.8,1.0,242.6,242.3,242.4,12.0,10.9,11.2,850.6,4.6,49.94,0.0,2.2,47.3,851.0,2.0,1.6,47.3,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3703256046671116,False
915061,2026-08-15T20:34:56.619465+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.6,1.0,243.9,243.7,243.5,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35478337687529593,False
915092,2026-08-15T20:35:11.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,2.9,0.0,0.8,1.0,245.0,244.7,244.7,12.0,10.9,11.2,850.6,4.8,49.94,0.0,2.2,47.3,850.7,7.7,6.8,47.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3757141993595241,False
915123,2026-08-15T20:35:27.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.6,1.0,243.1,242.7,242.5,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36326341150993874,False
915185,2026-08-15T20:35:58.619360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.6,1.0,233.6,233.8,233.8,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3557744686537883,False
915216,2026-08-15T20:36:13.629344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.2,12.2,0.0,0.8,1.0,233.9,233.9,234.2,20.8,20.3,20.6,849.8,14.2,49.9,0.0,6.4,47.3,851.0,2.0,1.9,47.3,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3841354882267564,False
915247,2026-08-15T20:36:29.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.6,1.0,241.3,241.1,241.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3530708905738681,False
915278,2026-08-15T20:36:44.628674+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,1.1,2.6,23.6,0.0,0.8,2.0,229.3,229.5,229.7,32.2,31.5,31.1,848.4,25.8,49.79,0.0,18.5,47.3,851.0,2.2,2.0,47.3,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41482939038887356,False
915340,2026-08-15T20:37:15.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.2,7.9,0.0,0.8,2.0,242.5,241.8,241.9,12.0,11.0,11.2,850.6,4.4,49.94,0.0,2.2,47.3,850.4,12.3,11.2,47.3,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3778161235057338,False
915371,2026-08-15T20:37:31.629675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.6,1.0,225.4,225.7,225.7,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3725816518143462,False
915402,2026-08-15T20:37:46.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,6.7,0.0,0.8,1.0,241.4,241.0,241.1,15.2,14.1,14.6,850.1,8.4,49.92,0.0,2.3,47.3,849.7,15.1,14.6,47.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3840180468692491,False
915433,2026-08-15T20:38:02.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.6,1.0,231.3,231.5,231.5,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3591217797505907,False
915495,2026-08-15T20:38:33.628898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.6,1.0,225.8,226.0,226.0,0.8,0.6,0.6,867.9,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3712294858954204,False
915526,2026-08-15T20:38:48.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.6,19.2,0.0,0.8,2.0,244.1,243.4,243.5,12.0,10.9,11.1,850.6,4.8,49.94,0.0,2.2,47.3,849.0,24.0,23.4,47.3,100.0,3267.0,3265.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4142263274101763,False
915588,2026-08-15T20:39:19.618573+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,0.4,1.0,2.6,29.5,0.0,0.8,1.0,225.8,225.6,226.0,38.8,39.3,38.3,848.4,32.0,49.79,0.0,22.7,47.3,851.0,2.5,1.6,47.3,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4404825875943345,False
915650,2026-08-15T20:39:50.618582+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.3,1.6,2.8,27.8,0.0,0.8,2.0,225.2,225.1,225.4,42.0,42.8,41.2,847.9,34.3,49.77,0.0,22.5,46.9,850.7,6.5,6.0,46.9,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.46349341707027925,False
915681,2026-08-15T20:40:06.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.5,1.0,239.2,239.1,238.9,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.357716555621659,False
915712,2026-08-15T20:40:21.629380+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.4,2.3,0.0,0.8,1.0,244.2,243.8,243.8,11.9,11.0,11.2,850.6,4.5,49.9,0.0,2.2,46.9,851.0,2.2,1.6,46.9,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3739556882626929,False
915743,2026-08-15T20:40:37.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.5,1.0,241.0,240.5,240.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3575245834891007,False
915805,2026-08-15T20:41:08.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.2,0.0,1.5,1.0,243.0,243.0,242.8,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3621293393952483,False
915836,2026-08-15T20:41:23.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,2.7,0.0,0.8,2.0,242.1,241.7,241.9,12.0,11.0,11.2,850.7,4.9,49.94,0.0,2.2,46.9,851.0,2.2,1.8,46.9,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.36970842755181155,False
915867,2026-08-15T20:41:39.629148+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.5,1.0,226.1,226.4,226.6,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3736238753189615,False
915898,2026-08-15T20:41:54.619168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,5.5,0.0,0.8,2.0,245.4,245.0,244.9,11.9,10.9,11.2,850.6,4.6,49.94,0.0,2.2,46.9,850.4,10.1,9.0,46.9,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3787652230786879,False
915960,2026-08-15T20:42:25.618629+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,1.0,2.0,22.1,0.0,0.8,1.0,240.8,240.5,240.6,12.0,11.0,11.2,850.7,4.6,49.95,0.0,10.6,46.9,848.7,26.7,26.3,46.9,100.0,3269.0,3268.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41560564632080543,False
915991,2026-08-15T20:42:41.629164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,1.5,1.0,228.4,228.4,228.5,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3715274251996575,False
916022,2026-08-15T20:42:56.618875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.8,2.8,0.0,0.8,1.0,237.0,236.6,236.8,17.3,16.5,17.0,849.9,8.4,49.94,0.0,7.3,46.9,850.7,5.6,5.3,46.9,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38403116253046155,False
916053,2026-08-15T20:43:12.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.5,1.0,243.0,242.6,242.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35843553887803103,False
916115,2026-08-15T20:43:43.629090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.0,1.5,1.0,239.0,239.0,238.8,0.8,0.6,0.6,867.9,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3590305014524982,False
916146,2026-08-15T20:43:58.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,0.8,0.0,0.8,1.0,236.1,235.8,236.0,16.5,15.5,16.2,849.8,10.7,49.92,0.0,5.2,46.9,850.0,11.5,9.9,46.9,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3876790766276189,False
916177,2026-08-15T20:44:14.629676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.5,1.0,240.8,240.7,240.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35772692823766344,False
916208,2026-08-15T20:44:29.629655+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.2,2.1,3.5,28.6,0.0,0.8,1.0,225.0,224.9,225.1,39.6,40.3,38.2,847.9,30.6,49.78,0.0,22.5,46.9,851.4,2.0,1.8,46.9,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.455111925328631,False
916270,2026-08-15T20:45:00.629496+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.9,15.5,0.0,0.8,2.0,227.4,226.9,227.2,36.1,36.1,35.0,849.1,17.9,49.77,0.0,20.0,46.9,851.0,2.4,1.9,46.9,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42014338628767495,False
916301,2026-08-15T20:45:16.618681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.5,1.0,225.8,226.1,226.4,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3763166860298265,False
916332,2026-08-15T20:45:31.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.2,18.8,0.0,0.8,1.0,242.7,242.4,242.5,12.0,11.0,11.2,850.6,4.4,49.94,0.0,2.2,46.9,849.4,23.2,21.4,46.9,100.0,3269.0,3268.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4031362172371199,False
916363,2026-08-15T20:45:47.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,224.7,225.0,224.9,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3768580121890443,False
916425,2026-08-15T20:46:18.629924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,238.6,238.6,238.5,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.357072058208614,False
916456,2026-08-15T20:46:33.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.4,6.0,0.0,0.8,2.0,229.6,229.6,229.8,21.3,20.7,21.1,849.4,15.0,49.95,0.0,13.7,46.9,849.0,21.0,20.3,46.9,100.0,3274.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41232268039658,False
916487,2026-08-15T20:46:49.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.5,1.0,230.7,230.6,230.8,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.367518505834612,False
916518,2026-08-15T20:47:04.628732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.1,5.7,0.0,0.8,1.0,235.0,234.8,235.0,16.9,16.0,16.6,849.9,8.2,49.88,0.0,12.6,46.5,851.0,2.5,1.9,46.5,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3793454261146183,False
916580,2026-08-15T20:47:35.618578+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.2,2.2,2.9,30.0,0.0,0.8,1.0,224.8,224.8,225.0,41.9,43.2,41.0,848.1,32.5,49.77,0.0,20.7,46.5,851.0,2.5,1.8,46.5,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.45502979312138686,False
916642,2026-08-15T20:48:06.628738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,2.2,0.0,0.9,1.0,244.0,243.6,243.6,12.0,10.9,11.2,850.6,4.5,49.92,0.0,2.2,46.5,851.0,2.3,1.5,46.5,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37146767961417176,False
916673,2026-08-15T20:48:22.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.1,0.0,1.5,1.0,240.4,240.3,240.3,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3601244354720759,False
916735,2026-08-15T20:48:53.629354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.5,1.0,230.1,230.4,230.5,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36536415071332834,False
916766,2026-08-15T20:49:08.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.8,6.3,0.0,0.8,1.0,233.9,233.9,234.1,23.0,22.4,22.4,849.2,18.3,49.88,0.0,7.6,46.5,850.0,12.0,11.2,46.5,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39099628749352894,False
916797,2026-08-15T20:49:24.619733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,224.2,224.4,224.2,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3769773315817043,False
916828,2026-08-15T20:49:39.618617+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.8,1.0,2.0,22.2,0.0,0.8,1.0,241.7,240.9,241.1,12.0,11.0,11.2,850.7,4.6,49.94,0.0,2.2,46.5,848.7,26.8,26.7,46.5,100.0,3270.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41004248180071706,False
916890,2026-08-15T20:50:10.619760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,2.1,0.0,0.9,1.0,244.1,243.7,243.7,12.0,11.0,11.2,850.6,4.6,49.94,0.0,2.2,46.5,851.0,2.5,1.9,46.5,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3706752302105017,False
916921,2026-08-15T20:50:26.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.5,1.0,243.4,243.2,243.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3585118395141287,False
916952,2026-08-15T20:50:41.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.9,2.2,0.0,0.8,2.0,228.7,228.7,229.0,21.3,20.7,21.1,849.1,16.0,49.85,0.0,16.0,46.5,850.0,13.8,11.9,46.5,100.0,3272.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4149092893707058,False
916983,2026-08-15T20:50:57.629790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,245.2,245.2,244.7,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35790821481826224,False
917045,2026-08-15T20:51:28.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,241.5,241.4,241.3,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3548627053573963,False
917076,2026-08-15T20:51:43.629246+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.2,1.7,3.4,26.9,0.0,0.8,2.0,226.2,226.1,226.3,37.5,37.1,35.8,847.6,29.1,49.78,0.0,21.0,46.5,851.0,2.2,1.8,46.5,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4379708528277364,False
917107,2026-08-15T20:51:59.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,244.5,244.4,244.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3564320322750283,False
917200,2026-08-15T20:52:45.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.8,10.6,0.0,0.9,1.0,234.6,234.5,234.8,21.6,21.1,21.4,849.5,15.9,49.84,0.0,10.9,46.5,848.7,26.5,26.2,46.5,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4278639176990556,False
917231,2026-08-15T20:53:01.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,232.3,232.2,232.6,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3577782016245993,False
917262,2026-08-15T20:53:16.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,4.6,0.0,0.9,2.0,242.0,241.6,241.7,12.0,11.0,11.2,850.7,4.6,49.94,0.0,2.2,46.5,850.4,9.2,8.5,46.5,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37132227296654896,False
917293,2026-08-15T20:53:32.619759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,224.2,224.4,224.4,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37816841840803467,False
917355,2026-08-15T20:54:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,243.4,243.3,243.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3555543721046547,False
917386,2026-08-15T20:54:18.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.3,14.1,0.0,0.9,1.0,228.2,228.2,228.5,25.6,24.8,24.9,850.7,16.1,49.9,0.0,13.2,46.1,851.0,2.0,1.7,46.1,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3974362426411267,False
917417,2026-08-15T20:54:34.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.0,0.0,1.5,1.0,230.8,230.8,230.8,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3614950467673813,False
917448,2026-08-15T20:54:49.628818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.0,12.8,0.0,0.9,2.0,226.2,226.0,226.2,36.7,37.1,36.3,848.4,30.0,49.84,0.0,19.0,46.1,849.4,17.2,16.7,46.1,100.0,3273.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4414008227112413,False
917510,2026-08-15T20:55:20.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.8,19.4,0.0,0.9,1.0,230.3,230.4,230.6,25.2,24.4,24.5,849.2,21.5,49.86,0.0,10.7,46.1,851.0,2.1,1.6,46.1,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3966350078164086,False
917541,2026-08-15T20:55:36.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.6,1.0,241.1,240.9,240.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3526338526782856,False
917572,2026-08-15T20:55:51.619761+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.4,1.6,2.8,28.1,0.0,0.8,1.0,226.6,226.4,226.8,38.2,38.2,36.6,848.2,30.1,49.79,0.0,21.1,46.1,851.0,2.0,2.0,46.1,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4300881999551347,False
917603,2026-08-15T20:56:07.618820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.6,1.0,243.6,243.4,243.3,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35543430549628685,False
917696,2026-08-15T20:56:53.629056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,9.5,0.0,0.8,2.0,245.5,245.2,245.1,11.9,10.9,11.2,850.5,4.7,49.94,0.0,2.2,46.1,849.7,14.2,13.3,46.1,100.0,3272.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3885762427024069,False
917727,2026-08-15T20:57:09.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.6,1.0,244.0,243.8,243.6,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3555972486982991,False
917758,2026-08-15T20:57:24.619730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.9,6.0,0.0,0.9,1.0,234.2,233.6,233.8,21.1,20.6,20.5,849.5,15.8,49.86,0.0,12.9,46.1,850.4,9.8,8.4,46.1,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39509510137639847,False
917820,2026-08-15T20:57:55.618850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.8,6.3,0.0,0.9,1.0,232.4,231.9,232.3,23.4,22.7,22.9,849.8,15.6,49.9,0.0,11.5,46.1,849.0,21.9,20.1,46.1,100.0,3271.0,3270.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.420561208386421,False
917851,2026-08-15T20:58:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.6,1.0,241.6,241.1,241.0,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3555164345716648,False
917882,2026-08-15T20:58:26.619785+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS DC current and BMS current mismatch: 28.9,0.3,2.2,3.3,28.9,0.0,0.9,2.0,225.2,225.2,225.5,41.2,40.7,39.0,847.7,30.9,49.77,0.0,21.8,46.1,851.0,2.0,1.7,46.1,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.44991104839397505,False
917913,2026-08-15T20:58:42.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.6,1.0,245.4,245.0,244.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35777302895096447,False
917975,2026-08-15T20:59:13.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.6,1.0,243.2,243.2,242.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35476886539405683,False
918006,2026-08-15T20:59:28.629380+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,0.1,0.0,0.9,1.0,243.4,242.8,242.8,12.0,10.9,11.2,850.6,4.5,49.94,0.0,2.2,46.1,851.0,4.6,2.5,46.1,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37287643472031673,False
918037,2026-08-15T20:59:44.619615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.6,1.0,225.5,225.6,225.7,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36917075903192675,False
