id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
924702,2026-08-15T21:55:16.619219+00:00,external_ems_2,bess_2,good,0.0618,normal,PCS phase current imbalance high: 10.6,0.2,10.6,0.3,2.2,0.0,0.8,1.0,232.1,231.9,232.0,21.8,21.3,11.2,850.4,4.5,49.94,0.0,2.2,43.0,850.7,2.3,1.6,43.0,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.43773141842492164,False
924733,2026-08-15T21:55:32.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.0,1.5,1.0,227.3,227.5,227.5,0.8,0.6,0.6,867.9,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3679849212492221,False
924795,2026-08-15T21:56:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.5,1.0,232.2,232.8,232.7,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36331753200057654,False
924826,2026-08-15T21:56:18.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,5.1,0.0,0.8,2.0,241.3,240.9,241.1,12.0,11.0,11.2,850.4,4.7,49.94,0.0,2.2,42.6,850.0,9.8,10.2,42.6,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3736727745073055,False
924857,2026-08-15T21:56:34.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.5,1.0,224.7,225.0,224.9,0.8,0.6,0.6,867.9,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3825307518010401,False
924888,2026-08-15T21:56:49.618560+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.7,1.0,2.3,24.2,0.0,0.8,2.0,241.0,240.3,240.5,12.0,11.0,11.2,850.4,4.4,49.94,0.0,2.2,42.6,848.1,28.6,28.5,42.6,100.0,3268.0,3266.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4296255031841659,False
924950,2026-08-15T21:57:20.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.7,9.4,0.0,0.8,1.0,234.8,234.5,234.8,17.0,16.2,16.7,850.3,11.8,49.94,0.0,8.6,42.6,851.0,2.4,1.7,42.6,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38421221001818834,False
924981,2026-08-15T21:57:36.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.4,1.0,242.8,242.3,242.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36057200949423873,False
925012,2026-08-15T21:57:51.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.4,14.7,0.0,0.8,1.0,225.2,225.1,225.3,35.1,33.8,33.5,847.6,26.5,49.79,0.0,24.0,42.6,850.0,11.8,9.4,42.6,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4570248682225999,False
925105,2026-08-15T21:58:38.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.5,1.0,241.0,240.9,240.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3539529937310661,False
925136,2026-08-15T21:58:53.618617+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.4,1.8,3.1,21.5,0.0,0.8,1.0,230.1,230.1,230.5,29.8,29.1,28.0,847.9,23.6,49.8,0.0,17.2,42.6,851.0,2.1,1.6,42.6,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4258163368136376,False
925167,2026-08-15T21:59:09.618844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,1.5,1.0,231.2,231.4,231.6,0.8,0.6,0.6,867.9,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36633644292711215,False
925198,2026-08-15T21:59:24.629737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.4,16.6,0.0,0.8,1.0,242.6,242.3,242.4,11.9,11.0,11.2,850.4,4.6,49.94,0.0,2.2,42.6,849.0,21.2,19.9,42.6,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39739746650480634,False
925260,2026-08-15T21:59:55.619182+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.8,18.5,0.0,0.8,2.0,241.2,240.9,241.1,13.9,12.8,13.3,850.2,6.9,49.94,0.0,2.2,42.6,848.4,25.4,26.4,42.6,100.0,3270.0,3268.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41477333969637914,False
925291,2026-08-15T22:00:11.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.5,1.0,243.9,243.7,243.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35869913790343283,False
925322,2026-08-15T22:00:26.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.3,0.9,0.0,0.8,1.0,240.8,240.4,240.5,11.9,11.0,11.2,850.4,4.5,49.94,0.0,2.2,42.6,850.7,5.4,4.9,42.6,100.0,3273.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3778222407788238,False
925353,2026-08-15T22:00:42.630327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,226.8,226.9,226.9,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3676031008609094,False
925415,2026-08-15T22:01:13.629457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,1.0,241.3,241.1,241.1,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3562220934406267,False
925446,2026-08-15T22:01:28.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.8,8.5,0.0,0.8,1.0,236.7,236.2,236.4,16.0,14.9,15.4,849.2,10.7,49.88,0.0,12.7,42.6,851.0,2.2,1.8,42.6,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38984779533140085,False
925477,2026-08-15T22:01:44.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.5,1.0,240.8,240.7,240.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35429350610838967,False
925508,2026-08-15T22:01:59.619513+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.4,0.5,2.6,24.7,0.0,0.8,2.0,225.0,224.6,224.9,42.6,43.0,42.5,847.8,32.2,49.78,0.0,23.6,42.6,850.4,7.5,6.8,42.6,100.0,3274.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.47144025959645597,False
925601,2026-08-15T22:02:46.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,1.5,1.0,225.8,226.2,226.2,0.8,0.6,0.6,867.9,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37699897409706373,False
925632,2026-08-15T22:03:01.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.3,5.1,0.0,0.8,1.0,230.5,230.3,230.6,30.6,29.5,29.1,849.7,7.4,49.84,0.0,13.4,42.2,851.0,2.3,1.7,42.2,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4024039017263186,False
925663,2026-08-15T22:03:17.628978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,1.5,1.0,229.9,230.1,230.3,0.8,0.6,0.6,867.9,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36647443143620834,False
925725,2026-08-15T22:03:48.618944+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.0,1.5,1.0,228.1,228.2,228.1,0.8,0.6,0.6,867.8,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3711180083589673,False
925756,2026-08-15T22:04:03.619455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.2,15.3,0.0,0.8,2.0,243.1,242.7,242.9,12.0,11.0,11.2,849.9,4.5,49.94,0.0,3.4,42.2,848.7,19.8,19.9,42.2,100.0,3272.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3989002339368535,False
925787,2026-08-15T22:04:19.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.0,1.5,1.0,242.2,242.0,242.0,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3573314996254569,False
925818,2026-08-15T22:04:34.629330+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.3,0.7,2.9,23.7,0.0,0.8,1.0,225.5,225.3,225.6,32.6,31.9,31.9,847.8,26.0,49.8,0.0,23.8,42.2,850.7,2.3,1.5,42.2,100.0,3273.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.44441704780576535,False
925880,2026-08-15T22:05:05.629234+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.3,0.5,3.0,28.5,0.0,0.8,1.0,234.1,234.1,234.4,20.2,19.7,20.1,847.7,30.6,49.78,0.0,22.1,42.2,850.7,2.1,1.8,42.2,100.0,3270.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.46125790258625654,False
925911,2026-08-15T22:05:21.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,244.7,244.6,244.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35671775781047893,False
925942,2026-08-15T22:05:36.629144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.4,0.0,0.8,1.0,244.2,243.8,243.8,12.0,11.0,11.2,850.3,4.6,49.94,0.0,2.2,42.2,851.0,2.2,1.7,42.2,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3771157911837496,False
925973,2026-08-15T22:05:52.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,240.6,240.1,240.1,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3543259158501728,False
926035,2026-08-15T22:06:23.628843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,233.4,233.3,233.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35774591208768697,False
926066,2026-08-15T22:06:38.619440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.4,13.1,0.0,0.8,1.0,242.2,241.7,241.9,12.0,10.9,11.2,850.4,5.0,49.94,0.0,2.2,42.2,849.0,18.1,20.3,42.2,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3912216870897027,False
926128,2026-08-15T22:07:09.628778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,11.1,0.0,0.8,1.0,245.5,245.1,245.0,11.9,10.9,11.2,850.3,4.7,49.93,0.0,2.2,42.2,849.7,15.8,13.4,42.2,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39237242830825086,False
926190,2026-08-15T22:07:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,4.1,0.0,0.8,1.0,224.3,224.4,224.6,36.1,34.5,34.1,848.1,26.7,49.81,0.0,19.6,42.2,848.7,22.6,22.7,42.2,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4845656414720527,False
926221,2026-08-15T22:07:56.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,241.1,240.9,240.7,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.363633726327157,False
926252,2026-08-15T22:08:11.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.2,0.6,0.0,0.8,2.0,230.3,230.5,230.6,21.7,21.1,21.4,849.2,16.3,49.88,0.0,7.5,42.2,849.0,15.7,15.9,42.2,100.0,3270.0,3268.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42583561175443,False
926283,2026-08-15T22:08:27.619414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,241.3,240.8,240.7,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35375251755207904,False
926345,2026-08-15T22:08:58.619569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,243.6,243.4,243.2,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3561984997382095,False
926376,2026-08-15T22:09:13.629163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.4,2.5,0.0,0.8,2.0,242.4,242.1,242.3,12.0,10.9,11.2,850.3,4.8,49.94,0.0,2.2,42.2,850.7,2.3,2.1,42.2,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3759399124669325,False
926407,2026-08-15T22:09:29.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,224.7,224.9,224.9,0.8,0.6,0.7,867.8,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38043313368082277,False
926438,2026-08-15T22:09:44.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.4,18.0,0.0,0.8,2.0,243.1,242.7,242.9,12.0,10.9,11.2,850.4,4.6,49.94,0.0,2.2,41.8,849.0,22.6,17.0,41.8,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3928319586972264,False
926500,2026-08-15T22:10:15.619365+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,7.5,0.0,0.8,1.0,244.8,244.4,244.4,12.2,11.2,11.3,850.3,5.0,49.94,0.0,2.2,41.8,849.7,12.5,11.9,41.8,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38780840997916566,False
926531,2026-08-15T22:10:31.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,243.9,243.8,243.4,0.8,0.6,0.6,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35564948828140425,False
926562,2026-08-15T22:10:46.629597+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.3,1.0,0.7,20.8,0.0,0.8,3.0,240.6,240.3,240.5,12.0,11.0,11.2,849.4,4.0,49.9,0.0,11.0,41.8,848.7,24.8,25.3,41.8,100.0,3265.0,3262.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4459204553342692,False
926593,2026-08-15T22:11:02.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,1.5,1.0,229.4,229.5,229.4,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36771749774723295,False
926655,2026-08-15T22:11:33.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,241.8,241.7,241.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3541983353985062,False
926686,2026-08-15T22:11:48.629353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.0,16.6,0.0,0.8,2.0,230.0,229.9,230.3,20.8,20.3,20.7,848.0,34.6,49.85,0.0,15.9,41.8,849.0,18.0,15.9,41.8,100.0,3271.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.45197379120456277,False
926717,2026-08-15T22:12:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.2,0.0,1.5,1.0,245.2,245.1,244.7,0.8,0.6,0.6,867.8,-0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.360616400270391,False
926748,2026-08-15T22:12:19.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.4,4.6,0.0,0.8,1.0,240.4,239.6,239.8,13.5,12.6,12.9,850.3,6.7,49.94,0.0,2.2,41.8,850.7,2.1,1.8,41.8,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3743340563296853,False
926810,2026-08-15T22:12:50.618599+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.3,1.8,2.0,21.2,0.0,0.8,2.0,226.3,226.1,226.4,40.4,40.3,38.6,848.7,23.6,49.77,0.0,22.2,41.8,850.7,2.4,1.9,41.8,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.442919109839191,False
926841,2026-08-15T22:13:06.629606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.5,1.0,240.4,240.3,240.5,0.8,0.6,0.6,867.8,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35613846163175716,False
926872,2026-08-15T22:13:21.619727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,5.1,0.0,0.8,2.0,244.0,243.5,243.6,11.9,10.9,11.2,850.3,4.6,49.94,0.0,2.2,41.8,850.0,9.7,9.1,41.8,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3790660077534953,False
926903,2026-08-15T22:13:37.631104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,227.4,227.6,227.9,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36218402501501573,False
926965,2026-08-15T22:14:08.619152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,244.1,243.9,243.5,0.8,0.6,0.6,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3558881491925346,False
926996,2026-08-15T22:14:23.618725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,8.1,0.0,0.8,2.0,244.6,244.4,244.3,12.0,10.9,11.2,850.3,4.6,49.94,0.0,2.2,41.8,849.7,12.7,11.3,41.8,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3794521612861213,False
927027,2026-08-15T22:14:39.628942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,229.3,229.3,229.5,0.8,0.6,0.6,867.8,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3634331180302269,False
927058,2026-08-15T22:14:54.629223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.4,0.9,0.0,0.8,2.0,227.5,227.5,227.9,30.1,29.6,28.8,849.8,25.2,49.88,0.0,16.4,41.8,848.4,26.1,25.1,41.8,100.0,3269.0,3267.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.460075210391797,False
927120,2026-08-15T22:15:25.618708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.8,11.6,0.0,0.8,1.0,232.5,232.5,232.8,20.5,20.1,20.4,849.2,13.8,49.87,0.0,13.0,41.8,851.0,2.2,1.9,41.8,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3987445588103655,False
927182,2026-08-15T22:15:56.618585+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.2,2.7,3.0,23.1,0.0,0.8,1.0,225.3,225.1,225.2,37.6,37.0,34.9,847.7,28.8,49.77,0.0,21.1,41.8,850.7,5.7,4.7,41.8,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4459489664749813,False
927213,2026-08-15T22:16:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,244.1,244.0,243.7,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3557173703492932,False
927275,2026-08-15T22:16:43.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.5,1.0,225.5,226.0,225.9,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.368947276054993,False
927306,2026-08-15T22:16:58.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.3,13.5,0.0,0.7,1.0,231.8,231.6,232.1,25.9,25.2,25.2,848.7,21.7,49.85,0.0,12.2,41.4,850.0,8.2,8.6,41.4,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41860450500579743,False
927337,2026-08-15T22:17:14.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,231.6,231.9,231.9,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3596633284147113,False
927368,2026-08-15T22:17:29.618578+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,0.9,2.3,22.9,0.0,0.8,1.0,241.7,241.3,241.5,11.9,11.0,11.2,850.4,4.8,49.94,0.0,2.2,41.4,848.1,27.7,28.1,41.4,100.0,3269.0,3268.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4235327814785857,False
927430,2026-08-15T22:18:00.618587+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.8,1.0,1.8,23.8,0.0,0.7,1.0,246.0,245.4,245.2,11.9,10.9,11.1,850.2,4.5,49.94,0.0,2.2,41.4,848.4,28.3,26.1,41.4,100.0,3273.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.43175594823368796,False
927461,2026-08-15T22:18:16.618862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,1.5,1.0,243.3,242.8,242.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3574232936564964,False
927492,2026-08-15T22:18:31.619472+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.2,1.1,0.0,0.8,1.0,231.4,231.3,231.9,19.2,18.5,19.3,849.8,9.7,49.94,0.0,10.2,41.4,850.0,10.8,8.3,41.4,100.0,3270.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40970049614222653,False
927523,2026-08-15T22:18:47.630440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.5,1.0,232.9,233.0,233.0,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3614718128220682,False
927585,2026-08-15T22:19:18.618799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.5,1.0,241.4,241.2,241.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35561571393533864,False
927616,2026-08-15T22:19:33.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.7,12.1,0.0,0.8,1.0,233.9,233.7,234.0,20.4,19.9,20.0,849.0,14.4,49.86,0.0,11.9,41.4,850.7,2.3,1.5,41.4,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39781867992088416,False
927647,2026-08-15T22:19:49.629506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,241.0,240.6,240.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3535739107750861,False
927740,2026-08-15T22:20:35.619294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,2.6,0.0,0.8,1.0,243.6,242.9,243.0,12.0,11.0,11.2,850.3,4.7,49.94,0.0,2.2,41.4,851.0,2.1,1.9,41.4,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37836053142639153,False
927771,2026-08-15T22:20:51.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,224.5,224.6,224.7,0.8,0.6,0.6,867.8,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37725059805555017,False
927802,2026-08-15T22:21:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.2,3.5,0.0,0.8,2.0,242.8,242.2,242.3,12.5,11.6,11.9,850.2,5.8,49.94,0.0,2.2,41.4,850.0,9.3,7.5,41.4,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38018566278923677,False
927833,2026-08-15T22:21:22.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.5,1.0,230.0,230.3,230.3,0.8,0.6,0.6,867.8,-0.2,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3626559895681936,False
927895,2026-08-15T22:21:53.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,227.4,227.1,227.2,0.8,0.6,0.6,867.8,-0.1,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3675489122884748,False
927926,2026-08-15T22:22:08.629292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.9,19.7,0.0,0.7,1.0,235.7,235.3,235.6,12.0,10.9,11.2,850.3,4.9,49.94,0.0,6.7,41.4,848.4,24.6,25.1,41.4,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.419485009862276,False
927957,2026-08-15T22:22:24.629340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,242.3,242.1,242.0,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35507476795296045,False
927988,2026-08-15T22:22:39.618577+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.4,1.8,3.1,27.2,0.0,0.8,1.0,225.0,224.8,225.2,38.9,38.3,37.1,847.6,29.6,49.78,0.0,21.2,41.4,850.7,2.4,1.9,41.4,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4522105124095536,False
928050,2026-08-15T22:23:10.618828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.9,0.6,0.0,0.7,1.0,239.3,238.6,238.8,14.5,13.3,13.7,849.1,7.5,49.88,0.0,5.2,41.4,850.0,8.1,7.7,41.4,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3900509500204987,False
928081,2026-08-15T22:23:26.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.5,1.0,240.9,240.7,240.6,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35578710138727726,False
928112,2026-08-15T22:23:41.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,2.2,0.0,0.7,1.0,243.7,243.4,243.4,12.0,10.9,11.2,849.8,4.7,49.93,0.0,2.2,41.0,850.7,2.5,1.6,41.0,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38515063459581267,False
928143,2026-08-15T22:23:57.639539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,225.1,225.3,225.2,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3746583766139066,False
928236,2026-08-15T22:24:43.618804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.7,19.7,0.0,0.7,2.0,241.9,241.6,241.6,12.0,11.0,11.2,850.4,4.8,49.94,0.0,2.2,41.0,848.7,24.5,23.9,41.0,100.0,3275.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4073281677299235,False
928267,2026-08-15T22:24:59.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,224.9,224.9,225.0,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3790883563451035,False
928298,2026-08-15T22:25:14.629847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,8.6,0.0,0.7,2.0,245.1,244.5,244.5,11.9,10.9,11.2,850.2,4.6,49.94,0.0,2.2,41.0,849.7,13.2,11.3,41.0,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.40138117896714415,False
928360,2026-08-15T22:25:45.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.9,0.2,4.7,0.0,0.7,2.0,225.5,225.3,225.6,37.0,36.0,34.1,848.2,27.7,49.79,0.0,23.4,41.0,848.4,23.0,23.9,41.0,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.5034593572262323,False
928391,2026-08-15T22:26:01.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,240.7,240.4,240.2,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.35732350882449926,False
928422,2026-08-15T22:26:16.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,1.2,9.3,0.0,0.7,1.0,235.2,235.1,235.2,18.0,17.1,17.4,849.5,11.5,49.85,0.0,7.8,41.0,850.7,2.2,1.8,41.0,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4001614465990544,False
928453,2026-08-15T22:26:32.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,240.9,240.4,240.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.355679144665408,False
928515,2026-08-15T22:27:03.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,243.7,243.6,243.4,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3582769809286279,False
928546,2026-08-15T22:27:18.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.6,0.0,0.7,2.0,242.8,242.5,242.6,12.0,11.0,11.2,850.3,4.8,49.94,0.0,2.2,41.0,850.7,2.2,2.0,41.0,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3848506464829755,False
928577,2026-08-15T22:27:34.619053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,225.4,225.6,225.5,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37089610594929273,False
928608,2026-08-15T22:27:49.629432+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.9,14.4,0.0,0.7,1.0,242.3,241.6,241.8,12.0,11.0,11.2,850.3,4.2,49.94,0.0,2.2,41.0,849.4,18.6,15.2,41.0,100.0,3271.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39785192706543576,False
928670,2026-08-15T22:28:20.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.5,10.5,0.0,0.7,1.0,245.7,245.0,244.9,11.9,10.9,11.2,849.9,4.8,49.93,0.0,2.2,41.0,849.4,15.3,14.9,41.0,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39709992908128305,False
928701,2026-08-15T22:28:36.628934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,243.9,243.8,243.5,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.358711733958205,False
928763,2026-08-15T22:29:07.619835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.1,0.0,1.4,1.0,232.0,232.0,232.0,0.8,0.6,0.6,867.8,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3636455225526856,False
928825,2026-08-15T22:29:38.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,242.0,241.9,241.7,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3536457146647172,False
928856,2026-08-15T22:29:53.618664+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.2,0.9,1.8,22.6,0.0,0.7,2.0,224.7,224.7,224.9,43.6,43.7,42.8,847.9,32.4,49.79,0.0,25.1,41.0,849.7,9.8,7.4,41.0,100.0,3270.0,3268.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.5002298807203956,False
928887,2026-08-15T22:30:09.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.3,0.0,1.5,1.0,245.5,245.4,245.0,0.8,0.6,0.6,867.8,-0.3,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3617122027300916,False
928918,2026-08-15T22:30:24.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.1,9.7,0.0,0.7,1.0,236.1,235.8,235.9,17.2,16.3,16.8,849.6,11.9,49.91,0.0,2.2,41.0,850.7,2.2,1.6,41.0,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39149678907301005,False
928980,2026-08-15T22:30:55.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.4,12.7,0.0,0.7,2.0,229.5,229.6,230.0,31.5,30.6,29.7,848.3,25.1,49.8,0.0,16.3,40.7,849.7,12.4,10.8,40.7,100.0,3274.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44033445870022314,False
929011,2026-08-15T22:31:11.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,242.9,242.7,242.6,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3567834732835909,False
929042,2026-08-15T22:31:26.629882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,10.6,0.0,0.7,1.0,242.7,242.4,242.5,12.0,10.9,11.2,850.3,4.3,49.94,0.0,2.2,40.7,849.4,14.9,14.1,40.7,100.0,3272.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3883978709315945,False
929073,2026-08-15T22:31:42.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,224.6,224.4,224.3,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3768073993051657,False
929135,2026-08-15T22:32:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,242.3,242.3,242.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35406690375002414,False
929166,2026-08-15T22:32:28.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,4.4,0.0,0.7,1.0,245.3,245.0,244.9,11.9,10.9,11.2,850.3,4.9,49.94,0.0,2.2,40.7,850.0,9.3,8.4,40.7,100.0,3273.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3918740605449085,False
929197,2026-08-15T22:32:44.618689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,243.1,243.0,242.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3547835523400186,False
929228,2026-08-15T22:32:59.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.8,6.7,0.0,0.7,2.0,224.8,224.7,225.1,41.1,40.2,40.7,847.6,30.3,49.78,0.0,24.3,40.7,848.4,23.6,23.7,40.7,100.0,3272.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.5119330608440351,False
929290,2026-08-15T22:33:30.619601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.6,4.2,0.0,0.7,1.0,240.3,239.5,239.7,13.3,12.3,12.7,849.1,6.7,49.89,0.0,4.0,40.7,850.7,2.5,2.0,40.7,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3891219902413824,False
929321,2026-08-15T22:33:46.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,240.5,240.4,240.3,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35257577206757984,False
929352,2026-08-15T22:34:01.629140+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.3,1.7,2.6,25.8,0.0,0.7,2.0,228.6,228.7,228.9,34.9,34.8,33.2,848.1,27.9,49.81,0.0,16.1,40.7,850.7,2.1,1.9,40.7,100.0,3276.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4398777860908896,False
929383,2026-08-15T22:34:17.629780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,235.6,235.3,235.2,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3547811593581464,False
929445,2026-08-15T22:34:48.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,224.4,224.4,224.3,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37705306782117004,False
929476,2026-08-15T22:35:03.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.5,19.4,0.0,0.7,2.0,245.5,245.4,245.1,12.0,10.9,11.2,850.2,4.8,49.92,0.0,2.9,40.7,848.7,24.2,24.5,40.7,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42095060297120657,False
929507,2026-08-15T22:35:19.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,243.6,243.5,243.2,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35426095530794255,False
929538,2026-08-15T22:35:34.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,7.6,0.0,0.7,2.0,241.0,240.6,240.8,12.0,11.0,11.2,850.3,4.8,49.94,0.0,2.2,40.7,849.7,12.4,10.6,40.7,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3923005779292652,False
929600,2026-08-15T22:36:05.629897+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,0.9,1.8,22.1,0.0,0.7,2.0,243.2,242.9,243.0,11.9,11.0,11.2,850.2,4.8,49.9,0.0,7.9,40.7,848.4,26.9,25.0,40.7,100.0,3270.0,3268.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42968905289795767,False
929631,2026-08-15T22:36:21.629546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,242.0,241.4,241.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3527127919176492,False
929662,2026-08-15T22:36:36.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.6,12.1,0.0,0.7,2.0,233.0,232.7,233.3,20.2,20.3,19.7,849.1,14.7,49.86,0.0,12.8,40.7,850.7,2.6,2.1,40.7,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4048573987911615,False
929693,2026-08-15T22:36:52.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,241.3,241.0,241.0,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3531031929191174,False
929755,2026-08-15T22:37:23.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.0,1.5,1.0,243.5,242.1,242.9,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3569947109633306,False
929817,2026-08-15T22:37:54.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,3.0,0.0,0.0,1.5,1.0,226.4,222.7,226.5,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3772368233832532,False
929848,2026-08-15T22:38:09.630811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,4.5,0.9,10.9,0.0,0.7,2.0,233.1,229.4,233.6,26.9,29.9,25.4,848.5,23.4,49.85,0.0,14.0,40.3,849.4,12.5,11.9,40.3,100.0,3275.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44962679125291655,False
929910,2026-08-15T22:38:40.629239+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,3.2,3.3,2.3,23.8,0.0,0.7,2.0,241.1,237.9,240.6,12.0,14.5,11.2,850.1,5.9,49.93,0.0,3.3,40.3,847.8,29.7,30.1,40.3,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4603920686068231,False
929941,2026-08-15T22:38:56.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,3.0,0.1,0.0,1.5,1.0,227.9,224.0,228.2,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3793211483381994,False
929972,2026-08-15T22:39:11.628927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.2,0.4,2.4,0.0,0.7,1.0,243.9,240.7,243.1,12.0,14.4,11.2,850.0,6.1,49.93,0.0,10.4,40.3,850.4,3.7,2.9,40.3,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4075517308829171,False
930003,2026-08-15T22:39:27.629453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.0,0.0,0.0,1.5,1.0,243.1,240.1,242.4,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3585159960045943,False
930065,2026-08-15T22:39:58.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,3.0,0.1,0.0,1.5,1.0,233.5,231.9,233.8,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36066470286193364,False
930096,2026-08-15T22:40:13.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.4,0.4,2.1,0.0,0.7,2.0,238.3,236.7,237.7,15.4,16.5,15.1,849.6,10.2,49.86,0.0,5.7,40.3,850.0,8.1,8.1,40.3,100.0,3274.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.40112594538337243,False
930127,2026-08-15T22:40:29.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.2,0.0,1.4,1.0,240.9,239.8,240.5,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36210783241691447,False
930158,2026-08-15T22:40:44.618572+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,1.8,4.5,2.8,25.7,0.0,0.7,1.0,228.0,226.4,228.2,34.9,37.0,32.5,847.6,28.9,49.8,0.0,17.3,40.3,850.4,3.2,2.9,40.3,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.45916327063369317,False
930220,2026-08-15T22:41:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,2.3,10.0,0.0,0.7,1.0,234.9,233.1,234.9,19.8,21.7,19.6,848.1,14.0,49.83,0.0,12.3,40.3,850.4,4.0,3.0,40.3,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42047240196770974,False
930251,2026-08-15T22:41:31.619253+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.1,0.0,1.4,1.0,231.5,229.9,231.9,0.8,0.6,0.6,867.8,0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3679966425326226,False
930282,2026-08-15T22:41:46.628696+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,1.5,2.0,2.2,21.8,0.0,0.8,1.0,241.6,240.1,241.2,12.0,13.2,11.2,850.0,5.6,49.94,0.0,3.1,40.3,847.8,27.4,28.2,40.3,100.0,3266.0,3265.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.44143931644807266,False
930375,2026-08-15T22:42:33.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.1,0.0,1.4,1.0,242.4,240.9,241.6,0.8,0.6,0.6,867.8,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.35749073686930377,False
930406,2026-08-15T22:42:48.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.0,1.3,12.6,0.0,0.8,1.0,227.8,225.9,228.1,12.1,13.2,11.2,850.0,5.7,49.88,0.0,14.2,40.3,848.7,18.3,16.1,40.3,100.0,3268.0,3267.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4415390658349708,False
930437,2026-08-15T22:43:04.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.4,1.0,237.0,235.6,237.2,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3590759977985644,False
930468,2026-08-15T22:43:19.618804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,1.5,11.9,0.0,0.8,1.0,234.0,232.4,234.3,20.4,22.3,20.1,848.9,15.1,49.87,0.0,12.1,40.3,850.4,3.2,2.8,40.3,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40816152940609096,False
930530,2026-08-15T22:43:50.618571+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,2.0,5.0,2.5,24.5,0.0,0.8,2.0,230.4,228.4,230.4,33.8,35.9,30.9,847.9,27.9,49.78,0.0,18.2,39.9,850.4,3.4,2.6,39.9,100.0,3276.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4521047155529253,False
930561,2026-08-15T22:44:06.629539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.0,0.0,1.4,1.0,243.1,242.0,242.6,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.35814148828859044,False
930592,2026-08-15T22:44:21.628891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.4,2.4,0.0,0.8,2.0,242.5,241.1,242.1,12.0,13.2,11.2,850.0,5.8,49.94,0.0,3.1,39.9,850.4,3.4,2.6,39.9,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3824330203414911,False
930623,2026-08-15T22:44:37.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.0,0.1,0.0,1.4,1.0,227.7,226.2,228.4,0.8,0.6,0.6,867.8,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3720873211205598,False
930685,2026-08-15T22:45:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.4,1.0,223.5,223.5,223.6,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3852245210030205,False
930716,2026-08-15T22:45:23.618941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,0.0,0.1,0.0,0.9,1.0,245.0,244.0,244.4,11.9,11.0,11.2,850.0,4.7,49.94,0.0,2.5,39.9,850.0,4.8,5.1,39.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38758514458562765,False
930747,2026-08-15T22:45:39.629254+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,237.0,236.9,236.5,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.35647951944926726,False
930778,2026-08-15T22:45:54.629969+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,3.1,0.0,0.9,1.0,230.3,230.1,230.6,21.5,20.9,21.2,849.1,15.8,49.94,0.0,12.4,39.9,848.7,18.9,18.9,39.9,100.0,3268.0,3267.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.434285595577413,False
930871,2026-08-15T22:46:41.629430+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,242.0,241.6,241.4,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3561883090669939,False
930902,2026-08-15T22:46:56.629014+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.2,0.1,2.4,23.4,0.0,0.9,1.0,224.7,224.7,224.9,43.0,43.1,43.1,847.3,34.8,49.77,0.0,21.9,39.9,849.7,11.4,10.3,39.9,100.0,3270.0,3269.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4904783040672759,False
930933,2026-08-15T22:47:12.619017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,241.8,241.3,241.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.35547433165659825,False
930995,2026-08-15T22:47:43.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,225.6,225.7,225.8,0.8,0.6,0.6,867.8,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3737213917168076,False
931026,2026-08-15T22:47:58.618942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,4.9,0.0,0.9,2.0,233.3,233.3,233.7,23.1,22.4,22.4,848.2,17.8,49.83,0.0,12.3,39.9,848.7,22.7,23.4,39.9,100.0,3268.0,3266.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.44517015309844077,False
931057,2026-08-15T22:48:14.630179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,232.7,233.1,232.9,0.8,0.6,0.6,867.8,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3598182052292505,False
931088,2026-08-15T22:48:29.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,2.4,0.0,0.8,1.0,242.0,241.7,241.8,12.0,11.0,11.2,850.1,4.5,49.94,0.0,2.2,39.9,850.4,2.1,2.0,39.9,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37330985323757837,False
931150,2026-08-15T22:49:00.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.6,19.6,0.0,0.9,1.0,245.5,244.8,244.7,12.0,10.9,11.2,850.0,4.7,49.94,0.0,2.2,39.9,848.4,24.3,24.3,39.9,100.0,3272.0,3271.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4117796594571504,False
931181,2026-08-15T22:49:16.630530+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,236.8,236.7,236.4,0.8,0.6,0.6,867.8,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3553287262324868,False
931212,2026-08-15T22:49:31.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,0.2,0.0,0.9,1.0,244.2,243.8,243.8,11.9,10.9,11.2,850.0,4.5,49.94,0.0,2.2,39.9,850.4,4.7,4.5,39.9,100.0,3273.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38135012227922815,False
931243,2026-08-15T22:49:47.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,242.0,241.9,241.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3545068230984644,False
931305,2026-08-15T22:50:18.618943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.5,1.0,245.7,245.4,245.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3577907548183994,False
931336,2026-08-15T22:50:33.628759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.1,17.7,0.0,0.9,1.0,230.6,230.6,230.8,24.2,23.7,23.7,848.6,20.1,49.86,0.0,12.2,39.4,850.7,2.4,1.8,39.4,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4080178739825315,False
