id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
931398,2026-08-15T22:51:04.629892+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.3,1.1,2.4,21.1,0.0,0.9,1.0,231.4,231.2,231.5,28.6,27.6,27.5,848.3,23.2,49.81,0.0,12.4,39.4,850.7,2.1,1.7,39.4,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4151046558586923,False
931460,2026-08-15T22:51:35.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.4,17.8,0.0,0.9,2.0,243.9,243.5,243.6,12.0,10.9,11.2,850.1,4.7,49.94,0.0,2.2,39.4,848.7,22.5,22.0,39.4,100.0,3271.0,3269.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4065378834457001,False
931491,2026-08-15T22:51:51.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,224.0,224.1,224.1,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38000868600556315,False
931522,2026-08-15T22:52:06.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,2.0,0.0,0.8,1.0,245.8,245.5,245.3,11.9,10.9,11.2,850.0,4.5,49.94,0.0,2.2,39.4,850.7,2.5,1.9,39.4,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38186570377305656,False
931553,2026-08-15T22:52:22.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,239.3,238.8,238.8,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3559107775525098,False
931615,2026-08-15T22:52:53.619278+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,228.2,228.3,228.2,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3659874699508143,False
931646,2026-08-15T22:53:08.618569+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.3,1.1,1.5,20.8,0.0,0.8,2.0,243.1,242.8,242.8,12.2,11.1,11.3,849.6,5.4,49.9,0.0,8.4,39.4,848.1,26.2,25.7,39.4,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4214662857512227,False
931677,2026-08-15T22:53:24.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,242.0,241.9,241.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35544503966305435,False
931708,2026-08-15T22:53:39.629000+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.4,1.7,3.3,26.8,0.0,0.8,1.0,224.3,224.2,224.6,38.6,39.4,37.7,847.4,29.0,49.79,0.0,22.9,39.4,850.7,2.2,2.0,39.4,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.45630892854814153,False
931770,2026-08-15T22:54:10.618561+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.3,1.2,2.6,24.8,0.0,0.9,1.0,225.0,224.9,225.2,39.0,39.5,38.3,847.4,29.9,49.78,0.0,21.3,39.4,850.0,5.1,4.6,39.4,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.45855224554759644,False
931801,2026-08-15T22:54:26.618709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,244.4,244.4,244.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3574588556492366,False
931832,2026-08-15T22:54:41.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,1.8,0.0,0.9,1.0,244.4,243.7,243.8,11.9,10.9,11.2,850.0,4.5,49.94,0.0,2.2,39.4,850.7,2.7,2.1,39.4,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3822650663409864,False
931863,2026-08-15T22:54:57.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.5,1.0,227.5,227.3,227.6,0.8,0.6,0.6,867.8,-0.2,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3673119303211888,False
931925,2026-08-15T22:55:28.629250+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,232.3,232.4,232.6,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35934604133603,False
931956,2026-08-15T22:55:43.629256+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.5,1.0,2.3,23.7,0.0,0.9,3.0,241.7,241.2,241.4,12.0,11.0,11.2,850.1,4.5,49.94,0.0,2.2,39.4,847.8,28.2,27.6,39.4,100.0,3264.0,3261.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.45125535250194093,False
931987,2026-08-15T22:55:59.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,225.2,225.3,225.4,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37569905204988746,False
932018,2026-08-15T22:56:14.619104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,2.5,0.0,0.9,1.0,245.6,245.3,245.1,11.9,10.9,11.2,850.0,4.6,49.94,0.0,2.2,39.4,850.4,2.1,1.8,39.4,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38788926391749873,False
932080,2026-08-15T22:56:45.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.9,0.2,7.0,0.0,0.9,1.0,233.0,233.0,233.0,16.4,15.5,15.8,848.9,11.0,49.94,0.0,9.8,39.4,848.7,18.0,17.4,39.4,100.0,3269.0,3268.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.42586459672567073,False
932111,2026-08-15T22:57:01.629702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,230.8,231.2,231.2,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3697945477641429,False
932142,2026-08-15T22:57:16.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,4.2,0.0,0.9,2.0,238.6,238.1,238.2,14.5,13.4,13.9,848.8,7.9,49.87,0.0,6.1,39.4,849.4,12.1,10.6,39.4,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40347024032947876,False
932173,2026-08-15T22:57:32.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,241.4,241.3,241.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3648538791595052,False
932235,2026-08-15T22:58:03.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,244.4,244.4,244.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3666097028730905,False
932266,2026-08-15T22:58:18.618560+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.3,1.2,2.6,20.9,0.0,0.9,1.0,231.1,230.8,231.1,28.2,27.6,27.0,848.1,23.3,49.84,0.0,11.7,39.0,850.7,2.4,1.8,39.0,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4206103108955075,False
932297,2026-08-15T22:58:34.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,243.5,243.4,243.1,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36650884242661336,False
932328,2026-08-15T22:58:49.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.4,13.3,0.0,0.9,1.0,241.9,241.4,241.7,11.9,11.0,11.2,850.1,4.6,49.94,0.0,2.2,39.0,848.7,17.9,20.5,39.0,100.0,3270.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40865959484935094,False
932390,2026-08-15T22:59:20.619375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.9,11.5,0.0,0.9,2.0,245.1,244.4,244.4,11.9,10.9,11.2,849.9,4.7,49.94,0.0,2.2,39.0,849.0,16.2,13.5,39.0,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40088886020118475,False
932452,2026-08-15T22:59:51.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.7,17.7,0.0,0.8,1.0,241.0,240.2,240.4,12.0,11.0,11.2,850.1,4.3,49.89,0.0,10.7,39.0,848.4,22.0,23.6,39.0,100.0,3270.0,3269.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4289438878281245,False
932483,2026-08-15T23:00:07.618865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,233.4,233.3,233.4,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3685360520921755,False
932545,2026-08-15T23:00:38.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,241.5,241.0,240.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36349787010781487,False
932576,2026-08-15T23:00:53.618588+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.2,2.6,3.1,27.7,0.0,0.8,2.0,224.5,224.4,224.6,40.0,39.2,37.4,847.3,30.3,49.78,0.0,23.1,39.0,850.4,2.6,1.4,39.0,100.0,3274.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.47444080309114034,False
932607,2026-08-15T23:01:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.4,1.0,244.0,243.9,243.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3694753920355244,False
932638,2026-08-15T23:01:24.628712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.7,5.4,0.0,0.8,1.0,240.5,239.7,239.9,14.7,13.5,14.0,849.7,8.0,49.94,0.0,2.2,39.0,850.4,2.6,1.7,39.0,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39485751709308425,False
932700,2026-08-15T23:01:55.630415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.0,8.0,0.0,0.8,1.0,231.2,231.4,231.6,14.5,13.3,14.0,849.4,7.3,49.93,0.0,2.2,39.0,849.4,15.3,14.7,39.0,100.0,3271.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4275246088754448,False
932731,2026-08-15T23:02:11.628905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,231.4,231.2,231.3,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3695086547973194,False
932762,2026-08-15T23:02:26.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.0,10.3,0.0,0.8,2.0,241.8,241.4,241.6,12.0,11.0,11.2,850.0,4.5,49.94,0.0,2.2,39.0,849.0,14.8,14.0,39.0,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.403184480276885,False
932793,2026-08-15T23:02:42.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,225.2,225.4,225.3,0.8,0.6,0.6,867.8,-0.1,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38782366834726856,False
932855,2026-08-15T23:03:13.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,228.2,228.3,228.3,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37521936500984576,False
932886,2026-08-15T23:03:28.619352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,6.8,0.0,0.8,2.0,236.0,235.7,236.1,18.2,17.4,17.9,849.3,12.7,49.89,0.0,10.8,39.0,850.0,5.9,5.1,39.0,100.0,3272.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.41289367494059853,False
932917,2026-08-15T23:03:44.629518+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,242.1,242.0,241.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36400076785655655,False
933010,2026-08-15T23:04:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.8,2.4,0.0,0.8,1.0,244.1,243.7,243.7,11.9,11.1,11.2,849.9,4.6,49.94,0.0,2.3,38.6,850.7,2.2,2.1,38.6,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3919851619403127,False
933041,2026-08-15T23:04:46.629217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,240.8,240.6,240.6,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36408204931298915,False
933072,2026-08-15T23:05:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.7,15.7,0.0,0.8,1.0,233.6,233.2,233.7,24.3,24.2,23.3,848.0,21.0,49.83,0.0,12.2,38.6,849.7,5.3,5.9,38.6,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4233899966338177,False
933103,2026-08-15T23:05:17.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,1.4,1.0,230.3,230.2,230.9,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3736444319422737,False
933165,2026-08-15T23:05:48.629927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.6,0.1,0.0,1.4,1.0,225.6,222.1,226.0,0.8,0.6,0.6,867.8,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.399196279869684,False
933196,2026-08-15T23:06:03.618577+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,2.5,3.0,2.2,23.7,0.0,0.8,2.0,245.2,242.7,244.6,11.9,14.2,11.2,849.7,6.1,49.93,0.0,3.4,38.6,847.5,29.8,30.6,38.6,100.0,3268.0,3266.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4836348391412354,False
933227,2026-08-15T23:06:19.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.6,0.2,0.0,1.4,1.0,243.5,240.8,242.9,0.8,0.6,0.6,867.8,-0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3734038989681187,False
933258,2026-08-15T23:06:34.618848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.4,1.9,11.1,0.0,0.8,1.0,230.5,227.2,231.1,20.5,23.7,20.3,848.5,14.8,49.93,0.0,12.2,38.6,850.4,3.7,3.3,38.6,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43508765098349633,False
933320,2026-08-15T23:07:05.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,5.6,0.1,0.4,0.0,0.8,2.0,227.0,223.2,227.3,34.3,37.1,31.5,847.7,28.3,49.84,0.0,20.8,38.6,847.8,27.9,28.3,38.6,100.0,3269.0,3267.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.5414123862279101,False
933351,2026-08-15T23:07:21.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.6,0.0,0.0,1.4,1.0,241.5,238.9,240.8,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3714726492907435,False
933382,2026-08-15T23:07:36.618706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,3.9,2.2,16.6,0.0,0.8,1.0,231.3,227.7,231.8,23.5,26.6,22.7,848.2,20.4,49.85,0.0,13.2,38.6,850.4,3.8,3.4,38.6,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4440939991254062,False
933413,2026-08-15T23:07:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,3.1,0.1,0.0,1.4,1.0,241.3,238.4,240.8,0.8,0.6,0.6,867.9,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37384918139498885,False
933506,2026-08-15T23:08:38.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,2.1,19.2,0.0,0.8,1.0,237.7,236.2,237.2,26.2,28.0,25.2,848.3,22.3,49.86,0.0,8.1,38.6,850.4,3.1,2.7,38.6,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43860419625754826,False
933537,2026-08-15T23:08:54.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.0,1.4,1.0,240.5,239.3,240.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36769991886146247,False
933569,2026-08-15T23:09:10.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.1,0.0,1.4,1.0,243.2,242.0,242.7,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3665296101061139,False
933631,2026-08-15T23:09:41.619536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.1,0.0,1.4,1.0,225.4,224.0,225.7,0.8,0.6,0.7,867.9,-0.1,49.78,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3972180326664423,False
933662,2026-08-15T23:09:56.629145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,1.5,19.1,0.0,0.8,2.0,245.3,244.0,244.7,12.1,13.0,11.3,849.6,5.8,49.94,0.0,3.1,38.6,848.1,24.9,25.8,38.6,100.0,3269.0,3267.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4433361554012596,False
933693,2026-08-15T23:10:12.629229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.4,1.0,230.4,228.9,230.5,0.8,0.6,0.7,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3757799336676743,False
933724,2026-08-15T23:10:27.619318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.4,0.2,2.7,0.0,0.8,1.0,240.9,239.3,240.3,14.7,15.6,14.2,849.2,9.0,49.91,0.0,3.1,38.6,849.0,11.7,12.3,38.6,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.42582140504113625,False
933786,2026-08-15T23:10:58.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,2.0,20.0,0.0,0.8,2.0,240.9,239.2,240.2,12.0,13.1,11.2,849.8,5.2,49.94,0.0,3.0,38.2,847.8,25.2,25.1,38.2,100.0,3265.0,3263.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.44654278238700973,False
933817,2026-08-15T23:11:14.628741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.4,1.0,230.0,228.4,230.0,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37423036772918006,False
933848,2026-08-15T23:11:29.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.7,2.2,0.0,0.8,1.0,242.8,241.5,242.4,12.0,13.0,11.2,849.7,5.6,49.94,0.0,3.0,38.2,850.4,3.4,2.9,38.2,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3974367830619954,False
933879,2026-08-15T23:11:45.619487+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.1,0.0,0.0,1.4,1.0,241.7,240.3,241.1,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3726539724094639,False
933941,2026-08-15T23:12:16.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,3.1,0.0,0.0,1.4,1.0,244.8,243.6,244.2,0.9,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3863186049578378,False
933972,2026-08-15T23:12:31.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,1.6,10.6,0.0,0.8,2.0,233.8,232.0,233.7,19.8,21.5,19.5,848.8,13.7,49.85,0.0,8.6,38.2,850.4,3.1,3.0,38.2,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4170469194659545,False
934034,2026-08-15T23:13:02.618573+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,1.9,4.7,3.1,25.0,0.0,0.8,1.0,229.4,227.9,229.8,33.1,35.3,30.6,847.3,28.4,49.78,0.0,19.0,38.2,850.4,3.4,2.9,38.2,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4693073327995073,False
934096,2026-08-15T23:13:33.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.4,18.0,0.0,0.8,2.0,242.5,241.5,242.1,12.0,11.0,11.2,849.8,4.6,49.94,0.0,2.4,38.2,848.4,22.6,21.8,38.2,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4187034430434596,False
934127,2026-08-15T23:13:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.1,0.1,0.0,1.4,1.0,225.0,225.0,225.2,0.9,0.6,0.7,867.9,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4109380351321732,False
934158,2026-08-15T23:14:04.628881+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,1.0,2.0,21.2,0.0,0.8,2.0,244.4,244.2,244.0,11.9,10.9,11.2,849.8,4.6,49.94,0.0,2.2,38.2,847.8,25.8,27.0,38.2,100.0,3263.0,3261.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4460699883416739,False
934189,2026-08-15T23:14:20.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,1.5,1.0,235.7,235.7,235.6,0.8,0.6,0.7,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3652747508361679,False
934251,2026-08-15T23:14:51.619444+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.6,0.0,0.0,1.5,1.0,229.2,229.3,229.3,0.9,0.6,0.7,867.8,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38442042517293945,False
934282,2026-08-15T23:15:06.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,0.6,0.0,0.8,2.0,243.9,243.5,243.6,12.0,11.0,11.2,848.5,14.9,49.94,0.0,12.5,38.2,849.0,15.5,13.2,38.2,100.0,3269.0,3267.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43899141075328646,False
934313,2026-08-15T23:15:22.629916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.5,1.0,242.6,242.4,242.3,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36016637481111813,False
934344,2026-08-15T23:15:37.618763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.8,17.9,0.0,0.8,1.0,229.8,230.0,230.2,24.0,23.2,23.4,848.6,20.1,49.88,0.0,9.6,38.2,850.4,2.2,1.8,38.2,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4119705672161375,False
934406,2026-08-15T23:16:08.629536+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.2,1.2,2.3,25.6,0.0,0.8,2.0,228.6,228.6,228.8,34.9,34.8,33.7,847.4,28.0,49.8,0.0,18.9,38.2,849.7,2.4,1.7,38.2,100.0,3270.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.46101783686005016,False
934437,2026-08-15T23:16:24.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,1.5,1.0,245.2,245.2,244.7,0.8,0.6,0.7,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36297744910861174,False
934468,2026-08-15T23:16:39.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.5,2.1,0.0,0.8,1.0,244.5,243.7,243.8,11.9,10.9,11.2,849.9,4.4,49.94,0.0,2.2,38.2,850.4,2.3,1.6,38.2,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3951550719080791,False
934499,2026-08-15T23:16:55.628660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.1,0.0,0.0,1.5,1.0,232.2,232.0,232.5,0.9,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3759373426355765,False
934561,2026-08-15T23:17:26.630378+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,237.9,237.5,237.5,0.8,0.6,0.7,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3600944067377708,False
934592,2026-08-15T23:17:41.618573+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.7,1.0,1.8,23.5,0.0,0.8,1.0,241.3,240.6,240.7,12.0,11.0,11.2,849.9,4.2,49.94,0.0,2.2,37.8,848.1,27.7,26.9,37.8,100.0,3267.0,3266.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.44561738432387166,False
934623,2026-08-15T23:17:57.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,224.4,224.6,224.6,0.8,0.6,0.7,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38265318808520826,False
934654,2026-08-15T23:18:12.629116+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.2,0.6,0.0,0.8,1.0,243.6,242.9,243.0,11.9,10.9,11.1,849.8,4.4,49.94,0.0,2.2,37.8,850.0,3.8,3.9,37.8,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3967869438366825,False
934716,2026-08-15T23:18:43.629192+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.7,1.1,2.6,23.2,0.0,0.8,1.0,226.3,226.7,227.0,30.2,29.7,29.1,847.8,25.3,49.81,0.0,20.5,37.8,850.4,2.1,1.8,37.8,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4378962368644418,False
934747,2026-08-15T23:18:59.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.0,0.0,1.5,1.0,232.8,233.1,233.1,0.9,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.379290910137758,False
934778,2026-08-15T23:19:14.628664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.2,7.5,0.0,0.8,2.0,231.0,231.1,231.2,21.4,21.0,21.2,848.6,15.1,49.85,0.0,10.4,37.8,848.4,22.6,21.6,37.8,100.0,3265.0,3263.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.467924109404318,False
934809,2026-08-15T23:19:30.629577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.5,1.0,241.9,241.8,241.6,0.8,0.6,0.7,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3591606500463809,False
934871,2026-08-15T23:20:01.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.5,1.0,245.2,245.2,244.8,0.8,0.6,0.7,867.9,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3628983991325785,False
934902,2026-08-15T23:20:16.618557+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.5,1.0,2.3,20.4,0.0,0.8,2.0,231.3,231.1,231.6,27.6,26.8,26.6,848.1,22.6,49.81,0.0,14.9,37.8,850.4,2.2,1.9,37.8,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.42759019887664146,False
934933,2026-08-15T23:20:32.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,244.1,244.0,243.7,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3548834339505215,False
934964,2026-08-15T23:20:47.619610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,7.7,0.0,0.8,2.0,242.4,242.1,242.2,11.9,10.9,11.1,849.9,4.7,49.94,0.0,2.2,37.8,849.4,12.4,10.7,37.8,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3953247416076611,False
935026,2026-08-15T23:21:18.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.4,7.2,0.0,0.8,1.0,246.2,245.6,245.4,12.1,11.1,11.3,849.8,5.0,49.94,0.0,2.2,37.8,849.4,12.2,11.0,37.8,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4126816150724531,False
935088,2026-08-15T23:21:49.618567+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.4,1.1,1.1,25.3,0.0,0.8,2.0,240.6,240.2,240.5,12.7,11.6,11.7,848.9,4.4,49.94,0.0,9.3,37.8,847.8,29.7,27.9,37.8,100.0,3263.0,3261.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4681491659360318,False
935119,2026-08-15T23:22:05.628768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.0,1.5,1.0,230.5,230.6,230.8,0.8,0.6,0.7,867.9,-0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37068225375420616,False
935181,2026-08-15T23:22:36.629024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.3,0.0,1.4,1.0,241.7,241.5,241.3,0.8,0.6,0.7,867.9,-0.3,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.365512662666701,False
935212,2026-08-15T23:22:51.629323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.4,20.0,0.0,0.7,2.0,225.4,225.3,225.6,42.5,42.0,40.7,847.0,30.5,49.78,0.0,22.9,37.8,849.4,10.5,8.7,37.8,100.0,3273.0,3271.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4980364803941918,False
935243,2026-08-15T23:23:07.629441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.1,0.0,0.0,1.4,1.0,245.7,245.6,245.2,0.9,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3833581472181838,False
935274,2026-08-15T23:23:22.629920+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.7,4.7,0.0,0.8,1.0,240.2,239.7,240.0,13.3,12.3,12.7,848.7,6.9,49.88,0.0,4.0,37.8,850.4,2.2,1.8,37.8,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3999688540903538,False
935336,2026-08-15T23:23:53.628683+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.3,1.4,2.8,26.0,0.0,0.8,2.0,228.7,228.4,228.7,35.2,35.2,33.8,847.6,28.3,49.81,0.0,16.7,37.8,850.4,2.3,1.9,37.8,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.44548327830375106,False
935367,2026-08-15T23:24:09.618963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.4,1.0,233.8,233.9,234.0,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3655743884209015,False
935398,2026-08-15T23:24:24.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,3.2,0.0,0.8,1.0,242.4,242.0,242.1,12.0,11.0,11.2,849.9,4.8,49.94,0.0,2.2,37.8,849.7,8.0,7.7,37.8,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3919345552488863,False
935429,2026-08-15T23:24:40.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,224.1,224.1,223.9,0.8,0.6,0.7,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38564844860028363,False
935491,2026-08-15T23:25:11.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.0,0.0,1.4,1.0,226.4,226.5,226.5,0.9,0.6,0.7,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3910737921421357,False
935522,2026-08-15T23:25:26.619112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,9.8,0.0,0.8,2.0,244.6,244.3,244.2,12.0,10.9,11.2,849.8,4.7,49.94,0.0,2.2,37.5,849.0,14.5,13.6,37.5,100.0,3272.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4083964307322207,False
935553,2026-08-15T23:25:42.628913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.4,1.0,243.4,243.4,243.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36144630054221677,False
935646,2026-08-15T23:26:28.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,9.5,0.0,0.8,1.0,232.2,232.5,232.6,19.6,18.9,19.4,849.9,11.6,49.9,0.0,9.7,37.5,850.4,2.1,1.6,37.5,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40189888780099525,False
935677,2026-08-15T23:26:44.629414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.1,0.1,0.0,1.5,1.0,241.2,240.8,240.7,0.9,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3746648620574704,False
935708,2026-08-15T23:26:59.628703+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.3,2.0,2.2,24.4,0.0,0.8,2.0,224.0,224.0,224.3,40.2,41.1,39.1,847.5,32.2,49.77,0.0,23.6,37.5,849.7,7.8,6.5,37.5,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.47970089292952534,False
935739,2026-08-15T23:27:15.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,1.5,1.0,244.9,244.5,244.1,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3582243869554475,False
935801,2026-08-15T23:27:46.629825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,227.8,227.8,227.9,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36275770628921805,False
935832,2026-08-15T23:28:01.629613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.8,18.8,0.0,0.8,1.0,231.7,231.6,232.0,25.4,24.7,24.7,847.6,21.0,49.81,0.0,13.8,37.5,850.4,2.2,2.0,37.5,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4343830163742587,False
935863,2026-08-15T23:28:17.628776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.0,1.5,1.0,230.3,230.2,230.2,0.8,0.6,0.6,867.8,-0.2,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36343063179010976,False
935894,2026-08-15T23:28:32.629547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,6.9,0.0,0.8,1.0,242.2,241.9,242.1,11.9,11.0,11.2,849.9,4.6,49.94,0.0,2.2,37.5,849.4,11.5,11.5,37.5,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39354073807561435,False
935956,2026-08-15T23:29:03.619285+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,1.1,2.0,22.8,0.0,0.8,1.0,245.4,245.3,245.1,12.1,11.0,11.3,849.8,4.7,49.92,0.0,2.2,37.5,847.8,27.5,28.3,37.5,100.0,3266.0,3265.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.45729538283530013,False
935987,2026-08-15T23:29:19.630040+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,243.4,243.3,243.1,0.8,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3619883790631475,False
936018,2026-08-15T23:29:34.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,10.6,0.0,0.8,1.0,231.5,231.4,231.8,17.8,17.2,17.7,849.9,12.6,49.94,0.0,10.5,37.5,850.4,2.0,2.0,37.5,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40415252700535415,False
936049,2026-08-15T23:29:50.628934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.3,0.0,1.5,1.0,234.2,234.2,234.4,0.8,0.6,0.6,867.9,-0.3,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3662579553679773,False
936142,2026-08-15T23:30:36.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.8,13.1,0.0,0.8,1.0,232.7,232.7,233.0,20.7,20.3,20.3,848.6,15.5,49.86,0.0,12.9,37.5,850.4,2.4,1.9,37.5,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4148349410541054,False
936173,2026-08-15T23:30:52.629223+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.5,1.0,240.7,240.5,240.4,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3563328171511908,False
936204,2026-08-15T23:31:07.618580+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.3,2.5,3.2,25.7,0.0,0.8,1.0,225.5,225.2,225.5,39.2,39.3,36.8,847.2,28.2,49.77,0.0,24.7,37.5,850.4,2.5,1.8,37.5,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.48095776351227926,False
936266,2026-08-15T23:31:38.629556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.7,0.0,0.8,1.0,244.0,243.7,243.6,12.0,10.9,11.2,849.9,4.9,49.94,0.0,2.2,37.1,850.4,2.2,1.5,37.1,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3918692830949865,False
936297,2026-08-15T23:31:54.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,225.6,225.6,225.7,0.8,0.6,0.7,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37731303216615675,False
936328,2026-08-15T23:32:09.618895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,18.7,0.0,0.8,1.0,232.6,232.4,232.8,25.2,24.3,24.4,848.3,21.0,49.86,0.0,11.9,37.1,850.4,2.3,2.0,37.1,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4188772662537312,False
936359,2026-08-15T23:32:25.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,233.3,233.5,233.5,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3582705725342586,False
936421,2026-08-15T23:32:56.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,226.1,226.2,226.1,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37055201880102534,False
936452,2026-08-15T23:33:11.629362+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.8,1.0,2.0,23.7,0.0,0.8,1.0,245.9,245.2,245.1,11.9,10.9,11.1,849.8,5.1,49.94,0.0,2.2,37.1,847.8,28.8,27.9,37.1,100.0,3265.0,3264.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.46387232957328767,False
936483,2026-08-15T23:33:27.619503+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.5,1.0,242.7,242.5,242.4,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3575388711448018,False
936514,2026-08-15T23:33:42.628987+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.9,4.5,0.0,0.8,1.0,231.8,231.8,231.9,15.6,14.5,15.1,848.8,10.1,49.87,0.0,13.5,37.1,849.7,5.6,5.7,37.1,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4165356450439654,False
936576,2026-08-15T23:34:13.618576+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.5,1.3,3.1,27.6,0.0,0.8,1.0,238.5,238.0,238.1,14.9,13.6,14.2,847.3,30.1,49.87,0.0,4.7,37.1,850.4,2.5,2.0,37.1,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4800259928521038,False
936607,2026-08-15T23:34:29.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.5,1.0,240.7,240.6,240.5,0.9,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37164504395538295,False
936669,2026-08-15T23:35:00.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,231.3,231.5,231.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3582785296330499,False
936731,2026-08-15T23:35:31.619096+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.5,1.0,242.8,242.7,242.6,0.8,0.6,0.6,867.8,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35749939989208845,False
936762,2026-08-15T23:35:46.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.9,10.7,0.0,0.8,2.0,242.1,241.4,241.6,12.0,11.0,11.2,849.9,5.1,49.94,0.0,2.2,37.1,849.0,15.8,14.7,37.1,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4029574939727862,False
936793,2026-08-15T23:36:02.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,224.1,224.3,224.2,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3791844631125909,False
936824,2026-08-15T23:36:17.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,11.6,0.0,0.8,1.0,245.0,244.6,244.5,11.9,10.9,11.1,849.8,4.5,49.94,0.0,2.2,37.1,849.0,16.1,13.8,37.1,100.0,3269.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4145368084607024,False
936886,2026-08-15T23:36:48.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.8,18.8,0.0,0.8,1.0,240.7,240.3,240.5,12.0,11.0,11.2,849.9,4.6,49.89,0.0,13.2,37.1,848.1,23.4,24.9,37.1,100.0,3265.0,3264.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.44783873025071536,False
936917,2026-08-15T23:37:04.619034+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,228.9,229.0,228.9,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36422814212438287,False
936948,2026-08-15T23:37:19.629558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.8,11.9,0.0,0.8,1.0,232.9,232.9,233.1,20.7,20.1,20.4,848.6,14.4,49.88,0.0,12.2,37.1,850.4,2.5,1.6,37.1,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.41033428557060136,False
936979,2026-08-15T23:37:35.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.5,1.0,242.0,241.8,241.7,0.8,0.6,0.7,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3610242773821799,False
937041,2026-08-15T23:38:06.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.5,1.0,245.6,245.2,244.8,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3593441633850582,False
937072,2026-08-15T23:38:21.629026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,2.2,0.0,0.8,2.0,243.8,243.2,243.2,12.0,10.9,11.1,849.5,4.4,49.94,0.0,2.2,37.1,850.4,2.2,1.9,37.1,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3967630914594129,False
937103,2026-08-15T23:38:37.619616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,240.7,240.5,240.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35391500164636364,False
937134,2026-08-15T23:38:52.619216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,7.7,0.0,0.8,1.0,242.8,242.3,242.6,11.9,10.9,11.2,849.9,4.5,49.94,0.0,2.2,36.7,849.4,12.2,11.0,36.7,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39565729053911225,False
937196,2026-08-15T23:39:23.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.2,2.2,0.0,0.8,1.0,236.7,236.8,237.0,19.6,19.0,19.3,848.8,12.8,49.89,0.0,6.2,36.7,849.0,15.0,13.8,36.7,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43259337658024294,False
937227,2026-08-15T23:39:39.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,232.4,232.7,232.7,0.8,0.6,0.6,867.8,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35956254796993126,False
937258,2026-08-15T23:39:54.618567+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.4,1.0,2.1,21.7,0.0,0.8,2.0,241.3,240.9,241.1,12.0,11.0,11.2,849.9,4.7,49.94,0.0,2.2,36.7,847.8,26.4,27.6,36.7,100.0,3266.0,3264.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.44010857477967386,False
937289,2026-08-15T23:40:10.629489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,1.0,230.4,230.3,230.5,0.8,0.6,0.6,867.8,-0.2,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3634564823674458,False
937351,2026-08-15T23:40:41.618914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,243.1,243.0,242.8,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35622128558213495,False
937382,2026-08-15T23:40:56.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.0,7.0,0.0,0.8,3.0,228.2,227.8,228.1,25.6,24.9,24.8,848.0,21.9,49.83,0.0,17.3,36.7,849.0,14.9,13.9,36.7,100.0,3272.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.46324597476990015,False
937413,2026-08-15T23:41:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.5,1.0,243.0,243.1,242.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3585118395141287,False
937444,2026-08-15T23:41:27.618875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.2,17.5,0.0,0.8,2.0,230.9,230.8,231.2,23.7,22.9,22.9,848.2,19.6,49.87,0.0,13.3,36.7,850.4,2.1,1.6,36.7,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.42160207738811045,False
937506,2026-08-15T23:41:58.618569+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.3,0.6,3.2,28.8,0.0,0.8,1.0,225.6,225.3,225.3,41.6,42.0,41.4,847.2,31.3,49.78,0.0,19.8,36.7,850.4,2.5,1.9,36.7,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.48067936547406653,False
937537,2026-08-15T23:42:14.619382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.2,0.0,1.5,1.0,235.1,235.1,235.1,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35920233932578244,False
937568,2026-08-15T23:42:29.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,3.0,0.0,0.8,2.0,243.5,243.1,243.2,11.9,10.9,11.2,849.8,5.1,49.94,0.0,2.2,36.7,850.4,2.1,2.2,36.7,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39389929400301854,False
937599,2026-08-15T23:42:45.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,232.2,232.0,232.0,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3583913444706575,False
937661,2026-08-15T23:43:16.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,232.7,232.9,233.0,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35831475780619154,False
937723,2026-08-15T23:43:47.629420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,243.6,243.5,243.2,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35629362969634143,False
937754,2026-08-15T23:44:02.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,6.6,0.0,0.8,2.0,230.3,230.1,230.4,23.6,22.9,22.9,848.4,19.8,49.85,0.0,18.9,36.7,847.8,26.4,25.7,36.7,100.0,3266.0,3264.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4808871908305488,False
937816,2026-08-15T23:44:33.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.7,0.0,0.8,2.0,243.6,243.3,243.4,12.0,11.0,11.2,849.8,4.8,49.94,0.0,2.2,36.7,850.4,2.1,1.6,36.7,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3937824439317252,False
937847,2026-08-15T23:44:49.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,242.3,242.2,242.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35622378177426506,False
937878,2026-08-15T23:45:04.618580+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,1.5,3.0,22.8,0.0,0.8,1.0,225.2,225.0,225.3,31.6,31.2,30.1,847.0,27.8,49.82,0.0,20.2,36.7,850.0,5.0,5.4,36.7,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.46518602279350474,False
937909,2026-08-15T23:45:20.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.5,1.0,245.0,244.5,244.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35824777840441246,False
937971,2026-08-15T23:45:51.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,228.4,228.6,228.7,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3624750415861145,False
