id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
938002,2026-08-15T23:46:06.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.9,15.2,0.0,0.8,2.0,233.9,233.6,233.8,22.5,22.0,22.0,848.5,17.5,49.84,0.0,10.0,36.3,850.4,2.3,1.5,36.3,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.41930624810145817,False
938033,2026-08-15T23:46:22.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,229.4,229.8,229.8,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3613702398936346,False
938064,2026-08-15T23:46:37.618817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,17.7,0.0,0.8,2.0,242.0,241.6,241.8,12.0,11.0,11.2,849.8,4.7,49.94,0.0,2.2,36.3,848.4,22.4,21.6,36.3,100.0,3265.0,3263.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.42710978237499186,False
938126,2026-08-15T23:47:08.629598+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.8,1.0,2.0,21.2,0.0,0.8,1.0,245.4,244.7,244.6,11.9,10.9,11.1,849.8,4.7,49.94,0.0,2.2,36.3,847.8,25.9,25.9,36.3,100.0,3268.0,3267.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.43761392169416263,False
938157,2026-08-15T23:47:24.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,230.2,230.5,230.5,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36085150230780955,False
938188,2026-08-15T23:47:39.629436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.1,13.4,0.0,0.8,2.0,228.8,228.7,229.2,23.9,23.2,23.7,849.9,18.9,49.93,0.0,12.7,36.3,850.0,5.5,6.2,36.3,100.0,3274.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42881746685203226,False
938281,2026-08-15T23:48:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,241.2,241.0,241.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3538050292264225,False
938312,2026-08-15T23:48:41.619137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.9,17.1,0.0,0.8,1.0,230.1,230.3,230.5,24.2,23.6,23.7,848.5,19.3,49.85,0.0,11.7,36.3,850.4,2.2,2.0,36.3,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4156294492954793,False
938343,2026-08-15T23:48:57.629270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,240.9,240.5,240.4,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.35635577844526556,False
938374,2026-08-15T23:49:12.618577+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.2,1.5,3.0,26.7,0.0,0.8,1.0,226.7,226.6,226.8,39.2,39.2,37.7,847.0,29.7,49.79,0.0,20.1,36.3,850.0,3.0,2.9,36.3,100.0,3273.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.46741338297393076,False
938436,2026-08-15T23:49:43.629775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,2.2,0.0,0.8,1.0,243.0,242.6,242.7,11.9,11.0,11.1,849.8,4.4,49.94,0.0,2.2,36.3,850.4,2.2,1.6,36.3,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38838971112224535,False
938467,2026-08-15T23:49:59.629406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.4,1.0,224.9,225.1,225.1,0.8,0.6,0.6,867.8,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38121223156542644,False
938498,2026-08-15T23:50:14.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.4,7.4,0.0,0.8,1.0,235.0,235.0,235.3,20.8,20.2,20.5,848.6,14.7,49.88,0.0,6.5,36.3,850.0,7.3,5.9,36.3,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.40224017083301195,False
938529,2026-08-15T23:50:30.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.0,1.4,1.0,232.4,232.3,232.4,0.8,0.6,0.6,867.8,-0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3630834224733131,False
938591,2026-08-15T23:51:01.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.4,1.0,228.0,228.1,228.0,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3716571937769811,False
938622,2026-08-15T23:51:16.630439+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.5,1.6,0.0,0.8,2.0,244.1,243.5,243.5,11.9,11.0,11.2,848.6,20.2,49.94,0.0,2.2,36.3,848.1,21.8,22.0,36.3,100.0,3266.0,3264.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.44976952859873043,False
938653,2026-08-15T23:51:32.629369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.4,1.0,242.7,242.7,242.5,0.9,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37393841608471673,False
938684,2026-08-15T23:51:47.629690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,2.0,14.0,0.0,0.8,1.0,227.4,227.8,227.9,25.3,24.5,24.8,848.4,16.0,49.83,0.0,18.1,36.3,850.4,2.0,1.7,36.3,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42354154489257456,False
938777,2026-08-15T23:52:34.628824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,240.7,240.6,240.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.35572370335820713,False
938808,2026-08-15T23:52:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,2.7,0.0,0.8,2.0,243.5,242.8,242.9,12.0,11.0,11.2,849.8,4.8,49.94,0.0,2.2,35.9,850.4,2.1,1.6,35.9,100.0,3275.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39077220522932204,False
938839,2026-08-15T23:53:05.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,232.2,232.0,232.6,0.8,0.6,0.6,867.8,-0.2,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3624227208190919,False
938901,2026-08-15T23:53:36.618667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.4,1.0,231.7,232.1,231.9,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3637304460772616,False
938932,2026-08-15T23:53:51.619455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.7,18.6,0.0,0.8,2.0,242.9,242.5,242.6,12.0,11.0,11.2,849.8,4.8,49.94,0.0,2.2,35.9,848.1,23.4,23.0,35.9,100.0,3271.0,3269.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.41844094630299566,False
938963,2026-08-15T23:54:07.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,225.6,225.7,225.8,0.8,0.6,0.6,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3751450456270319,False
938994,2026-08-15T23:54:22.628834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,8.6,0.0,0.8,1.0,244.3,244.0,244.0,12.0,10.9,11.1,849.7,4.4,49.94,0.0,2.2,35.9,849.0,13.0,11.5,35.9,100.0,3269.0,3268.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4083117226736646,False
939056,2026-08-15T23:54:53.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,5.2,0.0,0.8,1.0,226.7,226.5,226.9,29.0,28.5,27.9,848.7,19.5,49.86,0.0,14.3,35.9,847.8,24.7,22.6,35.9,100.0,3265.0,3264.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4739202529994565,False
939087,2026-08-15T23:55:09.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.0,0.0,1.4,1.0,231.5,231.5,231.5,0.8,0.6,0.7,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3662199197243378,False
939118,2026-08-15T23:55:24.626794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.2,16.7,0.0,0.8,1.0,232.1,232.1,232.4,23.3,22.6,22.7,848.2,18.9,49.86,0.0,14.3,35.9,850.4,2.2,1.8,35.9,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.41301598604070566,False
939149,2026-08-15T23:55:40.628800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,241.5,241.3,241.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3555913696223423,False
939211,2026-08-15T23:56:11.618854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,245.5,245.5,245.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.360651594697516,False
939242,2026-08-15T23:56:26.629543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.5,0.0,0.7,2.0,244.2,243.8,243.8,11.9,10.9,11.2,849.7,4.7,49.94,0.0,2.2,35.9,850.4,2.2,1.7,35.9,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3900166711776215,False
939304,2026-08-15T23:56:57.629446+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.0,1.1,0.0,0.8,1.0,233.2,233.2,233.5,24.4,23.6,23.6,848.4,20.7,49.87,0.0,10.7,35.9,850.4,21.8,22.6,35.9,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4376746245050576,False
939366,2026-08-15T23:57:28.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.3,8.9,0.0,0.8,1.0,239.7,239.4,239.5,16.6,15.5,16.0,849.1,11.1,49.92,0.0,5.6,35.9,850.4,2.2,2.0,35.9,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3905653290379354,False
939397,2026-08-15T23:57:44.654820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.4,1.0,230.8,230.7,230.7,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3631819610032892,False
939428,2026-08-15T23:57:59.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.7,17.7,0.0,0.8,1.0,241.3,240.7,240.8,12.0,11.0,11.2,849.8,4.7,49.94,0.0,2.2,35.9,848.1,22.4,22.3,35.9,100.0,3266.0,3265.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4261028727473824,False
939459,2026-08-15T23:58:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,227.0,226.9,227.0,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36995580729983363,False
939521,2026-08-15T23:58:46.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,242.4,242.4,242.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.35713362015064953,False
939552,2026-08-15T23:59:01.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.3,18.1,0.0,0.7,1.0,226.3,226.3,226.6,35.7,36.2,34.8,847.7,28.9,49.85,0.0,19.5,35.9,849.0,10.8,9.7,35.9,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.46661347552231347,False
939583,2026-08-15T23:59:17.629940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,237.3,237.4,237.3,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3584988775489471,False
939614,2026-08-15T23:59:32.628714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,4.3,0.0,0.7,1.0,231.1,230.9,231.3,27.4,26.7,26.2,849.7,6.6,49.86,0.0,13.0,35.5,850.4,2.3,1.9,35.5,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41403866193460215,False
939676,2026-08-16T00:00:03.618886+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,1.4,1.9,20.8,0.0,0.7,1.0,231.5,231.3,231.7,28.1,27.3,26.7,848.1,23.3,49.85,0.0,13.0,35.5,850.0,2.5,2.0,35.5,100.0,3271.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4312448178415568,False
939707,2026-08-16T00:00:19.618801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,243.4,243.4,243.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3547835523400186,False
939738,2026-08-16T00:00:34.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,2.1,0.0,0.7,1.0,241.7,241.3,241.6,12.0,11.0,11.2,849.8,4.1,49.94,0.0,2.2,35.5,850.0,2.0,1.6,35.5,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38846342552896984,False
939769,2026-08-16T00:00:50.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,223.7,224.0,224.0,0.8,0.6,0.6,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38002597869981236,False
939831,2026-08-16T00:01:21.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.5,1.0,230.4,230.7,230.7,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36129906988993155,False
939862,2026-08-16T00:01:36.629308+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,2.2,0.0,0.7,1.0,239.2,239.2,239.6,19.5,19.0,18.9,849.2,13.3,49.94,0.0,6.5,35.5,848.7,15.5,12.4,35.5,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.424566358601048,False
939893,2026-08-16T00:01:52.628780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,226.9,227.0,226.8,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3678359132587118,False
939924,2026-08-16T00:02:07.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.0,0.0,0.0,0.7,2.0,227.4,227.6,227.9,29.0,28.4,27.8,847.8,24.7,49.83,0.0,17.4,35.5,847.8,24.7,25.8,35.5,100.0,3264.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.5060059073270593,False
939986,2026-08-16T00:02:38.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.8,0.0,0.7,1.0,244.1,243.7,243.8,11.9,10.9,11.1,849.7,4.8,49.94,0.0,2.2,35.5,850.4,2.0,1.6,35.5,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38882865156332796,False
940017,2026-08-16T00:02:54.619034+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,242.4,242.4,242.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3540514197785305,False
940048,2026-08-16T00:03:09.629945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.3,19.7,0.0,0.7,1.0,225.7,225.5,225.8,34.0,33.0,32.7,847.4,26.0,49.8,0.0,21.5,35.5,849.7,6.3,5.7,35.5,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45682939229707953,False
940079,2026-08-16T00:03:25.629019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,242.3,241.9,242.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35301072010048135,False
940141,2026-08-16T00:03:56.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,240.8,240.3,240.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3525482373339029,False
940172,2026-08-16T00:04:11.628661+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.1,2.3,20.3,0.0,0.7,1.0,231.6,231.7,232.0,26.6,25.7,25.5,848.1,22.5,49.86,0.0,9.8,35.5,850.4,2.2,1.7,35.5,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41950011332987686,False
940203,2026-08-16T00:04:27.619586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.5,1.0,233.8,234.0,234.1,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3574946166081597,False
940234,2026-08-16T00:04:42.637083+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.0,19.4,0.0,0.7,2.0,241.6,241.3,241.5,11.9,11.0,11.2,849.8,4.7,49.94,0.0,2.2,35.5,847.8,24.1,24.6,35.5,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4206217675322903,False
940296,2026-08-16T00:05:13.619180+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.3,1.0,2.2,22.4,0.0,0.7,2.0,244.5,244.3,244.2,12.0,11.0,11.2,849.7,5.2,49.94,0.0,2.2,35.5,847.5,27.6,27.6,35.5,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43810259880054797,False
940358,2026-08-16T00:05:44.629707+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.3,11.0,0.0,0.7,1.0,231.7,231.5,232.2,19.3,18.7,19.3,849.1,13.2,49.87,0.0,10.9,35.5,850.4,2.2,1.8,35.5,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39787368675501156,False
940389,2026-08-16T00:06:00.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,226.8,227.0,227.0,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3702770007991616,False
940451,2026-08-16T00:06:31.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,242.4,242.3,242.2,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3572234323868455,False
940482,2026-08-16T00:06:46.628670+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.2,2.3,3.2,28.4,0.0,0.7,2.0,224.5,224.5,224.7,39.8,40.6,38.3,847.2,30.6,49.77,0.0,26.1,35.1,850.4,2.2,1.8,35.1,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.49001332461468916,False
940513,2026-08-16T00:07:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.4,1.0,241.6,241.2,241.0,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3593849461696355,False
940544,2026-08-16T00:07:17.618554+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.3,1.5,2.5,22.6,0.0,0.7,2.0,225.3,225.2,225.5,39.2,39.9,38.4,847.2,29.6,49.78,0.0,19.8,35.1,849.7,7.0,6.3,35.1,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.47878522078061864,False
940606,2026-08-16T00:07:48.630260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.4,0.0,0.7,2.0,243.3,243.0,243.0,12.0,11.0,11.2,849.7,4.6,49.94,0.0,2.2,35.1,850.4,2.2,1.8,35.1,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38952975254147043,False
940637,2026-08-16T00:08:04.629546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.0,1.4,1.0,229.3,229.3,229.4,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36578034424052375,False
940668,2026-08-16T00:08:19.629393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.6,3.6,0.0,0.7,1.0,237.6,237.6,237.8,17.5,16.8,17.1,848.1,11.8,49.86,0.0,8.1,35.1,849.7,8.2,7.9,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40075915286994124,False
940699,2026-08-16T00:08:35.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,230.8,231.0,231.2,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.361430302681205,False
940761,2026-08-16T00:09:06.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.4,1.0,224.3,224.5,224.5,0.8,0.6,0.6,867.8,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.385844314810569,False
940792,2026-08-16T00:09:21.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,2.3,0.0,0.7,2.0,244.4,244.1,244.1,12.0,10.9,11.1,849.6,4.5,49.94,0.0,2.2,35.1,850.4,2.2,1.5,35.1,100.0,3271.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4003801830254247,False
940823,2026-08-16T00:09:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.0,1.4,1.0,243.7,243.7,243.4,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36285392043063974,False
940916,2026-08-16T00:10:23.618818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.0,7.3,0.0,0.7,1.0,232.0,232.0,232.3,22.2,21.5,21.9,848.4,17.0,49.85,0.0,12.9,35.1,849.4,9.7,8.7,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41625515898980936,False
940947,2026-08-16T00:10:39.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,241.8,241.8,241.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3559630085396106,False
940978,2026-08-16T00:10:54.628672+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.3,2.6,3.1,25.8,0.0,0.7,2.0,225.6,225.3,225.6,39.0,38.4,36.4,846.9,27.9,49.78,0.0,21.5,35.1,850.0,2.1,2.0,35.1,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4725278236192449,False
941009,2026-08-16T00:11:10.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,245.1,245.0,244.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.35951428664656093,False
941071,2026-08-16T00:11:41.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,229.6,229.7,229.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3611567375151598,False
941102,2026-08-16T00:11:56.618803+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.6,18.5,0.0,0.7,1.0,242.5,242.2,242.3,11.9,11.0,11.2,849.7,4.8,49.94,0.0,2.2,35.1,848.1,23.3,24.2,35.1,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42169038511899287,False
941133,2026-08-16T00:12:12.635630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.6,0.1,0.0,1.4,1.0,226.4,226.4,226.4,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37232176508552833,False
941164,2026-08-16T00:12:27.619384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,6.1,0.0,0.7,1.0,239.0,238.6,238.7,16.7,15.7,16.2,848.9,11.1,49.91,0.0,4.9,35.1,849.7,5.0,5.6,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3902375895966865,False
941226,2026-08-16T00:12:58.618579+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,1.0,2.0,23.6,0.0,0.7,1.0,241.1,240.7,241.0,12.0,11.0,11.2,849.8,4.8,49.94,0.0,2.2,35.1,847.8,28.4,27.7,35.1,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4396574017768462,False
941257,2026-08-16T00:13:14.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,230.7,231.1,231.2,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36234775483991866,False
941288,2026-08-16T00:13:29.629664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,2.6,0.0,0.7,1.0,243.6,243.0,243.0,12.0,10.9,11.1,849.7,5.0,49.94,0.0,2.2,34.7,850.0,2.4,1.8,34.7,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3910671508901752,False
941319,2026-08-16T00:13:45.629553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,242.9,242.8,242.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.35698275359762244,False
941412,2026-08-16T00:14:31.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.9,14.7,0.0,0.7,1.0,231.2,231.0,231.1,21.7,21.1,21.5,848.5,16.8,49.87,0.0,7.8,34.7,850.4,2.1,1.6,34.7,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4063168772267602,False
941443,2026-08-16T00:14:47.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,240.4,240.4,240.2,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.355979989578338,False
941474,2026-08-16T00:15:02.618578+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.2,1.2,3.1,26.4,0.0,0.7,2.0,228.3,228.1,228.3,35.0,34.9,33.8,847.3,28.5,49.78,0.0,18.6,34.7,850.4,2.1,2.1,34.7,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4576483994399012,False
941536,2026-08-16T00:15:33.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.3,5.7,0.0,0.7,1.0,242.7,241.9,242.1,12.0,11.0,11.2,849.7,4.4,49.94,0.0,2.2,34.7,849.4,10.1,8.0,34.7,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.391892486082755,False
941567,2026-08-16T00:15:49.629491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,224.1,224.4,224.3,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3815027270116471,False
941598,2026-08-16T00:16:04.629379+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.2,1.0,1.9,23.9,0.0,0.7,2.0,238.8,238.6,238.7,15.8,14.8,15.3,849.7,4.7,49.91,0.0,5.7,34.7,847.8,28.6,26.6,34.7,100.0,3264.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4660046697861515,False
941629,2026-08-16T00:16:20.629788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,224.4,224.4,224.3,0.8,0.6,0.6,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3827753157266293,False
941691,2026-08-16T00:16:51.619054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.4,1.0,243.4,243.3,243.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36064116060629875,False
941722,2026-08-16T00:17:06.619335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,7.9,0.0,0.7,1.0,224.9,224.8,225.0,35.1,33.7,33.2,847.2,26.1,49.82,0.0,22.3,34.7,848.4,18.2,16.8,34.7,100.0,3267.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.49164574573677206,False
941753,2026-08-16T00:17:22.629088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,235.1,235.4,235.4,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.358295613077435,False
941784,2026-08-16T00:17:37.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,2.2,0.0,0.7,1.0,243.3,243.0,243.1,11.9,10.9,11.1,849.6,4.4,49.93,0.0,6.9,34.7,850.4,2.2,1.8,34.7,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3917627719869095,False
941846,2026-08-16T00:18:08.629724+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.4,2.7,3.0,26.5,0.0,0.7,2.0,224.8,224.7,225.1,40.4,40.4,37.7,847.0,28.7,49.78,0.0,23.3,34.7,850.0,2.2,1.8,34.7,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.48074996487427585,False
941877,2026-08-16T00:18:24.630603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.0,1.4,1.0,244.8,244.5,244.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36333233251271463,False
941939,2026-08-16T00:18:55.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,227.2,227.5,227.6,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36469214146865286,False
942001,2026-08-16T00:19:26.619138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,233.3,233.3,233.6,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35774936515477057,False
942032,2026-08-16T00:19:41.630546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,5.4,0.0,0.7,1.0,242.4,242.1,242.2,12.0,11.0,11.2,849.7,3.9,49.94,0.0,2.2,34.7,849.4,9.3,8.3,34.7,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3903662925963622,False
942063,2026-08-16T00:19:57.619088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,224.5,224.7,224.8,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37843862296911895,False
942094,2026-08-16T00:20:12.618622+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.4,1.0,2.1,23.8,0.0,0.7,1.0,243.7,243.3,243.4,11.9,10.9,11.1,849.6,4.6,49.94,0.0,2.2,34.7,847.5,28.4,27.6,34.7,100.0,3263.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45682577202648,False
942156,2026-08-16T00:20:43.629726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,8.9,0.0,0.7,2.0,235.1,234.9,235.1,16.7,15.7,16.5,849.6,11.1,49.94,0.0,7.3,34.3,850.0,2.2,1.9,34.3,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39833126865656215,False
942187,2026-08-16T00:20:59.629401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.5,1.0,242.5,242.5,242.3,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35773356579545934,False
942218,2026-08-16T00:21:14.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.6,17.2,0.0,0.7,1.0,225.2,225.2,225.4,37.2,36.9,35.1,847.4,28.7,49.78,0.0,24.8,34.3,849.0,11.5,10.2,34.3,100.0,3268.0,3267.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4841695120458043,False
942249,2026-08-16T00:21:30.628868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.5,1.0,241.0,240.9,240.8,0.8,0.6,0.6,867.8,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3573047397154998,False
942311,2026-08-16T00:22:01.619349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.0,1.5,1.0,225.7,225.8,225.8,0.8,0.6,0.6,867.8,-0.2,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3734590999719866,False
942342,2026-08-16T00:22:16.618581+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.2,2.1,2.9,27.8,0.0,0.7,2.0,227.5,227.4,227.6,39.4,39.1,37.3,847.1,29.9,49.8,0.0,17.9,34.3,850.0,2.1,1.5,34.3,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.46511085645393885,False
942373,2026-08-16T00:22:32.618920+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,232.1,232.2,232.4,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36055286081588606,False
942404,2026-08-16T00:22:47.619076+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.3,1.0,1.8,21.4,0.0,0.7,2.0,242.6,242.3,242.4,12.0,11.0,11.2,849.6,4.8,49.94,0.0,2.2,34.3,847.8,26.2,23.1,34.3,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42803617221178764,False
942466,2026-08-16T00:23:18.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.1,0.3,0.0,0.7,1.0,244.3,243.6,243.7,12.0,10.9,11.2,849.6,5.1,49.94,0.0,2.2,34.3,849.7,4.8,4.3,34.3,100.0,3271.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4047802265240363,False
942497,2026-08-16T00:23:34.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,243.0,242.9,242.7,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36650884242661336,False
942528,2026-08-16T00:23:49.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.8,16.8,0.0,0.7,1.0,230.0,229.7,230.1,24.6,23.8,23.9,848.2,19.2,49.85,0.0,17.3,34.3,850.0,2.4,1.8,34.3,100.0,3271.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42884094021594804,False
942559,2026-08-16T00:24:05.630851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,233.0,233.0,232.9,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36897102069304594,False
942621,2026-08-16T00:24:36.629165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,241.3,241.2,241.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36349787010781487,False
942652,2026-08-16T00:24:51.629485+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.3,1.3,3.1,31.6,0.0,0.7,1.0,225.2,225.0,225.3,42.2,43.0,41.7,846.9,33.8,49.78,0.0,24.0,34.3,850.0,2.2,1.9,34.3,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.5029543246970797,False
942683,2026-08-16T00:25:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,244.0,243.9,243.7,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3662119992741605,False
942714,2026-08-16T00:25:22.619014+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.3,1.6,2.3,26.2,0.0,0.8,2.0,229.1,228.9,229.2,40.8,41.5,39.9,847.1,31.9,49.78,0.0,19.0,34.3,849.4,5.7,5.6,34.3,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4747134743387394,False
942776,2026-08-16T00:25:53.619673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.8,17.0,0.0,0.8,2.0,243.1,242.4,242.6,12.0,10.9,11.1,849.6,4.4,49.94,0.0,2.2,34.3,847.8,21.4,25.1,34.3,100.0,3265.0,3263.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42525072246944,False
942807,2026-08-16T00:26:09.630606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,224.6,224.6,224.7,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3865828353184189,False
942838,2026-08-16T00:26:24.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.1,2.9,0.0,0.8,1.0,241.9,241.1,241.3,15.1,14.0,14.4,849.1,8.7,49.88,0.0,4.8,34.3,849.0,11.6,10.2,34.3,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41270156540724506,False
942869,2026-08-16T00:26:40.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,230.1,230.5,230.4,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36935894289928195,False
942931,2026-08-16T00:27:11.629403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.1,0.0,1.4,1.0,228.2,228.2,228.2,0.8,0.6,0.6,867.8,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37569101842723074,False
942993,2026-08-16T00:27:42.619135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,242.4,242.1,241.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36417177552447316,False
943024,2026-08-16T00:27:57.629160+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,0.3,1.8,3.3,31.8,0.0,0.8,1.0,225.3,225.2,225.5,40.8,41.4,39.6,846.7,34.0,49.77,0.0,23.3,33.9,850.0,2.2,1.7,33.9,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.48705542842983424,False
943086,2026-08-16T00:28:28.618909+00:00,external_ems_2,bess_2,good,0.1497,normal,PCS phase current imbalance high: 14.3,0.4,14.3,0.6,6.6,0.0,0.8,1.0,231.0,230.8,231.2,25.2,10.9,11.2,849.6,4.6,49.94,0.0,2.2,33.9,849.0,11.2,8.9,33.9,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.473523082029746,False
943117,2026-08-16T00:28:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.4,1.0,240.8,240.7,240.7,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3654402376134597,False
943148,2026-08-16T00:28:59.628995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.0,18.7,0.0,0.8,1.0,233.3,232.9,233.3,24.7,24.1,24.0,848.0,21.1,49.82,0.0,12.6,33.9,850.0,2.4,1.7,33.9,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41915462756203914,False
943179,2026-08-16T00:29:15.630016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,1.4,1.0,243.2,243.0,242.8,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.369589790296849,False
943241,2026-08-16T00:29:46.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,234.4,234.6,234.6,0.8,0.6,0.6,867.8,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36576976169949377,False
943272,2026-08-16T00:30:01.618577+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,1.1,2.1,21.9,0.0,0.8,2.0,241.1,240.7,240.9,12.0,10.9,11.2,849.6,4.3,49.94,0.0,2.2,33.9,847.5,26.2,25.9,33.9,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42729096559135704,False
943303,2026-08-16T00:30:17.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.4,1.0,229.1,229.2,229.2,0.8,0.6,0.6,867.8,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3767482131687569,False
943334,2026-08-16T00:30:32.618848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.1,4.3,0.0,0.8,1.0,244.4,244.0,244.0,11.9,10.9,11.2,849.5,4.7,49.94,0.0,2.2,33.9,849.4,9.0,7.3,33.9,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4021311110550906,False
943396,2026-08-16T00:31:03.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.4,3.4,0.0,0.8,1.0,226.6,226.6,226.9,30.0,29.4,28.8,847.4,24.7,49.86,0.0,19.0,33.9,847.8,21.3,21.7,33.9,100.0,3267.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4739581672863001,False
943427,2026-08-16T00:31:19.619645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,241.0,240.8,240.8,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36329390779038495,False
943458,2026-08-16T00:31:34.619030+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.9,16.5,0.0,0.8,1.0,231.6,231.5,231.9,23.2,22.6,22.6,848.1,18.6,49.85,0.0,14.3,33.9,850.0,2.1,1.7,33.9,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4099654503812756,False
943551,2026-08-16T00:32:21.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,240.6,240.5,241.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3631505177533566,False
943582,2026-08-16T00:32:36.629125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,2.2,0.0,0.8,2.0,243.3,242.8,243.0,12.0,12.0,11.2,849.5,5.0,49.94,0.0,2.6,33.9,850.0,2.8,2.1,33.9,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3873920248560737,False
943613,2026-08-16T00:32:52.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.4,1.0,225.0,223.7,225.3,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39003709087579325,False
943644,2026-08-16T00:33:07.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.8,0.5,4.5,0.0,0.8,1.0,234.4,231.2,234.9,24.2,26.8,23.0,847.9,20.3,49.86,0.0,10.6,33.9,848.4,15.8,15.5,33.9,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4720311866372669,False
943706,2026-08-16T00:33:38.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.1,0.8,9.0,0.0,0.8,2.0,245.0,242.0,244.1,11.8,14.3,11.2,849.2,6.3,49.93,0.0,3.4,33.9,848.4,15.3,15.7,33.9,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4357617666168902,False
943737,2026-08-16T00:33:54.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.6,0.0,0.0,1.4,1.0,244.3,241.3,243.3,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3740965581551326,False
943768,2026-08-16T00:34:09.618782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,3.6,0.7,2.6,0.0,0.8,1.0,228.3,224.6,228.7,23.9,27.1,23.5,847.4,20.5,49.82,0.0,19.1,33.5,848.1,17.9,15.7,33.5,100.0,3266.0,3265.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.49521397533324035,False
943799,2026-08-16T00:34:25.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,3.0,0.0,0.0,1.4,1.0,233.5,229.8,233.8,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3775987023596537,False
943861,2026-08-16T00:34:56.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.6,0.0,0.0,1.4,1.0,241.8,238.6,241.1,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.371727242372013,False
943892,2026-08-16T00:35:11.629573+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,4.6,6.8,2.7,21.1,0.0,0.8,2.0,227.3,222.7,227.2,39.2,41.9,35.1,846.3,30.0,49.77,0.0,24.3,33.5,849.0,8.9,8.3,33.5,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.5235724251818742,False
943923,2026-08-16T00:35:27.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.0,0.0,1.4,1.0,245.1,243.3,244.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36922308718077906,False
943954,2026-08-16T00:35:42.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.5,2.6,0.0,0.8,1.0,243.3,241.8,242.8,12.0,13.2,11.2,849.2,5.9,49.93,0.0,3.1,33.5,849.7,3.3,2.8,33.5,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3915817198015872,False
944047,2026-08-16T00:36:29.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,1.4,1.0,232.0,230.5,232.2,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3712239242284733,False
944078,2026-08-16T00:36:44.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,0.1,4.1,0.0,0.8,1.0,241.4,240.0,241.1,12.0,13.0,11.2,849.3,5.9,49.93,0.0,3.0,33.5,849.4,10.0,8.2,33.5,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3914656316740999,False
944109,2026-08-16T00:37:00.629542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.4,1.0,231.2,229.7,231.3,0.8,0.6,0.7,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37983245995103176,False
944171,2026-08-16T00:37:31.628736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.0,0.0,1.4,1.0,242.0,240.8,241.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3686916421894154,False
944202,2026-08-16T00:37:46.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,0.5,2.8,0.0,0.8,1.0,243.3,241.9,242.8,11.9,13.0,11.2,849.2,5.6,49.93,0.0,3.0,33.5,849.7,2.8,2.9,33.5,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3917189213845084,False
944233,2026-08-16T00:38:02.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.2,0.0,1.4,1.0,241.3,240.1,240.8,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37112314158184956,False
944264,2026-08-16T00:38:17.618568+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,1.9,3.8,3.0,28.8,0.0,0.8,1.0,226.9,225.1,227.0,41.6,44.0,40.2,846.7,32.0,49.78,0.0,21.9,33.5,849.7,3.2,3.0,33.5,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4936167076329042,False
944326,2026-08-16T00:38:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.8,0.6,8.5,0.0,0.8,1.0,242.8,241.3,242.3,12.0,13.0,11.2,849.3,5.8,49.93,0.0,3.0,33.5,848.7,14.3,14.4,33.5,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40424473284401796,False
944357,2026-08-16T00:39:04.619454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,1.4,1.0,228.0,226.5,228.4,0.8,0.6,0.6,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37998595596127815,False
944388,2026-08-16T00:39:19.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,1.7,13.8,0.0,0.8,1.0,234.4,232.9,234.7,21.6,23.4,21.3,848.0,17.0,49.87,0.0,8.6,33.5,849.7,3.2,3.0,33.5,100.0,3271.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4242623351770303,False
944419,2026-08-16T00:39:35.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,3.1,0.0,0.0,1.4,1.0,230.0,228.5,230.4,0.9,0.6,0.7,867.9,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3914076649838407,False
944481,2026-08-16T00:40:06.628891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,3.1,0.1,0.0,1.4,1.0,226.6,225.0,226.7,0.9,0.6,0.6,867.9,-0.1,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4070593068405056,False
944512,2026-08-16T00:40:21.628765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,0.5,6.2,0.0,0.8,1.0,243.7,242.3,243.2,11.9,12.9,11.2,849.2,5.7,49.93,0.0,3.0,33.1,848.7,11.9,12.0,33.1,100.0,3268.0,3267.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.41067211171144913,False
944574,2026-08-16T00:40:52.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.9,18.0,0.0,0.8,1.0,228.2,228.0,228.2,24.8,25.0,24.5,847.8,20.7,49.84,0.0,16.7,33.1,849.7,2.7,2.1,33.1,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42848979727787756,False
944636,2026-08-16T00:41:23.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.8,5.8,0.0,0.8,1.0,230.6,230.5,230.7,23.7,23.0,23.2,847.9,19.5,49.87,0.0,12.3,33.1,848.7,13.7,12.0,33.1,100.0,3268.0,3267.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4358128348610516,False
