id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
944667,2026-08-16T00:41:39.629585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.4,1.0,241.1,240.9,240.9,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37175075033876126,False
944698,2026-08-16T00:41:54.618560+00:00,external_ems_2,bess_2,good,0.1764,normal,PCS DC current and BMS current mismatch: 31.0,0.5,2.7,3.4,31.0,0.0,0.7,2.0,224.7,224.6,225.1,42.4,41.5,39.7,846.6,32.3,49.78,0.0,19.7,33.1,850.0,1.3,1.1,33.1,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.494185730239836,False
944729,2026-08-16T00:42:10.629271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.1,0.0,1.5,1.0,244.2,244.8,244.3,0.9,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37568350050530064,False
944791,2026-08-16T00:42:41.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.7,0.1,0.0,1.5,1.0,243.2,243.9,243.5,0.9,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36943304385559633,False
944822,2026-08-16T00:42:56.618699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.1,16.3,0.0,0.8,1.0,242.4,242.8,242.7,12.0,10.5,10.5,849.5,3.9,49.95,0.0,1.4,33.1,848.4,20.2,17.0,33.1,100.0,3268.0,3267.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.41418108153554284,False
944853,2026-08-16T00:43:12.630689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.5,1.0,225.0,225.2,225.3,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38240954544132494,False
944884,2026-08-16T00:43:27.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,8.5,0.0,0.8,1.0,241.0,240.8,241.1,14.9,13.0,13.5,849.0,6.7,49.89,0.0,5.3,33.1,848.7,15.2,11.9,33.1,100.0,3271.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40459227797633307,False
944946,2026-08-16T00:43:58.618567+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.3,1.5,2.1,22.0,0.0,0.7,2.0,240.5,240.7,240.8,12.0,10.5,10.5,849.6,3.2,49.95,0.0,1.4,33.1,847.5,25.2,25.0,33.1,100.0,3260.0,3258.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44771813587667364,False
944977,2026-08-16T00:44:14.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.4,1.0,225.5,225.7,225.7,0.8,0.6,0.7,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3791510153950823,False
945008,2026-08-16T00:44:29.646123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.5,2.4,0.0,0.8,2.0,243.4,243.8,243.7,11.8,10.5,10.5,849.5,3.8,49.95,0.0,1.4,33.1,850.0,1.4,0.9,33.1,100.0,3270.0,3268.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40231594358118555,False
945039,2026-08-16T00:44:45.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.4,1.0,242.3,242.8,242.4,0.8,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36197641508390094,False
945101,2026-08-16T00:45:16.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.0,1.4,1.0,241.1,241.6,241.5,0.8,0.6,0.7,867.9,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3639932704398147,False
945132,2026-08-16T00:45:31.629718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,1.3,4.2,0.0,0.7,1.0,235.1,235.1,235.2,19.3,17.7,17.7,848.1,11.5,49.85,0.0,8.7,33.1,849.4,7.3,6.1,33.1,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41062323996529476,False
945163,2026-08-16T00:45:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.0,0.0,1.5,1.0,224.8,225.2,225.4,0.9,0.6,0.7,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3903847911216026,False
945194,2026-08-16T00:46:02.629225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,2.0,15.9,0.0,0.8,2.0,233.0,232.8,233.1,23.2,21.6,21.8,848.0,17.3,49.87,0.0,7.8,33.1,850.0,1.4,0.9,33.1,100.0,3274.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4110663239226018,False
945256,2026-08-16T00:46:33.618569+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.4,2.1,2.5,24.3,0.0,0.8,2.0,233.4,233.4,233.8,32.9,31.5,30.8,847.5,25.6,49.83,0.0,11.8,33.1,850.0,1.3,0.7,33.1,100.0,3274.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.442842070192159,False
945287,2026-08-16T00:46:49.628783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.0,0.0,1.5,1.0,242.6,242.9,242.6,0.9,0.6,0.7,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37499553676013253,False
945318,2026-08-16T00:47:04.618574+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.6,1.5,2.1,24.1,0.0,0.8,2.0,241.5,242.1,242.1,12.0,10.5,10.6,849.6,3.4,49.95,0.0,1.4,33.1,847.5,27.5,25.1,33.1,100.0,3264.0,3262.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4469509231823505,False
945349,2026-08-16T00:47:20.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.3,3.1,0.1,0.0,1.5,1.0,223.7,224.0,227.2,0.9,0.6,0.7,867.9,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.40496732750504955,False
945411,2026-08-16T00:47:51.619369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.1,0.0,0.0,1.4,1.0,241.8,242.6,242.2,0.9,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.37842719786760853,False
945442,2026-08-16T00:48:06.619587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.7,0.8,1.3,0.0,0.7,2.0,224.1,224.2,224.4,34.1,31.7,31.4,847.3,21.0,49.81,0.0,20.7,32.8,848.1,19.7,17.1,32.8,100.0,3269.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4924109270249453,False
945473,2026-08-16T00:48:22.630123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.4,1.0,242.3,242.9,242.7,0.8,0.6,0.7,867.9,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36423920363617296,False
945504,2026-08-16T00:48:37.629647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.6,13.2,0.0,0.7,1.0,235.0,234.9,235.1,16.6,14.8,15.1,848.4,14.5,49.89,0.0,10.4,32.8,850.0,1.3,0.8,32.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40112719044260886,False
945566,2026-08-16T00:49:08.618572+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.3,2.8,2.7,27.3,0.0,0.7,1.0,231.4,231.4,231.7,35.6,34.1,32.8,847.3,28.9,49.79,0.0,18.4,32.8,850.0,1.6,1.2,32.8,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44924940452567735,False
945628,2026-08-16T00:49:39.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.5,4.4,0.0,0.7,1.0,247.0,247.5,247.2,12.3,11.1,11.1,849.5,5.8,49.95,0.0,1.5,32.8,850.0,1.4,1.2,32.8,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3979472557741535,False
945659,2026-08-16T00:49:55.629858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.0,1.4,1.0,228.3,228.5,228.5,0.8,0.6,0.6,867.9,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37228764635002226,False
945721,2026-08-16T00:50:26.619448+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,1.4,1.0,234.0,234.3,234.4,0.8,0.6,0.6,867.9,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3643254313303858,False
945752,2026-08-16T00:50:41.618778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.3,2.3,0.0,0.7,1.0,244.7,244.8,245.0,12.3,11.1,11.1,849.7,5.1,49.95,0.0,1.6,32.8,849.4,7.4,7.6,32.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3842056343112849,False
945783,2026-08-16T00:50:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.4,1.0,231.2,231.4,231.5,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.371912497760322,False
945814,2026-08-16T00:51:12.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,1.5,13.7,0.0,0.7,2.0,242.2,242.6,243.3,19.7,18.3,18.0,849.0,11.8,49.95,0.0,8.6,32.8,847.5,25.5,26.6,32.8,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4528327813325698,False
945876,2026-08-16T00:51:43.629511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,6.1,0.0,0.7,2.0,236.2,236.3,236.6,12.5,11.5,11.3,849.6,7.3,49.91,0.0,9.2,32.8,850.0,1.2,1.1,32.8,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39101286688768977,False
945907,2026-08-16T00:51:59.628922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.4,1.0,246.0,246.5,246.3,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36676579638270707,False
945938,2026-08-16T00:52:14.618577+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.1,2.4,3.0,30.5,0.0,0.7,2.0,227.9,227.9,228.0,40.3,38.4,37.9,847.0,31.8,49.78,0.0,22.5,32.8,850.0,1.3,1.0,32.8,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4776772034222756,False
945969,2026-08-16T00:52:30.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.1,0.0,1.4,1.0,246.0,246.1,246.1,0.9,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3804878152721546,False
946031,2026-08-16T00:53:01.629236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,243.2,243.6,243.5,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3575938709186665,False
946063,2026-08-16T00:53:17.618862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.4,1.0,247.3,247.8,247.5,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3692226260622542,False
946094,2026-08-16T00:53:32.628752+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.3,2.7,2.5,23.3,0.0,0.7,1.0,237.6,237.9,237.9,29.4,27.7,26.7,847.5,24.6,49.84,0.0,11.4,32.8,850.0,1.3,1.0,32.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44050997307836703,False
946187,2026-08-16T00:54:19.619024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.5,1.0,229.7,229.8,229.8,0.8,0.6,0.7,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3706641824801308,False
946218,2026-08-16T00:54:34.619452+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.1,1.5,0.0,0.7,2.0,248.1,248.5,248.5,12.6,11.4,11.3,849.5,8.7,49.95,0.0,1.5,32.8,849.4,7.2,6.1,32.8,100.0,3269.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4172290487010976,False
946249,2026-08-16T00:54:50.629295+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,244.9,245.4,245.2,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.36645324949374003,False
946280,2026-08-16T00:55:05.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.1,0.7,14.7,0.0,0.7,1.0,227.4,227.3,227.6,38.9,36.8,35.8,847.4,32.6,49.8,0.0,21.7,32.8,848.1,17.9,17.9,32.8,100.0,3268.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4969061161876749,False
946342,2026-08-16T00:55:36.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.6,9.4,0.0,0.7,1.0,241.3,241.1,241.4,16.4,14.7,14.8,848.4,10.4,49.88,0.0,11.2,32.4,850.0,1.0,0.9,32.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4032176112882202,False
946373,2026-08-16T00:55:52.619509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,244.1,244.6,244.3,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3662821189798696,False
946404,2026-08-16T00:56:07.618575+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.4,3.0,2.4,23.8,0.0,0.7,1.0,229.0,228.9,229.3,34.0,32.0,31.0,847.3,25.5,49.79,0.0,17.8,32.4,849.7,1.7,1.2,32.4,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.445949122627183,False
946435,2026-08-16T00:56:23.619101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.4,1.0,247.1,247.8,247.4,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.37289753034797773,False
946497,2026-08-16T00:56:54.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,227.7,227.7,227.9,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.37565168917706676,False
946528,2026-08-16T00:57:09.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.0,11.1,0.0,0.7,1.0,244.7,244.5,244.8,15.7,14.0,14.2,849.1,12.1,49.92,0.0,3.3,32.4,848.1,23.2,22.4,32.4,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43537314006670014,False
946559,2026-08-16T00:57:25.629763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.2,0.0,1.4,1.0,236.2,236.4,236.7,0.8,0.6,0.6,867.9,-0.2,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.37053277431187154,False
946590,2026-08-16T00:57:40.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.2,1.8,0.0,0.7,1.0,243.7,244.0,243.9,12.6,11.5,11.4,849.6,5.2,49.95,0.0,1.3,32.4,849.4,3.4,5.5,32.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38668875726540675,False
946683,2026-08-16T00:58:27.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,237.6,238.1,238.1,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3660067009060565,False
946714,2026-08-16T00:58:42.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.2,4.2,0.0,0.7,2.0,247.5,247.9,247.8,12.2,10.7,10.7,848.8,5.2,49.9,0.0,9.8,32.4,850.0,1.0,0.7,32.4,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41012091903235226,False
946745,2026-08-16T00:58:58.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,245.1,245.7,245.4,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.36747204246941384,False
946807,2026-08-16T00:59:29.619857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.0,1.4,1.0,249.2,249.7,249.5,0.8,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3971521564329461,False
946838,2026-08-16T00:59:44.619485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.7,2.0,0.0,0.7,1.0,247.1,247.3,247.4,12.4,11.2,11.2,848.7,7.7,49.91,0.0,1.2,32.4,849.4,9.7,8.4,32.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4021575468190423,False
946869,2026-08-16T01:00:00.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,233.5,233.8,234.0,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3748456866287804,False
946900,2026-08-16T01:00:15.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.6,14.9,0.0,0.7,1.0,232.1,232.5,232.7,30.4,28.6,28.2,847.4,25.9,49.83,0.0,14.3,32.4,849.0,11.0,10.1,32.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.438336957952745,False
946962,2026-08-16T01:00:46.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.3,3.2,0.0,0.7,1.0,244.9,245.3,245.0,12.1,11.1,10.9,849.7,4.4,49.95,0.0,1.1,32.4,849.4,7.6,5.8,32.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38758181631025906,False
946993,2026-08-16T01:01:02.618988+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,3.0,0.2,0.0,1.4,1.0,217.1,214.5,220.7,0.8,0.6,0.6,867.8,-0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.45939635973614995,False
947024,2026-08-16T01:01:17.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.2,5.7,0.0,0.7,1.0,244.1,243.9,243.6,12.0,10.6,10.6,849.8,6.2,49.95,0.0,0.5,32.4,850.0,0.5,0.5,32.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3917109780467652,False
947055,2026-08-16T01:01:33.619810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.0,1.4,1.0,241.0,241.7,241.5,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.377087696868438,False
947117,2026-08-16T01:02:04.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.4,1.0,245.1,245.6,245.3,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3792097663860711,False
947148,2026-08-16T01:02:19.618972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.8,6.4,0.0,0.7,1.0,248.1,248.4,248.4,12.0,10.7,10.8,849.8,5.9,49.95,0.0,6.9,32.4,849.0,12.3,11.0,32.4,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41662724943869306,False
947210,2026-08-16T01:02:50.629773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,1.1,12.8,0.0,0.7,2.0,228.5,228.2,228.8,36.3,34.3,33.8,847.3,30.3,49.79,0.0,20.5,32.4,848.4,17.5,17.0,32.4,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.48470970813083153,False
947272,2026-08-16T01:03:21.619740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.0,11.6,0.0,0.7,2.0,240.2,240.0,240.3,16.5,14.7,14.9,848.4,12.4,49.87,0.0,5.8,32.4,850.4,0.8,0.6,32.4,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40591920669343673,False
947303,2026-08-16T01:03:37.619817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.4,1.0,245.3,246.0,245.5,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.37747384440360476,False
947334,2026-08-16T01:03:52.618566+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.2,2.6,2.7,26.2,0.4,0.7,1.0,230.6,230.8,230.8,35.6,33.7,33.0,847.3,27.0,49.81,0.0,16.9,32.4,850.0,0.8,0.4,32.0,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.5030309290144722,False
947365,2026-08-16T01:04:08.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,248.6,249.2,248.8,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3828433765193475,False
947427,2026-08-16T01:04:39.628710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,229.2,229.1,229.6,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.37801734687283317,False
947458,2026-08-16T01:04:54.628698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.1,1.4,0.0,0.7,1.0,241.7,242.1,242.2,17.7,16.0,16.2,848.9,14.8,49.91,0.0,4.3,32.0,849.0,13.4,10.3,32.0,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41519317006625545,False
947489,2026-08-16T01:05:10.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,236.1,236.3,236.5,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.37452153293592333,False
947520,2026-08-16T01:05:25.619670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,6.0,0.0,0.7,2.0,243.9,244.3,244.3,12.4,11.5,11.3,849.8,5.0,49.95,0.0,0.9,32.0,849.0,11.0,9.9,32.0,100.0,3263.0,3261.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4127573467239157,False
947582,2026-08-16T01:05:56.629522+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.8,19.4,0.0,0.7,2.0,247.9,248.4,248.2,12.1,10.9,10.8,849.6,5.2,49.95,0.0,1.5,32.0,847.8,24.6,24.4,32.0,100.0,3269.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43709361444933514,False
947613,2026-08-16T01:06:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,244.5,245.1,244.9,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.375751984059757,False
947644,2026-08-16T01:06:27.618578+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.3,2.3,2.2,23.2,0.0,0.7,2.0,228.7,228.6,228.9,27.6,25.3,25.4,847.8,23.2,49.82,0.0,19.6,32.0,850.0,0.0,0.2,32.0,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43641548159911425,False
947675,2026-08-16T01:06:43.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,247.0,247.5,247.1,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.37819072989122315,False
947737,2026-08-16T01:07:14.630422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,245.2,245.8,245.5,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3677743718322518,False
947768,2026-08-16T01:07:29.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,10.4,0.0,0.7,2.0,242.6,242.8,243.1,14.5,12.8,13.1,849.3,10.4,49.94,0.0,0.5,32.0,850.4,0.0,0.2,32.0,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39422049493763456,False
947799,2026-08-16T01:07:45.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,230.9,231.5,231.5,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3690523556374891,False
947830,2026-08-16T01:08:00.618577+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.4,2.3,2.6,22.7,0.0,0.7,1.0,234.4,234.7,234.8,27.1,25.1,24.8,847.8,22.7,49.81,0.0,13.5,32.0,850.4,0.0,0.3,32.0,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43950680206249854,False
947892,2026-08-16T01:08:31.629132+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.7,19.0,0.0,0.7,1.0,247.1,247.4,247.4,11.9,10.6,10.6,849.8,4.2,49.95,0.0,0.4,32.0,848.1,23.2,21.4,32.0,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43193258601165163,False
947923,2026-08-16T01:08:47.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.4,1.0,228.9,230.3,230.3,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.377608420423026,False
947954,2026-08-16T01:09:02.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.7,6.4,0.0,0.7,1.0,250.1,250.4,250.4,12.1,10.8,10.8,849.7,5.3,49.92,0.0,0.8,32.0,849.0,11.7,10.7,32.0,100.0,3269.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4248382189874172,False
947985,2026-08-16T01:09:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,233.0,233.0,233.2,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.36634038072646347,False
948047,2026-08-16T01:09:49.618781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,238.7,239.1,239.2,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.36430599469032987,False
948078,2026-08-16T01:10:04.618734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,3.4,0.0,0.7,1.0,234.9,235.0,235.3,21.3,19.7,19.7,848.2,16.0,49.86,0.0,10.2,32.0,848.7,12.6,8.8,32.0,100.0,3268.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4288155308148712,False
948109,2026-08-16T01:10:20.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,243.9,244.4,244.2,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3662359818960588,False
948140,2026-08-16T01:10:35.618632+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.3,3.6,3.3,29.7,0.0,0.7,2.0,227.9,227.9,228.2,37.0,35.1,33.4,847.1,29.7,49.82,0.0,20.3,32.0,850.4,0.0,0.2,32.0,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.47126794372691644,False
948202,2026-08-16T01:11:06.629697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.4,18.3,0.0,0.7,1.0,234.7,234.9,235.2,22.0,20.8,20.7,848.6,18.3,49.89,0.0,4.0,32.0,850.0,0.0,0.2,32.0,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4106958514763508,False
948264,2026-08-16T01:11:37.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.1,9.3,0.0,0.7,1.0,246.4,246.7,246.7,12.6,11.5,11.3,849.8,6.7,49.95,0.0,0.4,32.0,848.7,16.0,15.2,32.0,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41536133288782645,False
948295,2026-08-16T01:11:53.628737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,229.3,229.5,229.7,0.8,0.6,0.6,867.8,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.374006181614773,False
948357,2026-08-16T01:12:24.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.4,1.0,237.4,237.7,237.5,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.36767257900559785,False
948388,2026-08-16T01:12:39.618581+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,1.3,2.1,20.6,0.0,0.7,2.0,245.0,245.4,245.4,12.0,10.8,10.7,849.9,2.9,49.96,0.0,0.3,31.6,847.8,23.5,24.7,31.6,100.0,3269.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4350621217501579,False
948419,2026-08-16T01:12:55.619590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,231.9,232.0,232.1,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.37250340945007676,False
948450,2026-08-16T01:13:10.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,4.8,0.0,0.7,1.0,238.9,238.7,238.9,14.8,13.0,13.4,849.8,9.6,49.96,0.0,6.5,31.6,849.7,4.8,4.2,31.6,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3948858258325161,False
948512,2026-08-16T01:13:41.619172+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.0,1.1,13.6,0.0,0.7,1.0,227.3,227.2,227.5,35.2,33.3,32.2,847.3,29.2,49.8,0.0,21.6,31.6,848.4,15.6,14.4,31.6,100.0,3269.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4809985202257996,False
948543,2026-08-16T01:13:57.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,248.2,248.8,248.5,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3768597600191519,False
948574,2026-08-16T01:14:12.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.2,10.7,0.0,0.7,2.0,241.1,241.3,241.5,16.1,14.3,14.6,849.2,10.7,49.87,0.0,3.0,31.6,850.4,0.0,0.2,31.6,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3958755403662538,False
948605,2026-08-16T01:14:28.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,244.5,245.1,244.7,0.8,0.6,0.6,867.8,-0.2,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3696421208699561,False
948667,2026-08-16T01:14:59.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,247.6,248.0,247.8,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36418813928027904,False
948698,2026-08-16T01:15:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.2,6.6,0.0,0.7,2.0,246.8,247.0,247.1,12.1,10.9,10.8,849.8,6.6,49.96,0.0,0.3,31.6,850.0,0.0,0.1,31.6,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40283711926155324,False
948729,2026-08-16T01:15:30.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.0,1.5,1.0,228.3,228.4,228.4,0.8,0.6,0.6,867.8,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36779056218566536,False
948822,2026-08-16T01:16:16.618837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.8,6.5,0.0,0.7,1.0,248.1,248.5,248.4,12.4,11.5,11.2,849.8,5.9,49.96,0.0,0.2,31.6,849.0,12.4,11.5,31.6,100.0,3269.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41579436017862653,False
948853,2026-08-16T01:16:32.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,1.4,1.0,247.7,248.1,248.0,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3709679624550324,False
948884,2026-08-16T01:16:47.618831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.6,1.3,13.6,0.0,0.7,2.0,226.7,226.7,226.9,36.6,34.9,34.0,847.1,31.1,49.81,0.0,20.7,31.6,848.4,17.5,15.9,31.6,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.488740610333198,False
948915,2026-08-16T01:17:03.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,247.7,248.3,247.9,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3666377532219095,False
948977,2026-08-16T01:17:34.628846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,244.4,244.8,244.7,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3598613525551929,False
949008,2026-08-16T01:17:49.618588+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.5,2.3,2.9,24.5,0.0,0.7,2.0,233.0,233.2,233.5,29.9,27.8,27.6,847.5,24.5,49.83,0.0,14.3,31.6,850.4,0.0,0.0,31.6,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44071238433404175,False
949039,2026-08-16T01:18:05.618725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,238.9,238.7,239.0,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3569295885398257,False
949070,2026-08-16T01:18:20.629235+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,5.5,0.0,0.7,1.0,245.1,245.3,245.4,12.5,11.4,11.3,849.9,5.5,49.96,0.0,0.0,31.6,850.0,0.0,0.0,31.6,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39610150890391993,False
949132,2026-08-16T01:18:51.618953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,13.8,0.0,0.7,2.0,248.6,248.8,248.8,15.6,13.7,14.1,849.4,9.8,49.93,0.0,-0.1,31.6,848.1,23.6,21.7,31.6,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4447025865687663,False
949163,2026-08-16T01:19:07.629947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,242.4,242.3,242.4,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.35772211224935807,False
949194,2026-08-16T01:19:22.619027+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.0,8.8,0.0,0.7,2.0,245.6,245.7,245.8,11.8,10.7,10.6,850.0,3.0,49.96,0.0,-0.2,31.6,849.0,11.8,8.8,31.6,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40414263445411963,False
949225,2026-08-16T01:19:38.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.4,1.0,234.0,234.3,234.2,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3644131569015906,False
949318,2026-08-16T01:20:24.619255+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.7,12.0,0.0,0.7,1.0,237.5,237.7,238.1,20.2,18.7,18.6,848.7,11.1,49.92,0.0,10.6,31.6,850.4,-0.9,-0.6,31.6,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4040458125103538,False
949349,2026-08-16T01:20:40.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,245.3,246.0,245.5,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36157553806057197,False
949380,2026-08-16T01:20:55.618683+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,0.2,2.4,2.8,29.4,0.0,0.7,2.0,227.1,227.1,227.3,38.1,35.9,35.7,847.2,31.8,49.8,0.0,21.5,31.6,850.0,2.4,1.0,31.6,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4751976539875456,False
949442,2026-08-16T01:21:26.630454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,5.0,0.0,0.7,1.0,247.8,248.3,248.1,12.1,11.1,11.0,850.0,4.2,49.96,0.0,-0.5,31.6,850.7,-0.8,-0.6,31.6,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4000693241697588,False
949473,2026-08-16T01:21:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,232.4,232.6,232.9,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.35987525992547087,False
949504,2026-08-16T01:21:57.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.9,16.5,0.0,0.7,1.0,237.8,238.3,238.3,21.8,20.1,20.4,848.5,15.4,49.84,0.0,9.2,31.2,850.4,-1.1,-0.9,31.2,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4176097664405152,False
949535,2026-08-16T01:22:13.628799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,232.8,233.1,233.2,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3593117945355061,False
949597,2026-08-16T01:22:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,226.9,227.0,227.0,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36951519722841636,False
949628,2026-08-16T01:22:59.629635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.2,17.5,0.0,0.7,2.0,248.9,249.2,249.2,12.3,11.4,11.3,850.0,5.8,49.95,0.0,-0.7,31.2,847.8,23.3,23.6,31.2,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4411464052259686,False
949659,2026-08-16T01:23:15.629214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,246.7,247.1,246.8,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3642081163575981,False
949690,2026-08-16T01:23:30.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.3,5.2,0.0,0.7,1.0,244.2,244.6,244.5,12.3,11.2,11.1,850.1,3.9,49.96,0.0,7.0,31.2,850.4,-1.3,-1.1,31.2,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3948171348604985,False
949752,2026-08-16T01:24:01.629762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,4.0,0.0,0.7,1.0,243.0,242.8,243.3,16.5,14.8,15.1,849.3,9.7,49.91,0.0,6.1,31.2,849.0,13.7,10.6,31.2,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4133216560801822,False
949783,2026-08-16T01:24:17.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,244.1,244.6,244.4,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3610357850745889,False
949845,2026-08-16T01:24:48.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,249.0,249.6,249.2,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3718046892136627,False
949907,2026-08-16T01:25:19.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.4,1.0,247.5,248.2,247.8,0.8,0.6,0.6,867.8,-0.1,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3675791131665258,False
949938,2026-08-16T01:25:34.619109+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,7.5,0.0,0.7,2.0,247.0,247.3,247.4,12.5,11.5,11.5,850.1,5.3,49.96,0.0,-0.6,31.2,849.0,12.8,11.9,31.2,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41104201783476924,False
949969,2026-08-16T01:25:50.618830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,227.4,227.6,227.5,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3661520184290509,False
950000,2026-08-16T01:26:05.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,7.2,0.0,0.7,2.0,249.2,249.5,249.4,12.4,11.4,11.3,850.0,4.5,49.96,0.0,-0.8,31.2,849.4,11.7,9.6,31.2,100.0,3272.0,3270.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.41159187828330657,False
950062,2026-08-16T01:26:36.619219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.1,19.9,0.0,0.7,1.0,245.8,246.1,246.0,12.1,11.0,10.9,850.2,2.0,49.96,0.0,-0.8,31.2,848.1,21.9,22.9,31.2,100.0,3269.0,3268.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4324318811498596,False
950093,2026-08-16T01:26:52.628809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,229.9,230.1,230.1,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36571804472429265,False
950124,2026-08-16T01:27:07.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,4.0,0.0,0.7,1.0,249.7,250.0,250.1,12.0,11.0,11.0,850.1,2.8,49.96,0.0,-0.7,31.2,850.7,-1.2,-1.1,31.2,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40766562050292987,False
950155,2026-08-16T01:27:23.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,247.5,248.1,247.7,0.8,0.6,0.6,867.8,-0.2,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3690247667531683,False
950217,2026-08-16T01:27:54.629222+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,244.9,245.3,245.3,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36092208799050135,False
950248,2026-08-16T01:28:09.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.4,0.0,6.8,0.0,0.7,1.0,243.9,244.0,243.9,13.2,11.8,12.1,849.0,6.6,49.91,0.0,0.6,31.2,849.0,13.4,11.5,31.2,100.0,3269.0,3268.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4206611586596822,False
950279,2026-08-16T01:28:25.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,244.4,244.9,244.7,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3603086243822684,False
950310,2026-08-16T01:28:40.629320+00:00,external_ems_2,bess_2,good,0.1652,normal,PCS DC current and BMS current mismatch: 30.3,0.2,3.1,3.3,30.3,0.0,0.7,1.0,227.9,227.9,228.1,36.9,34.8,33.8,847.4,28.9,49.79,0.0,19.1,31.2,850.7,-1.4,-1.2,31.2,100.0,3276.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4655559209273076,False
950372,2026-08-16T01:29:11.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.6,4.0,0.0,0.7,1.0,248.2,248.4,248.4,12.2,11.0,11.0,850.1,2.7,49.94,0.0,-1.0,31.2,850.7,-1.3,-1.4,31.2,100.0,3276.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4003148559926953,False
950403,2026-08-16T01:29:27.619601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,227.1,227.2,227.4,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.36627969881749856,False
950434,2026-08-16T01:29:42.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.6,14.1,0.0,0.7,1.0,247.6,247.8,247.8,12.1,11.0,10.9,850.3,4.0,49.97,0.0,-1.1,31.2,848.7,18.1,16.6,31.2,100.0,3273.0,3272.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.41710595101641246,False
950465,2026-08-16T01:29:58.629512+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.4,1.0,226.5,226.5,226.6,0.8,0.6,0.6,867.8,-0.1,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.37067415263089804,False
950527,2026-08-16T01:30:29.628719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,235.1,235.6,235.6,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.35713594264096965,False
950558,2026-08-16T01:30:44.618577+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,1.2,2.2,22.2,0.0,0.7,1.0,244.6,244.9,244.9,12.5,11.5,11.3,850.3,2.0,49.97,0.0,-1.2,31.2,848.1,24.2,21.8,31.2,100.0,3265.0,3264.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4454754439688002,False
950589,2026-08-16T01:31:00.629736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,1.4,1.0,230.5,231.1,231.1,0.8,0.6,0.6,867.8,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.367864998309562,False
950620,2026-08-16T01:31:15.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.5,2.2,0.0,0.7,1.0,249.3,249.6,249.6,12.0,10.9,10.8,850.2,0.2,49.97,0.0,-1.4,31.2,850.7,-2.0,-1.8,31.2,100.0,3276.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.408227047488448,False
950682,2026-08-16T01:31:46.618797+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.3,2.8,2.8,26.2,0.0,0.7,1.0,227.8,227.7,228.0,36.4,33.9,33.6,847.6,26.8,49.8,0.0,19.6,31.2,850.4,0.6,0.0,31.2,100.0,3270.0,3269.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4582403063034281,False
950713,2026-08-16T01:32:02.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,251.0,251.4,251.1,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.3806803784438038,False
950744,2026-08-16T01:32:17.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,5.9,0.0,0.7,2.0,247.2,247.5,247.6,12.4,11.4,11.5,850.3,3.4,49.97,0.0,-1.6,31.2,850.7,-2.5,-2.3,31.2,100.0,3277.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3999982803471887,False
950775,2026-08-16T01:32:33.618667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,245.7,246.1,246.0,0.8,0.6,0.6,867.8,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.3638916089561604,False
950837,2026-08-16T01:33:04.632826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,248.4,248.6,248.4,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.3693290239898863,False
950899,2026-08-16T01:33:35.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,227.4,227.7,227.7,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.3659775585879578,False
950930,2026-08-16T01:33:50.618579+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.2,1.1,2.4,21.7,0.0,0.8,2.0,246.3,246.4,246.5,12.5,11.5,11.4,850.5,1.5,49.98,0.0,-2.0,30.9,848.1,23.2,22.9,30.9,100.0,3269.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.45107907017003473,False
950992,2026-08-16T01:34:21.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.9,0.0,0.7,1.0,250.1,250.5,250.4,12.3,11.3,11.3,850.5,0.1,49.98,0.0,-2.1,30.9,851.0,-2.8,-2.7,30.9,100.0,3277.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.41333495794451014,False
951023,2026-08-16T01:34:37.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,247.3,247.5,247.4,0.8,0.6,0.6,867.8,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36554742917517447,False
951054,2026-08-16T01:34:52.629921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,8.2,0.0,0.8,1.0,227.7,227.5,227.9,25.7,23.8,23.8,849.0,13.3,49.9,0.0,11.0,30.9,850.0,5.1,3.4,30.9,100.0,3271.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4178145332964676,False
951085,2026-08-16T01:35:08.618957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,246.5,246.9,246.8,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.363017456652528,False
951147,2026-08-16T01:35:39.629157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,244.3,244.4,244.4,0.8,0.6,0.6,867.8,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.361446105071832,False
951178,2026-08-16T01:35:54.618786+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.4,1.9,2.4,23.5,0.0,0.7,1.0,233.5,233.7,233.9,24.6,22.7,23.0,848.6,20.5,49.87,0.0,9.3,30.9,851.0,-3.0,-3.1,30.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42506874396640637,False
951209,2026-08-16T01:36:10.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.4,1.0,240.0,239.8,240.2,0.8,0.6,0.6,867.8,-0.2,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3590662899858963,False
