id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
951240,2026-08-16T01:36:25.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.7,12.4,0.0,0.8,2.0,247.3,247.3,247.5,12.5,11.4,11.5,850.7,2.6,49.98,0.0,-2.7,30.9,849.0,15.0,15.0,30.9,100.0,3268.0,3266.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4270538230883104,False
951302,2026-08-16T01:36:56.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.8,17.4,0.0,0.8,1.0,249.9,250.5,250.6,12.7,11.8,11.8,850.5,2.3,49.98,0.0,-2.9,30.9,848.7,19.7,20.2,30.9,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4420454822959299,False
951333,2026-08-16T01:37:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,238.8,239.0,238.9,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3558155997009443,False
951364,2026-08-16T01:37:27.630311+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.8,11.7,0.0,0.8,2.0,245.4,245.6,245.5,12.9,12.1,12.3,850.8,-0.9,49.98,0.0,-2.9,30.9,850.0,10.8,6.8,30.9,100.0,3273.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3993375160878285,False
951457,2026-08-16T01:38:14.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,1.4,1.0,248.2,248.9,248.6,0.8,0.6,0.6,867.8,-0.2,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3721261528545475,False
951488,2026-08-16T01:38:29.618811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,2.1,14.3,0.0,0.7,1.0,233.4,233.4,233.5,19.8,18.2,18.7,849.3,10.6,49.91,0.0,7.3,30.9,851.4,-3.7,-3.6,30.9,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4069897245989483,False
951519,2026-08-16T01:38:45.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,245.5,246.0,245.7,0.8,0.6,0.6,867.8,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3626286464993482,False
951550,2026-08-16T01:39:00.630257+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.2,3.1,2.6,27.5,0.0,0.7,1.0,228.0,228.0,228.2,37.4,34.6,34.3,848.1,26.4,49.81,0.0,17.0,30.9,850.7,-1.1,-1.1,30.9,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4552392496419649,False
951612,2026-08-16T01:39:31.629117+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.6,7.6,0.0,0.7,1.0,248.3,248.3,248.5,13.5,12.7,12.6,850.8,3.4,49.99,0.0,-3.4,30.9,851.4,-4.2,-3.9,30.9,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41033514212513206,False
951643,2026-08-16T01:39:47.619586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.4,1.0,238.7,239.1,239.0,0.8,0.6,0.6,867.8,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36144150919430573,False
951674,2026-08-16T01:40:02.619366+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.5,5.3,0.0,0.7,2.0,240.0,240.1,240.2,17.4,15.9,16.2,848.9,11.1,49.89,0.0,5.1,30.9,850.4,5.8,3.1,30.9,100.0,3279.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3962710037509689,False
951705,2026-08-16T01:40:18.629562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.4,1.0,238.1,237.8,237.9,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.35904519387199,False
951767,2026-08-16T01:40:49.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.4,1.0,230.6,231.2,231.2,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36540520580579583,False
951798,2026-08-16T01:41:04.629027+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,5.5,0.0,0.7,1.0,251.3,251.6,251.7,13.5,12.6,12.4,851.0,1.1,49.99,0.0,-3.9,30.9,851.4,-4.4,-4.6,30.9,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42736384770701646,False
951829,2026-08-16T01:41:20.618820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,247.8,248.0,247.8,0.8,0.6,0.6,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3668540961874426,False
951860,2026-08-16T01:41:35.629065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.3,9.8,0.0,0.7,1.0,230.4,230.0,230.6,19.9,18.3,18.5,850.1,15.0,49.94,0.0,7.9,30.9,850.4,5.2,-4.5,30.9,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40334425680961106,False
951953,2026-08-16T01:42:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,244.7,245.1,245.2,0.8,0.6,0.6,867.8,0.1,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3615111760199923,False
951984,2026-08-16T01:42:37.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.6,7.6,0.0,0.7,2.0,234.3,234.4,234.5,19.1,17.4,17.9,851.1,2.5,49.9,0.0,4.3,30.9,851.7,-5.1,-4.7,30.9,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.399033449558621,False
952015,2026-08-16T01:42:53.618897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.4,1.0,232.2,232.2,232.5,0.8,0.6,0.6,867.8,0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3631053378046274,False
952077,2026-08-16T01:43:24.629084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,232.8,232.7,232.9,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3582864603631629,False
952108,2026-08-16T01:43:39.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.2,3.5,0.0,0.7,2.0,247.3,247.3,247.4,13.7,12.8,12.6,851.2,-1.9,49.99,0.0,-4.2,30.9,851.0,1.6,1.6,30.9,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40765132286592515,False
952139,2026-08-16T01:43:55.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.4,1.0,225.0,224.9,225.1,0.8,0.6,0.6,867.8,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37830968294055617,False
952170,2026-08-16T01:44:10.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,1.2,10.0,0.0,0.7,1.0,251.5,251.6,251.6,13.7,12.9,12.8,851.2,-0.3,49.99,0.0,-4.1,30.9,850.0,9.7,6.8,30.9,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.429007677212899,False
952232,2026-08-16T01:44:41.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.4,6.9,0.0,0.7,2.0,232.1,232.0,232.4,17.6,16.0,16.4,849.8,9.4,49.99,0.0,6.4,30.9,849.4,16.3,15.9,30.9,100.0,3273.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40700986943608525,False
952263,2026-08-16T01:44:57.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,238.2,238.7,238.4,0.8,0.6,0.6,867.8,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.35662156408705725,False
952294,2026-08-16T01:45:12.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.6,5.7,0.0,0.7,1.0,233.1,233.3,233.5,19.4,17.3,17.9,850.3,7.0,49.93,0.0,6.5,30.9,849.7,12.7,10.0,30.9,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.391854830138439,False
952325,2026-08-16T01:45:28.618970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.4,1.0,246.4,247.1,246.6,0.8,0.6,0.6,867.8,-0.1,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3654256929266311,False
952387,2026-08-16T01:45:59.619128+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,1.4,1.0,248.1,248.7,248.0,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37008724597294346,False
952418,2026-08-16T01:46:14.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.2,3.1,0.0,0.7,1.0,248.3,248.1,248.2,14.2,13.5,13.4,851.5,-2.9,50.0,0.0,-4.9,30.9,851.7,-6.0,-5.7,30.9,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42015688496019415,False
952480,2026-08-16T01:46:45.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,1.2,12.0,0.0,0.7,1.0,247.6,247.5,247.6,14.4,13.6,13.4,851.6,0.4,50.0,0.0,-5.2,30.9,850.4,12.4,10.4,30.9,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41242010183352046,False
952542,2026-08-16T01:47:16.629334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.7,0.8,7.2,0.0,0.7,2.0,249.8,249.8,249.8,14.9,14.2,14.2,851.5,-1.1,50.0,0.0,-5.5,30.9,850.7,6.1,5.7,30.9,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41498765038830937,False
952573,2026-08-16T01:47:32.629265+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,248.5,248.8,248.3,0.8,0.6,0.6,867.8,0.0,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.37067501782760603,False
952604,2026-08-16T01:47:47.619581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.5,6.9,0.0,0.7,2.0,235.4,235.0,235.8,16.2,14.5,15.2,851.2,8.3,49.93,0.0,3.8,30.9,849.7,15.2,12.6,30.9,100.0,3274.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3929367450662665,False
952635,2026-08-16T01:48:03.630104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,241.0,241.3,241.1,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.35730134094451566,False
952697,2026-08-16T01:48:34.629856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,246.6,247.1,246.6,0.8,0.6,0.6,867.8,-0.1,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.36758461680516935,False
952728,2026-08-16T01:48:49.628696+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.5,2.2,2.8,22.4,0.0,0.7,2.0,225.2,225.2,225.7,25.2,23.0,24.2,848.9,18.7,49.84,0.0,19.3,30.9,851.7,-3.7,-2.5,30.9,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.45213843877175275,False
952759,2026-08-16T01:49:05.628936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,251.1,251.7,251.1,0.8,0.6,0.6,867.8,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.38450423068042616,False
952790,2026-08-16T01:49:20.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.4,7.1,0.0,0.7,2.0,248.6,248.9,248.9,16.2,15.6,15.5,852.0,-1.4,50.02,0.0,-7.0,30.9,852.4,-8.5,-8.5,30.9,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42944052128222227,False
952852,2026-08-16T01:49:51.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,2.4,0.0,0.7,2.0,249.0,249.0,249.2,15.9,15.3,15.4,851.2,-1.2,49.98,0.0,-5.4,30.9,851.7,1.2,1.4,30.9,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41403407248758173,False
952883,2026-08-16T01:50:07.629686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,238.6,238.4,238.7,0.8,0.6,0.6,867.8,0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3560433243216557,False
952914,2026-08-16T01:50:22.629728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.9,5.4,0.0,0.7,1.0,247.8,248.1,247.8,16.3,15.6,15.5,852.3,-0.7,50.02,0.0,-7.5,30.9,851.4,4.7,3.1,30.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41766788086445794,False
952945,2026-08-16T01:50:38.618868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.5,1.0,225.3,226.0,225.9,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37196448073412025,False
953007,2026-08-16T01:51:09.619011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.4,1.0,229.3,229.7,229.7,0.8,0.6,0.6,867.8,-0.2,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.373201989676259,False
953038,2026-08-16T01:51:24.629839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,1.4,16.8,0.0,0.7,1.0,240.2,240.1,240.9,15.8,14.2,14.9,851.3,7.9,50.02,0.0,0.4,30.9,852.7,-8.9,-9.3,30.9,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.411683644618428,False
953069,2026-08-16T01:51:40.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,246.8,247.3,246.8,0.8,0.6,0.6,867.8,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37429335466236985,False
953100,2026-08-16T01:51:55.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.5,2.8,19.0,0.0,0.7,2.0,224.0,224.2,224.7,24.9,22.4,23.4,849.6,13.6,49.85,0.0,10.9,30.9,852.4,-5.4,-4.4,30.9,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.45797858316928697,False
953162,2026-08-16T01:52:26.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,9.1,0.0,0.7,1.0,244.8,245.2,245.4,15.8,14.7,15.1,852.1,-0.3,50.02,0.0,-8.0,30.9,853.0,-9.4,-9.6,30.9,100.0,3285.0,3284.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4210581142155644,False
953193,2026-08-16T01:52:42.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,236.6,236.5,236.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36504346903759205,False
953224,2026-08-16T01:52:57.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,4.5,0.0,3.3,0.0,0.7,2.0,233.8,233.8,233.8,19.6,18.2,15.1,852.0,-3.3,49.97,0.0,-5.1,30.9,852.0,0.0,0.1,30.9,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.418288726715483,False
953255,2026-08-16T01:53:13.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,237.4,237.0,237.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36508967327726327,False
953317,2026-08-16T01:53:44.618702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,226.3,226.6,227.0,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3773495744065592,False
953348,2026-08-16T01:53:59.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.3,16.2,0.0,0.7,1.0,250.2,250.5,250.4,17.2,16.8,16.6,852.7,0.3,50.03,0.0,-8.4,30.9,850.4,16.5,12.5,30.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4492047807750467,False
953379,2026-08-16T01:54:15.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.3,0.0,1.4,1.0,248.9,249.2,248.9,0.8,0.6,0.6,867.8,0.3,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39212345451686076,False
953410,2026-08-16T01:54:30.629400+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.4,1.9,1.7,27.0,0.0,0.7,1.0,223.9,223.8,224.2,21.9,20.0,20.6,851.3,16.5,49.91,0.0,7.8,30.9,853.0,-10.5,-10.5,30.9,100.0,3286.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4578066954050007,False
953472,2026-08-16T01:55:01.619581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.6,9.0,0.0,0.7,2.0,224.2,224.3,224.6,25.5,23.7,23.7,850.4,9.5,49.87,0.0,11.0,30.9,852.0,0.5,0.2,30.9,100.0,3279.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43132675894883327,False
953534,2026-08-16T01:55:32.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,9.6,0.0,0.7,1.0,240.4,240.7,240.7,15.9,14.8,15.4,852.2,-1.3,50.0,0.0,-9.1,30.9,853.4,-10.9,-10.9,30.9,100.0,3287.0,3286.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.41972129274011843,False
953565,2026-08-16T01:55:48.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,232.6,232.9,233.3,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3669967891808687,False
953627,2026-08-16T01:56:19.629719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,235.2,235.1,235.5,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36548079816169443,False
953658,2026-08-16T01:56:34.619173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.4,5.3,0.0,0.7,1.0,246.5,247.1,246.7,18.3,17.9,17.9,853.1,1.6,50.03,0.0,-9.4,30.9,851.7,6.9,5.9,30.9,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4246707359395764,False
953689,2026-08-16T01:56:50.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.4,1.0,224.8,225.3,225.2,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3864912634979518,False
953720,2026-08-16T01:57:05.629780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.8,0.1,0.0,0.7,2.0,250.6,250.9,250.6,18.2,17.6,17.5,853.2,0.4,50.03,0.0,-9.5,30.9,852.4,0.5,2.9,30.9,100.0,3282.0,3280.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.43756891177543544,False
953782,2026-08-16T01:57:36.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,2.6,18.9,0.0,0.7,1.0,226.2,225.8,226.3,23.2,20.8,21.4,851.1,8.0,49.94,0.0,8.7,30.9,853.7,-10.9,-11.4,30.9,100.0,3287.0,3286.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4430090132902789,False
953813,2026-08-16T01:57:52.619592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,240.8,241.0,240.9,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36436193978995146,False
953844,2026-08-16T01:58:07.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.5,7.6,0.0,0.7,1.0,237.7,237.6,237.8,16.9,15.3,16.2,851.9,9.4,49.95,0.0,-0.5,30.9,852.4,1.8,1.7,30.9,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.39237053009198475,False
953875,2026-08-16T01:58:23.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.4,1.0,247.6,248.1,247.6,0.8,0.6,0.6,867.8,0.2,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38199079473540953,False
953937,2026-08-16T01:58:54.629386+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,246.2,246.6,246.4,0.8,0.6,0.6,867.8,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.373316882717478,False
953968,2026-08-16T01:59:09.629904+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.5,1.6,2.7,22.1,0.0,0.7,1.0,230.8,230.3,230.8,21.5,19.9,20.2,851.0,11.5,49.9,0.0,5.6,30.9,853.7,-10.6,-10.9,30.9,100.0,3287.0,3286.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.43561522865476476,False
953999,2026-08-16T01:59:25.618869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,250.5,250.9,250.6,0.8,0.6,0.6,867.8,-0.1,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38973292280007904,False
954092,2026-08-16T02:00:11.629714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.0,0.0,0.9,0.0,0.7,1.0,252.5,250.9,252.6,16.4,12.4,15.9,852.7,-0.9,50.0,0.0,-8.0,30.9,852.7,0.0,-1.0,30.9,100.0,3282.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4557513672269434,False
954123,2026-08-16T02:00:27.629640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.0,0.0,0.0,1.4,1.0,239.0,236.0,238.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36913041750378384,False
954154,2026-08-16T02:00:42.618544+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.6,1.9,6.4,0.0,0.7,1.0,245.2,243.6,245.2,18.1,14.5,17.5,853.3,4.5,50.02,0.0,-7.9,30.9,851.4,10.9,10.2,30.9,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.42838226568133403,False
954185,2026-08-16T02:00:58.618565+00:00,external_ems_1,bess_1,good,0.3361,normal,PCS phase voltage imbalance high: 18.1,18.1,0.2,3.0,0.3,0.0,1.4,1.0,228.9,225.6,243.7,0.8,0.6,0.6,867.8,-0.3,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.46115647726138154,False
954247,2026-08-16T02:01:29.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.4,1.0,247.4,245.8,247.2,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37455500131563113,False
954278,2026-08-16T02:01:44.630179+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,4.6,2.7,2.7,28.5,0.0,0.8,1.0,229.2,224.6,229.2,23.3,24.3,21.6,851.0,19.2,49.87,0.0,13.1,30.9,853.7,-9.3,-8.9,30.9,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.46748952948954353,False
954309,2026-08-16T02:02:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.0,0.0,1.4,1.0,250.1,248.9,249.9,0.8,0.6,0.7,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3894877876589927,False
954340,2026-08-16T02:02:15.630034+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.4,1.2,17.3,0.0,0.7,1.0,239.2,237.5,239.0,16.0,13.6,15.4,852.2,9.0,49.97,0.0,-3.6,30.9,853.4,-8.3,-8.7,30.9,100.0,3287.0,3286.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42148272552877786,False
954402,2026-08-16T02:02:46.629329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,1.3,7.3,0.0,0.7,1.0,231.0,229.7,231.1,22.5,22.3,21.3,851.1,11.0,49.86,0.0,7.7,30.9,852.4,3.7,4.2,30.9,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4125712230551015,False
954433,2026-08-16T02:03:02.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.1,0.2,0.0,1.4,1.0,236.5,235.1,236.4,0.9,0.6,0.6,867.9,0.2,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38552099080277186,False
954464,2026-08-16T02:03:17.619268+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.1,0.8,15.5,0.0,0.7,1.0,237.6,236.0,237.5,18.6,17.5,17.8,851.6,19.3,49.89,0.0,3.7,30.9,852.4,3.8,2.3,30.9,100.0,3286.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41799234679777036,False
954495,2026-08-16T02:03:33.630251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.0,1.4,1.0,234.6,233.0,234.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3699621908755452,False
954588,2026-08-16T02:04:19.629030+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.1,0.4,8.1,0.0,0.7,2.0,252.1,248.3,249.2,15.9,12.8,15.0,853.0,0.5,50.01,0.0,0.7,30.9,853.4,-7.6,-7.4,30.9,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4577720078781841,False
954619,2026-08-16T02:04:35.619496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.7,0.2,0.0,1.4,1.0,246.5,245.7,246.5,0.9,0.6,0.7,867.9,0.2,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.392512840447252,False
954650,2026-08-16T02:04:50.629740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.5,7.1,0.0,0.7,1.0,238.5,237.5,238.9,16.3,14.3,15.4,851.9,8.9,50.01,0.0,4.1,30.9,852.4,1.8,2.8,30.9,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4004562134982953,False
954712,2026-08-16T02:05:21.629517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,1.2,15.3,0.0,0.7,1.0,243.6,242.9,243.9,15.1,13.0,14.3,852.2,8.9,49.95,0.0,3.1,30.9,853.4,-6.4,-6.4,30.9,100.0,3286.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4227310070024819,False
954743,2026-08-16T02:05:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.4,1.0,244.8,244.1,244.9,0.8,0.6,0.7,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37384601086822755,False
954774,2026-08-16T02:05:52.618619+00:00,external_ems_2,bess_2,good,0.1908,normal,PCS DC current and BMS current mismatch: 31.9,1.3,1.8,2.6,31.9,0.0,0.7,2.0,229.9,229.1,230.4,25.6,25.8,24.0,850.4,25.9,49.86,0.0,11.5,30.9,853.0,-6.0,-5.7,30.9,100.0,3286.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.46842827348908433,False
954805,2026-08-16T02:06:08.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.4,1.0,248.7,247.9,248.6,0.8,0.6,0.7,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3828832459510793,False
954867,2026-08-16T02:06:39.630912+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,3.1,0.0,0.0,1.4,1.0,231.5,229.7,231.5,0.9,0.6,0.7,867.9,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38913234194250457,False
954898,2026-08-16T02:06:54.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.5,0.1,1.9,0.0,0.7,2.0,231.9,229.9,232.4,24.3,25.1,22.6,851.8,6.4,49.88,0.0,7.5,30.9,851.7,8.3,8.3,30.9,100.0,3280.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4404562241475476,False
954929,2026-08-16T02:07:10.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.0,0.2,0.0,1.4,1.0,236.0,233.8,235.9,0.8,0.6,0.7,867.8,-0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3741787448205202,False
954960,2026-08-16T02:07:25.618975+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.7,0.9,9.9,0.0,0.7,1.0,244.7,243.5,244.6,14.5,11.8,13.5,852.6,-0.8,49.99,0.0,-3.8,30.9,851.7,9.1,7.0,30.9,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4130955441458612,False
955022,2026-08-16T02:07:56.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.1,1.0,17.5,0.0,0.7,1.0,244.0,243.0,244.1,14.5,11.4,13.3,851.4,1.4,49.94,0.0,6.8,30.9,850.4,18.9,17.2,30.9,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4269025602638687,False
955053,2026-08-16T02:08:12.629329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.3,3.0,0.1,0.0,1.4,1.0,233.9,231.5,234.4,0.9,0.6,0.7,867.8,-0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3879482071105803,False
955115,2026-08-16T02:08:43.628961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,3.1,0.0,0.0,1.5,1.0,247.4,246.1,247.4,0.9,0.6,0.7,867.9,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38333632067923906,False
955177,2026-08-16T02:09:14.619391+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.1,0.1,0.0,1.5,1.0,247.6,246.6,247.7,0.8,0.6,0.7,867.9,-0.1,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3742890121181602,False
955208,2026-08-16T02:09:29.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.4,6.6,0.0,0.7,1.0,245.5,244.4,245.7,13.3,11.8,12.5,852.3,2.8,49.98,0.0,-2.9,30.9,852.7,-3.8,-3.3,30.9,100.0,3285.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4098900171418938,False
955239,2026-08-16T02:09:45.629286+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,3.0,0.0,0.0,1.5,1.0,244.9,243.4,245.0,0.9,0.6,0.7,867.8,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3726173005813973,False
955270,2026-08-16T02:10:00.630222+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,3.5,3.0,2.2,25.0,0.0,0.7,1.0,234.9,231.9,235.4,23.4,24.8,21.8,850.5,21.8,49.89,0.0,9.1,30.9,852.7,-3.2,-3.6,30.9,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4465191809371864,False
955332,2026-08-16T02:10:31.619144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.4,1.9,17.2,0.0,0.7,2.0,245.5,244.1,245.6,14.1,11.7,13.2,852.3,1.0,49.98,0.0,-3.1,30.9,850.4,18.2,17.8,30.9,100.0,3273.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.43698344509376674,False
955363,2026-08-16T02:10:47.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,3.1,0.0,0.0,1.4,1.0,225.8,224.5,226.0,0.9,0.6,0.7,867.9,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3963504496140504,False
955394,2026-08-16T02:11:02.618568+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,1.2,2.6,2.2,22.7,0.0,0.7,1.0,251.4,250.2,251.3,13.5,10.9,12.7,852.2,-0.1,49.98,0.0,-3.3,30.9,850.0,22.6,20.0,30.9,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.47479672633430947,False
955425,2026-08-16T02:11:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,3.1,0.1,0.0,1.4,1.0,239.9,238.7,239.7,0.9,0.6,0.7,867.9,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3787520448809232,False
955487,2026-08-16T02:11:49.629566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.1,0.0,0.0,1.4,1.0,231.3,231.0,231.8,0.9,0.6,0.7,867.9,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3840449496705986,False
955518,2026-08-16T02:12:04.628728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,2.1,17.1,0.0,0.7,1.0,236.2,234.8,236.3,14.2,11.7,13.2,852.1,3.2,49.94,0.0,4.6,30.9,850.0,20.3,19.1,30.9,100.0,3273.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42961726957531465,False
955549,2026-08-16T02:12:20.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,3.0,0.2,0.0,1.5,1.0,247.4,246.4,247.3,0.9,0.6,0.7,867.8,-0.2,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37953633336967324,False
955580,2026-08-16T02:12:35.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,1.7,19.8,0.0,0.7,1.0,233.4,232.1,233.8,20.6,21.0,19.5,851.0,16.1,49.9,0.0,8.5,30.9,852.7,-3.7,-3.4,30.9,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4226225437347489,False
955642,2026-08-16T02:13:06.630439+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,1.4,4.6,2.6,30.7,0.0,0.8,1.0,227.9,226.6,228.0,34.8,35.7,31.1,849.4,30.7,49.82,0.0,16.2,30.9,852.0,0.0,-0.4,30.9,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4726929019019243,False
955673,2026-08-16T02:13:22.618875+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,3.0,0.0,0.0,1.5,1.0,250.1,249.1,250.0,0.9,0.6,0.6,867.8,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38381197258021355,False
955704,2026-08-16T02:13:37.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,0.3,2.8,0.0,0.8,2.0,249.1,247.6,249.0,13.4,10.9,12.2,852.1,-0.5,49.98,0.0,-2.7,30.9,852.4,-3.3,-2.9,30.9,100.0,3284.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.417774839477756,False
955735,2026-08-16T02:13:53.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.1,0.0,0.0,1.5,1.0,235.4,234.0,235.3,0.9,0.6,0.7,867.9,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3752577038748691,False
955797,2026-08-16T02:14:24.629507+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.0,0.0,1.5,1.0,235.6,234.4,235.6,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3556891382677082,False
955828,2026-08-16T02:14:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,2.3,19.7,0.0,0.8,2.0,245.2,243.8,245.2,13.2,11.5,12.7,852.0,2.7,49.98,0.0,-2.3,30.5,849.7,22.4,21.9,30.5,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.43013923494179346,False
955859,2026-08-16T02:14:55.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.1,0.0,0.0,1.5,1.0,228.8,227.8,228.9,0.8,0.6,0.7,867.9,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3776288699508296,False
955890,2026-08-16T02:15:10.629200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.6,3.8,0.0,0.8,1.0,248.7,247.4,248.7,12.9,11.4,12.4,851.8,1.5,49.98,0.0,-2.1,30.5,852.4,-2.3,-2.4,30.5,100.0,3281.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4049000689653152,False
955952,2026-08-16T02:15:41.629983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,1.6,7.2,0.0,0.7,1.0,235.8,234.9,235.3,13.7,12.3,13.0,850.8,4.0,49.91,0.0,8.3,30.5,852.4,-3.2,-2.8,30.5,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3942209278139129,False
955983,2026-08-16T02:15:57.619336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.4,1.0,236.0,236.2,236.3,0.8,0.6,0.7,867.8,-0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36202476423850466,False
956014,2026-08-16T02:16:12.630158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.3,3.1,0.0,0.7,1.0,243.9,244.0,244.0,13.9,12.2,12.8,851.4,3.1,49.97,0.0,-2.6,30.5,851.7,0.0,-0.4,30.5,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3918338119105027,False
956045,2026-08-16T02:16:28.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,244.6,245.3,245.0,0.8,0.6,0.6,867.8,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3617540571957772,False
956107,2026-08-16T02:16:59.619528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,231.0,230.8,231.2,0.8,0.6,0.7,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3651176066529274,False
956169,2026-08-16T02:17:30.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,234.9,234.7,235.0,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.35686880735485393,False
956200,2026-08-16T02:17:45.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.1,18.3,0.0,0.8,1.0,246.3,246.5,246.6,12.8,11.8,11.8,851.8,3.0,49.98,0.0,-2.4,30.5,849.7,21.3,21.8,30.5,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42582216426388614,False
956262,2026-08-16T02:18:16.618662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.3,1.9,0.0,0.8,1.0,250.1,250.3,250.1,12.6,11.6,11.5,851.7,1.9,49.98,0.0,-2.4,30.5,851.4,3.8,0.7,30.5,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4069428939560147,False
956293,2026-08-16T02:18:32.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.0,0.1,0.0,1.4,1.0,246.9,247.7,247.2,0.9,0.6,0.7,867.8,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3879466305238255,False
956324,2026-08-16T02:18:47.629048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.3,7.1,0.0,0.8,1.0,231.8,231.6,231.8,21.2,19.7,19.9,850.3,9.1,49.92,0.0,9.6,30.5,850.0,16.2,13.9,30.5,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40806436442841354,False
956355,2026-08-16T02:19:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,238.9,238.9,238.8,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.358303252940438,False
956417,2026-08-16T02:19:34.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.0,0.0,0.0,1.4,1.0,245.8,246.3,245.8,0.9,0.6,0.7,867.8,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3825285452417692,False
956448,2026-08-16T02:19:49.629810+00:00,external_ems_2,bess_2,good,0.1972,normal,PCS DC current and BMS current mismatch: 32.3,0.4,2.9,3.6,32.3,0.0,0.8,2.0,226.4,226.6,226.8,34.3,32.8,31.4,848.8,29.4,49.81,0.0,19.1,30.5,852.4,-2.9,-2.8,30.5,100.0,3282.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.48171673928905606,False
956479,2026-08-16T02:20:05.629564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.1,0.0,1.5,1.0,250.5,250.8,250.5,0.9,0.6,0.6,867.8,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3951224662662531,False
956510,2026-08-16T02:20:20.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,3.9,0.0,0.8,1.0,248.3,248.5,248.2,12.2,11.2,11.2,851.1,1.3,49.97,0.0,-2.0,30.5,852.0,-2.6,-2.4,30.5,100.0,3281.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40582282199184766,False
956572,2026-08-16T02:20:51.629616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,7.9,0.0,0.8,1.0,235.2,235.0,235.3,23.9,22.0,22.0,849.7,20.2,49.88,0.0,7.9,30.5,850.4,12.3,10.8,30.5,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41413886277023915,False
956603,2026-08-16T02:21:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.5,1.0,234.6,234.7,234.7,0.8,0.6,0.7,867.8,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3609255212705919,False
956634,2026-08-16T02:21:22.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.7,5.0,0.0,0.7,1.0,250.0,250.0,249.9,12.0,10.9,10.9,851.4,2.2,49.97,0.0,-1.7,30.5,850.7,7.2,5.2,30.5,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40724262404243067,False
956727,2026-08-16T02:22:09.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.0,0.0,1.5,1.0,243.6,243.6,243.5,0.9,0.6,0.7,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37537340971155597,False
956758,2026-08-16T02:22:24.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.8,18.4,0.0,0.8,1.0,247.5,248.1,247.9,12.3,11.3,11.3,849.9,16.7,49.97,0.0,-1.3,30.5,851.7,-1.7,-1.8,30.5,100.0,3280.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4284926765275232,False
956789,2026-08-16T02:22:40.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,1.5,1.0,246.1,246.4,246.1,0.9,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3779309031483089,False
956820,2026-08-16T02:22:55.618725+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.6,2.8,2.8,29.1,0.0,0.8,1.0,227.8,228.3,228.4,34.8,32.7,32.0,848.6,29.1,49.8,0.0,18.7,30.5,851.4,0.0,-0.7,30.5,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4493925379878209,False
956882,2026-08-16T02:23:26.629222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.6,3.9,0.0,0.8,1.0,249.1,249.2,249.2,11.9,10.7,10.7,851.1,2.8,49.97,0.0,-0.8,30.5,851.7,-1.1,-1.0,30.5,100.0,3280.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4076920518727126,False
956913,2026-08-16T02:23:42.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,227.2,227.3,227.5,0.8,0.6,0.7,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3656436158150852,False
956944,2026-08-16T02:23:57.629541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.4,0.4,0.0,0.8,1.0,238.2,238.4,238.6,21.6,20.0,20.2,849.6,17.0,49.89,0.0,8.3,30.5,850.0,17.4,13.7,30.5,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4191502162433139,False
956975,2026-08-16T02:24:13.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,233.1,233.3,233.6,0.8,0.6,0.7,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36041397336503844,False
957037,2026-08-16T02:24:44.619397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,228.0,228.1,228.1,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36594867968691097,False
957068,2026-08-16T02:24:59.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.0,19.5,0.0,0.8,2.0,248.6,249.0,248.8,12.2,11.2,11.0,850.7,5.7,49.96,0.0,0.2,30.5,848.7,25.2,23.2,30.5,100.0,3273.0,3271.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.43635381795313083,False
957099,2026-08-16T02:25:15.629027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,246.9,247.4,247.0,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36274396888667576,False
957130,2026-08-16T02:25:30.619013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.3,5.5,0.0,0.8,1.0,247.4,247.8,247.7,12.3,11.2,11.1,850.7,5.5,49.96,0.0,0.3,30.5,851.0,0.0,0.1,30.5,100.0,3278.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3964601820214013,False
957223,2026-08-16T02:26:17.629738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,246.9,247.5,247.3,0.8,0.6,0.7,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.37679639107882945,False
957254,2026-08-16T02:26:32.618756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,0.8,3.8,0.0,0.8,1.0,248.3,248.4,248.4,11.9,10.7,10.6,850.6,3.8,49.96,0.0,0.1,30.0,851.4,0.0,0.0,30.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40373894277829103,False
957285,2026-08-16T02:26:48.629776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,1.4,1.0,245.1,245.6,245.2,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3794811717508092,False
957347,2026-08-16T02:27:19.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,248.0,248.4,248.1,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3795862367307583,False
957378,2026-08-16T02:27:34.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.3,4.3,0.0,0.8,2.0,244.8,244.8,244.9,12.5,11.5,11.3,850.7,5.0,49.96,0.0,-0.5,30.0,850.4,9.3,6.9,30.0,100.0,3279.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38985115974479573,False
957409,2026-08-16T02:27:50.628714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.0,0.0,1.4,1.0,230.3,230.3,230.4,0.9,0.6,0.7,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.40056374949480583,False
957440,2026-08-16T02:28:05.618890+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.9,17.6,0.0,0.8,2.0,248.2,248.5,248.4,12.3,11.1,11.1,850.6,4.1,49.96,0.0,-0.7,30.0,848.7,21.7,22.4,30.0,100.0,3266.0,3264.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.44769572268119096,False
957502,2026-08-16T02:28:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.2,1.2,0.0,0.8,1.0,239.2,238.6,239.4,18.2,16.6,16.8,850.2,6.8,49.9,0.0,7.7,30.0,850.4,8.0,5.3,30.0,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.393107153795636,False
957533,2026-08-16T02:28:52.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,245.8,245.8,245.7,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.37833971290514234,False
957564,2026-08-16T02:29:07.629069+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.0,14.6,0.0,0.8,2.0,230.6,230.7,231.0,26.7,25.0,24.7,848.7,18.1,49.85,0.0,15.0,30.0,850.7,3.5,1.6,30.0,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4187969024304451,False
957595,2026-08-16T02:29:23.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,244.4,244.8,244.6,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3668733701959407,False
957657,2026-08-16T02:29:54.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.4,1.0,244.3,244.6,244.5,0.8,0.6,0.6,867.8,-0.2,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3800231055826979,False
957688,2026-08-16T02:30:09.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.2,17.2,0.0,0.8,1.0,238.2,238.3,238.5,20.1,18.7,19.0,848.8,15.6,49.86,0.0,8.9,30.0,851.0,-1.6,-1.4,30.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4167043063303402,False
957750,2026-08-16T02:30:40.619584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,2.0,17.7,0.0,0.7,1.0,245.1,245.2,245.2,12.5,11.6,11.4,850.7,5.3,49.97,0.0,-1.0,30.0,848.7,23.0,23.4,30.0,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43006009510576415,False
957812,2026-08-16T02:31:11.619627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,6.6,0.0,0.7,2.0,249.9,250.2,250.0,12.1,11.1,11.0,850.6,1.4,49.97,0.0,-1.1,30.0,850.0,8.0,6.7,30.0,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4127654940036764,False
957843,2026-08-16T02:31:27.629480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.0,0.0,1.5,1.0,236.8,237.4,237.3,0.9,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3725479230773615,False
957874,2026-08-16T02:31:42.638736+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.3,1.1,2.4,21.4,0.0,0.7,2.0,234.3,234.1,234.4,11.9,10.8,10.8,850.8,1.8,49.96,0.0,7.2,30.0,848.4,23.2,23.6,30.0,100.0,3271.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4502644907203066,False
957905,2026-08-16T02:31:58.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,232.3,232.5,232.3,0.8,0.6,0.7,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36386164821589156,False
