id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
957967,2026-08-16T02:32:29.629561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.0,0.0,0.0,1.5,1.0,244.9,245.4,244.9,0.9,0.6,0.7,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3764400453732393,False
957998,2026-08-16T02:32:44.628725+00:00,external_ems_2,bess_2,good,0.194,normal,PCS DC current and BMS current mismatch: 32.1,0.2,2.9,3.3,32.1,0.0,0.7,1.0,226.2,226.2,226.4,35.9,34.5,33.0,847.7,30.4,49.81,0.0,21.3,30.0,851.0,-1.7,-1.5,30.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.47858704970744453,False
958029,2026-08-16T02:33:00.628858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,249.7,250.0,249.7,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37393104458970694,False
958060,2026-08-16T02:33:15.629759+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.6,2.8,3.1,31.6,0.0,0.7,1.0,228.5,228.8,229.1,34.7,33.0,31.9,847.9,29.7,49.8,0.0,18.4,30.0,851.0,-1.9,-1.7,30.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.47692530316435483,False
958122,2026-08-16T02:33:46.629477+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.4,3.4,0.0,0.7,1.0,246.8,247.1,246.9,12.2,11.2,11.1,850.6,1.6,49.97,0.0,-1.3,30.0,851.0,-1.8,-1.9,30.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4054261240490131,False
958153,2026-08-16T02:34:02.629166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,227.8,228.0,227.8,0.8,0.6,0.6,867.8,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36576619220179574,False
958184,2026-08-16T02:34:17.619578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,1.6,14.0,0.0,0.7,1.0,240.5,240.5,240.6,18.1,16.4,16.7,849.4,12.1,49.91,0.0,4.3,30.0,851.0,-1.9,-1.9,30.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4110193547523945,False
958215,2026-08-16T02:34:33.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.6,0.1,0.0,1.5,1.0,242.1,242.1,242.1,0.9,0.6,0.7,867.8,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3765557525966619,False
958277,2026-08-16T02:35:04.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.5,1.0,229.8,230.2,230.5,0.8,0.6,0.7,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3654765775366402,False
958308,2026-08-16T02:35:19.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,2.1,11.4,0.0,0.7,1.0,236.7,236.7,236.9,18.1,16.6,16.8,849.3,8.7,49.93,0.0,7.5,30.0,851.4,-2.7,-2.4,30.0,100.0,3277.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40796931447241663,False
958339,2026-08-16T02:35:35.629666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,246.4,246.8,246.6,0.8,0.6,0.6,867.8,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36169303976893,False
958370,2026-08-16T02:35:50.618566+00:00,external_ems_2,bess_2,good,0.1636,normal,PCS DC current and BMS current mismatch: 30.2,0.2,2.1,3.6,30.2,0.0,0.7,1.0,225.9,225.9,226.1,31.6,29.8,29.5,847.8,27.4,49.81,0.0,17.7,30.0,851.4,-2.8,-2.6,30.0,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4863572075990638,False
958432,2026-08-16T02:36:21.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,3.9,0.0,0.7,1.0,248.3,248.6,248.6,12.7,11.7,11.8,850.8,0.5,49.94,0.0,-2.5,30.0,851.4,-3.4,-3.2,30.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41544357971934076,False
958463,2026-08-16T02:36:37.629434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,1.0,226.5,226.6,226.7,0.8,0.6,0.6,867.8,-0.2,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36710992971873,False
958494,2026-08-16T02:36:52.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.4,1.3,0.0,0.7,2.0,237.7,237.7,237.8,19.7,18.1,18.4,849.3,13.3,49.87,0.0,8.2,30.0,849.7,12.0,10.8,30.0,100.0,3273.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4116679114452036,False
958525,2026-08-16T02:37:08.619065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.5,1.0,233.7,234.0,234.2,0.8,0.6,0.6,867.8,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35721348240445544,False
958587,2026-08-16T02:37:39.629175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.2,0.0,1.5,1.0,244.6,245.4,245.2,0.8,0.6,0.6,867.8,-0.2,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3617068199666092,False
958618,2026-08-16T02:37:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.4,18.7,0.0,0.7,1.0,245.7,245.5,245.8,13.6,12.7,12.6,851.1,1.7,49.99,0.0,-3.5,30.0,848.7,20.4,17.2,30.0,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44505009284945996,False
958649,2026-08-16T02:38:10.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,230.0,230.5,230.6,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3605668612775235,False
958680,2026-08-16T02:38:25.629476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.6,7.8,0.0,0.7,2.0,249.0,249.2,249.1,13.9,13.2,13.0,851.1,3.0,49.99,0.0,-3.9,29.6,851.7,-4.8,-4.4,29.6,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42302311975679624,False
958742,2026-08-16T02:38:56.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.4,2.5,0.0,0.7,2.0,227.7,227.6,228.0,24.4,22.4,22.7,849.0,14.9,49.91,0.0,13.4,29.6,849.4,17.4,15.2,29.6,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4505657564580066,False
958804,2026-08-16T02:39:27.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,6.6,0.0,0.7,2.0,236.7,236.4,236.8,17.9,16.2,16.6,851.1,0.8,49.91,0.0,7.4,29.6,851.7,-5.8,-5.6,29.6,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40863238750347736,False
958835,2026-08-16T02:39:43.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.3,0.0,1.5,1.0,245.1,245.6,245.3,0.8,0.6,0.6,867.8,-0.3,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36488874451203696,False
958897,2026-08-16T02:40:14.629485+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,249.2,249.2,248.9,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3687477694035591,False
958928,2026-08-16T02:40:29.629511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.5,9.6,0.0,0.7,1.0,246.8,246.7,246.7,14.8,14.0,13.9,851.5,3.0,50.0,0.0,-5.5,29.6,852.0,-6.6,-6.6,29.6,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42612163620237853,False
958959,2026-08-16T02:40:45.629854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,228.2,228.3,228.5,0.8,0.6,0.6,867.8,0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.362216708096798,False
958990,2026-08-16T02:41:00.629309+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,0.8,2.1,21.8,0.0,0.7,1.0,250.9,251.4,251.2,15.0,14.2,14.2,851.5,-4.0,50.01,0.0,-5.9,29.6,849.4,17.8,15.7,29.6,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.472011326195892,False
959052,2026-08-16T02:41:31.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,0.1,3.9,0.0,0.7,2.0,241.1,241.4,242.1,15.7,14.0,14.7,851.1,8.2,50.01,0.0,2.2,29.6,851.0,4.3,4.3,29.6,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40773748903374335,False
959083,2026-08-16T02:41:47.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,230.7,231.0,231.1,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36096153005621623,False
959114,2026-08-16T02:42:02.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,3.6,0.0,0.7,1.0,230.3,230.1,230.6,20.0,18.3,18.9,849.9,7.1,49.95,0.0,6.8,29.6,851.0,3.5,1.7,29.6,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40442371002739264,False
959145,2026-08-16T02:42:18.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,234.0,234.2,234.0,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3561698977505219,False
959207,2026-08-16T02:42:49.629271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.5,1.0,246.1,246.5,246.1,0.8,0.6,0.6,867.8,0.2,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3668012049643529,False
959238,2026-08-16T02:43:04.629031+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.2,2.2,2.0,20.3,0.0,0.7,1.0,227.2,227.4,227.4,31.5,29.6,29.3,849.7,16.2,49.86,0.0,13.0,29.6,851.7,-4.1,-2.2,29.6,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4402336317129245,False
959269,2026-08-16T02:43:20.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,244.6,244.8,245.0,0.8,0.6,0.6,867.8,-0.1,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36060448265114586,False
959362,2026-08-16T02:44:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,3.4,0.0,0.7,2.0,237.1,236.9,237.2,18.6,16.7,17.6,852.3,-0.2,49.94,0.0,-8.8,29.6,852.0,-3.6,-1.8,29.6,100.0,3285.0,3283.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4118824860024419,False
959393,2026-08-16T02:44:22.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.4,1.0,238.8,239.2,239.0,0.8,0.6,0.6,867.8,-0.2,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3608086980656064,False
959424,2026-08-16T02:44:37.629077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,1.2,3.4,0.0,0.7,2.0,245.6,245.7,245.6,17.8,17.4,17.2,852.6,-1.7,50.01,0.0,-2.3,29.6,851.4,1.7,4.0,29.6,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4167828504824101,False
959455,2026-08-16T02:44:53.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,230.7,230.4,230.7,0.8,0.6,0.6,867.8,0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36270457129787864,False
959517,2026-08-16T02:45:24.629689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,1.4,1.0,247.2,247.8,247.2,0.8,0.6,0.6,867.8,0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3734823364620474,False
959548,2026-08-16T02:45:39.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,2.8,14.0,0.0,0.7,1.0,225.2,225.2,225.5,24.8,22.7,22.6,850.2,3.2,49.87,0.0,14.5,29.6,853.0,-10.8,-11.0,29.6,100.0,3286.0,3285.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.467322349475965,False
959579,2026-08-16T02:45:55.629859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,248.0,248.4,248.2,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3695293266441891,False
959610,2026-08-16T02:46:10.618585+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.2,2.0,2.6,28.4,0.0,0.7,2.0,228.2,228.2,228.4,25.1,23.1,23.3,850.1,20.3,49.87,0.0,10.7,29.6,852.7,-8.1,-6.9,29.6,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.458015021056393,False
959672,2026-08-16T02:46:41.629748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.4,1.2,0.0,0.7,1.0,249.8,249.6,249.4,17.9,17.4,17.4,852.8,-0.9,50.03,0.0,-9.3,29.6,852.4,-2.1,-0.8,29.6,100.0,3286.0,3282.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4404423551393741,False
959703,2026-08-16T02:46:57.630356+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,238.3,238.9,238.8,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3566682978974307,False
959734,2026-08-16T02:47:12.619266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.8,8.0,0.0,0.7,1.0,240.2,240.0,240.4,16.9,15.3,16.0,851.6,4.8,49.93,0.0,-1.0,29.6,852.4,-3.2,-1.0,29.6,100.0,3285.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4009439771908323,False
959765,2026-08-16T02:47:28.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,235.7,236.0,236.1,0.8,0.6,0.6,867.8,0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3579139657120603,False
959858,2026-08-16T02:48:14.628842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.9,4.4,0.0,0.7,2.0,251.6,251.9,251.5,17.4,16.9,16.9,852.9,-3.8,50.03,0.0,-8.7,29.6,852.0,0.6,2.4,29.6,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45474744881574014,False
959889,2026-08-16T02:48:30.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,249.3,249.7,249.2,0.8,0.6,0.6,867.8,0.0,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37635084057125806,False
959920,2026-08-16T02:48:45.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.7,5.9,0.0,0.7,1.0,231.2,230.9,231.6,17.6,17.0,17.1,852.4,-4.6,49.97,0.0,2.5,29.6,851.7,1.3,2.1,29.6,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4110281652670935,False
959982,2026-08-16T02:49:16.618829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,8.6,0.0,0.7,1.0,237.3,237.1,237.5,16.8,15.1,15.8,851.8,3.7,49.96,0.0,2.4,29.6,852.7,-4.9,-3.6,29.6,100.0,3285.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40063613009590304,False
960013,2026-08-16T02:49:32.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.0,1.4,1.0,247.1,247.7,247.1,0.8,0.6,0.6,867.8,-0.2,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3750004096805845,False
960044,2026-08-16T02:49:47.618581+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.3,2.2,3.2,23.0,0.0,0.7,2.0,226.7,226.9,227.0,26.5,24.3,24.5,850.2,13.6,49.86,0.0,12.4,29.6,853.4,-9.4,-9.7,29.6,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.47344510054496547,False
960075,2026-08-16T02:50:03.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,249.6,250.3,249.8,0.8,0.6,0.6,867.8,0.0,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38021971617212275,False
960137,2026-08-16T02:50:34.619212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,239.8,240.4,240.4,0.8,0.6,0.6,867.8,0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3567874020707417,False
960168,2026-08-16T02:50:49.629497+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.0,7.3,0.0,0.7,2.0,248.9,248.7,248.6,16.4,15.9,15.8,853.0,-4.3,50.02,0.0,-7.6,29.6,852.0,3.0,2.4,29.6,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4330638547796089,False
960199,2026-08-16T02:51:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.4,1.0,226.3,226.3,226.5,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3705128237922998,False
960230,2026-08-16T02:51:20.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.2,1.4,0.0,0.7,2.0,250.5,250.7,250.6,16.4,15.8,15.8,852.9,2.3,50.02,0.0,-7.4,29.6,851.7,3.7,3.5,29.6,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43987777631434755,False
960292,2026-08-16T02:51:51.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,2.3,14.3,0.0,0.7,2.0,245.7,245.8,245.7,16.3,15.6,15.5,853.0,-0.2,50.02,0.0,-7.2,29.6,850.7,14.1,12.7,29.6,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4403887279527173,False
960323,2026-08-16T02:52:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.4,1.0,226.4,226.4,226.7,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36976811815386484,False
960385,2026-08-16T02:52:38.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.4,1.0,247.9,248.3,248.1,0.8,0.6,0.6,867.8,0.2,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3741357157153164,False
960447,2026-08-16T02:53:09.629111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,250.9,251.6,251.0,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3859655740310966,False
960478,2026-08-16T02:53:24.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.3,18.0,0.0,0.7,1.0,248.5,248.7,248.6,15.3,13.8,14.6,852.1,10.1,49.98,0.0,-6.5,29.6,853.4,-7.9,-7.8,29.6,100.0,3285.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44657518017353376,False
960509,2026-08-16T02:53:40.619807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,234.3,234.2,234.5,0.8,0.6,0.6,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.360028798412898,False
960540,2026-08-16T02:53:55.618690+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.2,1.7,2.7,24.6,0.0,0.7,2.0,232.0,232.2,232.1,21.9,20.2,20.6,850.7,16.9,49.9,0.0,5.2,29.6,853.4,-7.7,-7.8,29.6,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44518623285572034,False
960602,2026-08-16T02:54:26.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,4.4,0.0,0.7,1.0,247.7,247.9,247.7,15.3,14.5,14.3,852.8,-3.3,50.01,0.0,-6.4,29.6,853.0,-7.7,-7.6,29.6,100.0,3286.0,3285.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4368143911219962,False
960633,2026-08-16T02:54:42.629893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,223.5,223.8,223.7,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.38138810315542565,False
960664,2026-08-16T02:54:57.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,2.1,12.6,0.0,0.7,2.0,247.3,247.2,247.2,15.3,14.6,14.5,852.8,2.1,50.01,0.0,-6.4,29.6,850.7,14.7,13.1,29.6,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4362476121749503,False
960695,2026-08-16T02:55:13.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,227.0,227.4,227.6,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.3658261698598564,False
960757,2026-08-16T02:55:44.619397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.4,1.0,247.3,247.5,247.1,0.8,0.6,0.6,867.8,0.2,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.37193915165140884,False
960788,2026-08-16T02:55:59.629931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.5,1.0,0.0,0.7,2.0,232.8,232.3,232.9,18.5,16.8,17.6,849.9,8.3,49.92,0.0,8.6,29.6,851.4,9.3,5.8,29.6,100.0,3282.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40659399673051444,False
960819,2026-08-16T02:56:15.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,249.7,250.3,249.9,0.8,0.6,0.6,867.8,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.37927970850818754,False
960850,2026-08-16T02:56:30.629405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,9.4,0.0,0.6,2.0,247.6,248.1,248.1,15.9,15.1,15.1,852.8,1.7,49.96,0.0,-6.7,29.6,853.4,-7.7,-8.1,29.6,100.0,3286.0,3284.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.44134305353048325,False
960912,2026-08-16T02:57:01.618589+00:00,external_ems_2,bess_2,good,0.1178,normal,PCS phase voltage imbalance high: 9.4; PCS DC current and BMS current mismatch: 24.8,9.4,1.5,2.9,24.8,0.0,0.6,1.0,226.7,236.1,236.0,18.3,16.8,17.4,850.5,16.3,49.89,0.0,6.1,29.6,853.4,-8.5,-8.4,29.6,100.0,3286.0,3285.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.5074734920843944,False
960943,2026-08-16T02:57:17.628812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,248.8,249.4,249.0,0.8,0.6,0.6,867.8,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.37544391948004957,False
960974,2026-08-16T02:57:32.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.6,9.3,0.0,0.6,2.0,247.9,247.7,247.7,16.1,15.3,15.2,853.0,0.5,50.02,0.0,-7.1,29.6,851.4,9.8,10.7,29.6,100.0,3284.0,3282.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.435523248243327,False
961005,2026-08-16T02:57:48.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.4,1.0,225.9,226.1,226.4,0.8,0.6,0.6,867.8,-0.2,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.37201216892070355,False
961067,2026-08-16T02:58:19.619535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.5,1.0,236.6,236.2,236.4,0.8,0.6,0.6,867.8,0.2,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35643820686141586,False
961098,2026-08-16T02:58:34.619095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.1,8.4,0.0,0.6,2.0,245.3,245.3,245.2,16.4,15.7,15.6,853.1,-2.5,50.02,0.0,-7.4,29.6,852.0,5.9,3.6,29.6,100.0,3286.0,3284.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.42565958372967916,False
961129,2026-08-16T02:58:50.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.0,0.0,1.5,1.0,234.9,234.9,234.9,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3548969006892141,False
961160,2026-08-16T02:59:05.618659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.6,11.8,0.0,0.6,2.0,248.0,247.7,248.2,15.1,14.1,14.3,852.3,3.7,50.02,0.0,-1.4,29.6,850.7,15.5,15.0,29.6,100.0,3281.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.42908659975554814,False
961222,2026-08-16T02:59:36.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.9,11.9,0.0,0.6,1.0,237.5,237.3,237.8,17.0,15.2,16.0,851.8,2.8,49.97,0.0,4.1,29.6,853.7,-9.1,-9.1,29.6,100.0,3287.0,3286.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.42474819813428727,False
961253,2026-08-16T02:59:52.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.3,0.0,1.5,1.0,245.5,245.8,245.2,0.8,0.6,0.6,867.8,0.3,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3655591353655517,False
961284,2026-08-16T03:00:07.629906+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.3,2.3,3.5,31.6,0.0,0.6,1.0,227.0,226.9,227.2,27.4,25.1,25.1,850.2,22.6,49.85,0.0,12.5,29.6,853.7,-9.0,-9.1,29.6,100.0,3287.0,3286.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.49383837690122945,False
961315,2026-08-16T03:00:23.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,249.6,250.3,249.8,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3774141719406724,False
961377,2026-08-16T03:00:54.628789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.4,1.0,232.0,231.8,232.1,0.8,0.6,0.6,867.8,0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36376287662718537,False
961439,2026-08-16T03:01:25.619189+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.4,1.0,234.8,234.1,234.7,0.8,0.6,0.6,867.8,0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.35773215354902027,False
961470,2026-08-16T03:01:40.628925+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.3,1.4,0.0,0.6,1.0,246.4,246.4,246.3,16.3,15.7,15.5,852.7,0.6,50.02,0.0,0.7,29.6,852.4,2.0,1.6,29.6,100.0,3280.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4244948890035835,False
961532,2026-08-16T03:02:11.629668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.9,5.8,0.0,0.6,2.0,238.0,237.8,238.0,15.8,14.2,15.0,853.3,5.5,50.01,0.0,0.9,29.6,851.4,11.3,9.5,29.6,100.0,3281.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.41342676907579395,False
961563,2026-08-16T03:02:27.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,247.0,247.6,247.1,0.8,0.6,0.6,867.8,-0.2,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3703286689395237,False
961594,2026-08-16T03:02:42.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.7,17.7,0.0,0.6,2.0,235.2,234.7,235.1,17.7,15.9,16.6,852.0,8.5,49.95,0.0,3.3,29.6,853.7,-9.2,-9.1,29.6,100.0,3288.0,3286.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4277981386471129,False
961625,2026-08-16T03:02:58.630344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,246.1,246.7,246.1,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36440297475912925,False
961687,2026-08-16T03:03:29.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,249.3,250.0,249.4,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3752021520034349,False
961718,2026-08-16T03:03:44.618815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.6,8.5,0.0,0.7,1.0,248.2,248.6,248.3,16.8,16.3,16.1,853.4,-0.6,50.02,0.0,-7.9,29.6,854.0,-9.1,-9.4,29.6,100.0,3287.0,3286.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42720878888853797,False
961749,2026-08-16T03:04:00.618835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,227.7,227.5,227.7,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36462746432366233,False
961780,2026-08-16T03:04:15.618887+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.7,6.2,0.0,0.7,1.0,242.4,242.2,242.4,15.7,14.2,14.9,851.7,0.6,49.93,0.0,-0.9,29.6,853.4,-5.6,-3.3,29.6,100.0,3288.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40381966783804973,False
961842,2026-08-16T03:04:46.628748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,1.8,10.5,0.0,0.6,1.0,246.6,246.7,246.7,17.2,16.8,16.6,853.5,1.6,50.03,0.0,-8.4,29.6,851.7,12.1,9.2,29.6,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.43094151982080914,False
961873,2026-08-16T03:05:02.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,229.7,229.8,230.1,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36224176677881953,False
961904,2026-08-16T03:05:17.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.5,13.0,0.0,0.7,1.0,239.7,240.1,240.2,15.8,14.6,15.3,852.9,6.3,49.96,0.0,0.1,29.6,853.4,-6.7,-4.5,29.6,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40315307902627284,False
961997,2026-08-16T03:06:04.629042+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,244.0,244.5,244.4,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3592464601244403,False
962028,2026-08-16T03:06:19.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.4,2.7,0.0,0.7,1.0,237.7,237.5,238.0,16.4,15.1,15.8,852.6,1.2,49.95,0.0,1.6,29.6,853.0,-1.5,-1.2,29.6,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3891491523659191,False
962059,2026-08-16T03:06:35.619291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.4,1.0,245.3,245.9,245.4,0.8,0.6,0.6,867.8,0.0,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36885771759905195,False
962090,2026-08-16T03:06:50.628918+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.5,1.7,2.5,24.4,0.0,0.7,2.0,233.5,233.2,233.7,20.4,18.7,19.1,851.9,13.0,49.92,0.0,4.1,29.6,854.4,-11.4,-11.3,29.6,100.0,3289.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4437142382803674,False
962152,2026-08-16T03:07:21.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.5,7.6,0.0,0.7,1.0,246.7,247.0,247.2,18.4,17.9,18.0,853.9,-3.4,50.04,0.0,-9.8,29.6,854.4,-11.0,-11.6,29.6,100.0,3290.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42967440065861445,False
962183,2026-08-16T03:07:37.629351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,226.4,226.2,226.6,0.8,0.6,0.6,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36786424971794457,False
962214,2026-08-16T03:07:52.628730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,7.6,0.0,0.7,1.0,247.3,247.8,247.5,19.0,18.4,18.3,854.0,-3.9,50.04,0.0,-10.0,29.6,854.4,-11.5,-11.8,29.6,100.0,3290.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43345046659026715,False
962245,2026-08-16T03:08:08.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,222.3,222.7,222.7,0.8,0.6,0.6,867.8,0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3875332722513702,False
962307,2026-08-16T03:08:39.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,243.2,243.8,243.8,0.8,0.6,0.6,867.8,-0.1,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3587945605745984,False
962338,2026-08-16T03:08:54.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,3.4,0.0,0.7,1.0,233.4,233.2,233.7,17.4,15.9,16.6,852.7,7.9,49.95,0.0,4.8,29.6,851.7,11.3,10.5,29.6,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39747019071023837,False
962369,2026-08-16T03:09:10.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,232.7,232.5,232.6,0.8,0.6,0.6,867.8,0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.35969812900817894,False
962400,2026-08-16T03:09:25.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,9.2,0.0,0.7,2.0,249.1,249.4,249.1,19.5,19.1,19.1,854.2,-3.0,50.04,0.0,-10.6,29.6,854.4,-12.2,-12.5,29.6,100.0,3287.0,3285.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4435791985469477,False
962493,2026-08-16T03:10:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,248.4,248.9,248.9,0.8,0.6,0.6,867.8,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37221248690516645,False
962524,2026-08-16T03:10:27.619018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.0,11.4,0.0,0.7,2.0,250.4,250.4,250.3,19.9,19.4,19.3,854.4,-1.8,50.05,0.0,-11.1,29.6,854.4,-13.2,-13.0,29.6,100.0,3290.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4543949880988758,False
962555,2026-08-16T03:10:43.629673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,225.3,224.8,225.1,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37255705238039105,False
962617,2026-08-16T03:11:14.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.0,1.4,1.0,235.5,236.1,235.8,0.8,0.6,0.6,867.8,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3621775182619734,False
962648,2026-08-16T03:11:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.4,4.4,0.0,0.7,1.0,247.5,248.0,248.1,18.4,17.7,17.8,854.1,0.3,49.99,0.0,-8.9,29.6,853.7,-4.1,-1.5,29.6,100.0,3291.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4226100420794131,False
962679,2026-08-16T03:11:45.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,245.3,245.9,245.7,0.8,0.6,0.6,867.8,0.2,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3668911701567725,False
962710,2026-08-16T03:12:00.619468+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.0,6.6,0.0,0.7,2.0,239.3,239.8,239.9,18.7,17.5,17.8,853.7,0.1,49.97,0.0,3.3,29.6,852.7,6.7,6.3,29.6,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3929279325599496,False
962772,2026-08-16T03:12:31.618835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.2,4.7,0.0,0.7,1.0,250.9,251.0,250.8,20.8,20.5,20.3,854.8,-9.8,50.06,0.0,-12.2,29.6,855.0,-14.5,-14.4,29.6,100.0,3294.0,3293.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46143238205485815,False
962803,2026-08-16T03:12:47.619362+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.4,1.0,247.8,248.3,247.9,0.8,0.6,0.6,867.8,0.2,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37481313342097705,False
962834,2026-08-16T03:13:02.630428+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,2.0,13.7,0.0,0.7,1.0,226.5,226.3,226.5,25.7,23.8,23.2,851.7,10.7,49.88,0.0,8.7,29.6,853.7,-3.0,0.0,29.6,100.0,3288.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4280858104653939,False
962865,2026-08-16T03:13:18.628846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,252.9,253.3,252.8,0.8,0.6,0.6,867.8,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39213535594534693,False
962927,2026-08-16T03:13:49.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.4,1.0,245.9,246.4,246.0,0.8,0.6,0.6,867.8,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3697381941581671,False
962958,2026-08-16T03:14:04.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,2.1,13.0,0.0,0.7,2.0,238.6,238.8,238.7,18.5,17.1,17.7,853.6,-2.4,49.95,0.0,-2.6,29.6,855.7,-15.4,-15.4,29.6,100.0,3294.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42752202950846213,False
963020,2026-08-16T03:14:35.618992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.3,0.7,0.0,0.7,2.0,248.0,247.8,247.7,22.4,22.1,22.0,855.4,-14.8,50.07,0.0,-13.4,29.6,855.7,-15.5,-15.7,29.6,100.0,3296.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.45907407207463435,False
963082,2026-08-16T03:15:06.618993+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,0.3,2.4,20.5,0.0,0.7,2.0,251.2,251.4,251.3,22.5,22.3,22.2,855.4,-10.3,50.07,0.0,-13.7,29.6,853.0,10.2,8.0,29.6,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4891457535815164,False
963113,2026-08-16T03:15:22.630514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,246.0,246.5,246.3,0.8,0.6,0.6,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.3650204831447954,False
963144,2026-08-16T03:15:37.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.3,8.2,0.0,0.7,1.0,246.2,246.3,246.1,23.1,22.8,22.5,855.7,-8.2,50.07,0.0,-4.1,29.6,856.0,-16.4,-16.3,29.6,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44615472096907344,False
963175,2026-08-16T03:15:53.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,249.1,249.3,249.0,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.3745101764692726,False
963237,2026-08-16T03:16:24.629807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,243.4,243.8,243.4,0.8,0.6,0.6,867.8,0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.36065348608522385,False
963268,2026-08-16T03:16:39.628770+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.2,1.3,1.6,24.0,0.0,0.7,2.0,235.3,235.4,235.5,18.8,17.5,18.1,854.4,7.2,49.98,0.0,-2.2,30.0,856.0,-16.8,-16.9,30.0,100.0,3297.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4327263217094195,False
963299,2026-08-16T03:16:55.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,246.9,247.1,246.7,0.8,0.6,0.6,867.8,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.3675522139538228,False
963330,2026-08-16T03:17:10.629720+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.2,1.8,2.8,24.7,0.0,0.7,1.0,225.0,224.8,224.8,22.1,20.3,20.9,853.2,7.5,49.9,0.0,3.9,30.0,856.0,-17.2,-17.0,30.0,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46324567419381707,False
963392,2026-08-16T03:17:41.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.6,5.3,0.0,0.7,2.0,249.0,249.3,249.0,23.7,23.2,23.1,856.0,-11.0,50.08,0.0,-14.7,30.0,855.4,-5.7,-2.8,30.0,100.0,3298.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44351025730770405,False
963423,2026-08-16T03:17:57.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.3,1.0,229.7,230.0,230.0,0.8,0.6,0.6,867.8,-0.2,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.3,24.6,20000.0,855.9,0,0,True,0.386995577849776,False
963454,2026-08-16T03:18:12.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,8.0,0.0,0.7,2.0,241.4,241.7,241.4,19.8,18.7,19.1,854.8,1.6,50.01,0.0,-7.9,30.0,855.4,-6.4,-2.4,30.0,100.0,3296.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4109492305329717,False
963485,2026-08-16T03:18:28.629102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.3,1.0,239.6,240.1,240.0,0.8,0.6,0.6,867.8,0.0,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.3,24.6,20000.0,855.9,0,0,True,0.3758551312303299,False
963547,2026-08-16T03:18:59.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,1.3,1.0,227.0,226.2,226.5,0.8,0.6,0.6,867.8,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.3,24.6,20000.0,855.9,0,0,True,0.38640779704597,False
963578,2026-08-16T03:19:14.618692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.7,11.1,0.0,0.7,2.0,251.7,252.0,251.7,23.5,23.1,23.0,856.1,-8.1,50.08,0.0,-14.7,30.0,854.4,3.0,4.1,30.0,100.0,3288.0,3286.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4708963542374642,False
963609,2026-08-16T03:19:30.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.3,1.0,247.9,248.2,247.7,0.8,0.6,0.6,867.8,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.3,24.6,20000.0,855.9,0,0,True,0.38863478710652627,False
963640,2026-08-16T03:19:45.618582+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.3,1.5,3.6,25.1,0.0,0.7,1.0,222.7,222.5,222.8,20.1,18.6,19.3,853.1,7.7,49.9,0.0,2.3,30.0,856.7,-17.4,-17.2,30.0,100.0,3298.0,3297.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.5046605459938263,False
963702,2026-08-16T03:20:16.618585+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.5,1.8,2.6,29.2,0.0,0.6,2.0,225.7,225.2,225.3,22.0,20.2,20.8,853.8,15.8,49.91,0.0,5.2,30.0,856.4,-13.4,-13.9,30.0,100.0,3298.0,3296.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.47401686599156795,False
963733,2026-08-16T03:20:32.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.3,1.0,246.5,246.9,246.6,0.8,0.6,0.6,867.8,0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.3,24.6,20000.0,855.9,0,0,True,0.3859176694291792,False
963764,2026-08-16T03:20:47.629034+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.4,9.0,0.0,0.6,1.0,247.8,248.3,248.0,23.8,23.6,23.3,856.3,-7.9,50.08,0.0,-14.7,30.0,856.7,-16.9,-17.1,30.0,100.0,3299.0,3298.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.455777230879721,False
963795,2026-08-16T03:21:03.628936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.3,1.0,239.8,240.2,240.0,0.8,0.6,0.6,867.8,-0.1,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.3,24.6,20000.0,855.9,0,0,True,0.37562335934106794,False
963857,2026-08-16T03:21:34.619324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,238.8,239.2,239.0,0.8,0.6,0.6,867.8,0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36555305514812,False
963888,2026-08-16T03:21:49.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.3,1.8,13.4,0.0,0.6,1.0,246.2,246.2,246.2,23.7,23.7,23.4,856.5,-11.0,50.08,0.0,-14.6,30.0,854.7,2.4,5.0,30.0,100.0,3291.0,3290.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.45230249654534943,False
963919,2026-08-16T03:22:05.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,225.0,224.8,225.0,0.8,0.6,0.6,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38126353446935835,False
963950,2026-08-16T03:22:20.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.1,3.8,0.0,0.6,1.0,249.9,250.2,249.9,23.3,23.3,23.1,856.5,-5.9,50.08,0.0,-14.5,30.0,855.4,-2.1,-1.2,30.0,100.0,3298.0,3297.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4577824179691493,False
964012,2026-08-16T03:22:51.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.5,10.5,0.0,0.6,1.0,235.7,236.4,236.5,19.6,18.5,18.9,855.2,-6.4,49.98,0.0,-0.7,30.0,854.7,4.1,4.5,30.0,100.0,3289.0,3288.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.41113334557342035,False
964074,2026-08-16T03:23:22.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.6,5.9,0.0,0.6,2.0,249.3,249.7,249.3,23.1,23.0,22.8,856.5,-10.6,50.07,0.0,-14.2,30.0,857.1,-16.5,-16.6,30.0,100.0,3297.0,3295.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.46282353153407396,False
964105,2026-08-16T03:23:38.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,246.1,246.4,245.9,0.8,0.6,0.6,867.8,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37325906208659954,False
964167,2026-08-16T03:24:09.618648+00:00,external_ems_1,bess_1,good,0.1539,normal,PCS phase voltage imbalance high: 11.0,11.0,0.2,3.0,0.0,0.0,1.4,1.0,240.6,251.6,251.1,0.8,0.6,0.6,867.8,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4404377829508976,False
964198,2026-08-16T03:24:24.618585+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.8,0.8,1.5,20.7,0.0,0.6,2.0,235.6,236.4,236.4,19.0,18.2,18.8,855.2,7.3,49.98,0.0,-4.1,30.0,856.7,-13.4,-13.0,30.0,100.0,3299.0,3297.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4289592790936395,False
964229,2026-08-16T03:24:40.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,235.5,236.2,235.9,0.8,0.6,0.6,867.8,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3659811839597049,False
964260,2026-08-16T03:24:55.618579+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.8,1.8,2.4,21.7,0.5,0.6,1.0,239.5,240.3,240.3,20.2,18.4,19.2,854.7,5.9,49.96,0.0,-3.3,30.5,857.1,-15.8,-16.2,30.0,100.0,3301.0,3300.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.5052441601768358,False
964322,2026-08-16T03:25:26.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.3,1.6,0.0,0.6,1.0,249.5,249.7,249.7,22.6,22.4,22.3,856.7,-10.2,50.07,0.0,-13.8,30.5,856.4,-11.8,-6.3,30.5,100.0,3300.0,3299.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.46091096951162025,False
964353,2026-08-16T03:25:42.629481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,224.0,223.9,223.9,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3874899380666293,False
964384,2026-08-16T03:25:57.629305+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.1,0.4,2.4,24.1,0.0,0.6,2.0,247.5,247.5,247.4,22.7,22.5,22.3,856.8,-11.3,50.07,0.0,-13.8,30.5,854.4,12.8,8.7,30.5,100.0,3289.0,3287.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.475790228709203,False
964415,2026-08-16T03:26:13.629024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,227.2,227.3,227.1,0.8,0.6,0.6,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37338946124627864,False
964477,2026-08-16T03:26:44.618844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,248.9,249.3,248.7,0.8,0.6,0.6,867.8,0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3838039508443506,False
964508,2026-08-16T03:26:59.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.3,3.4,0.0,0.6,2.0,230.8,231.5,231.8,19.4,18.0,18.5,855.4,2.2,49.95,0.0,2.9,30.5,855.7,-1.2,0.0,30.5,100.0,3297.0,3295.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4167112367993366,False
