id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
964539,2026-08-16T03:27:15.628784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.4,1.0,246.4,246.8,246.4,0.8,0.6,0.6,867.8,0.0,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37827157359191227,False
964632,2026-08-16T03:28:01.628706+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,1.0,2.2,2.5,23.4,0.0,0.7,1.0,226.2,225.2,225.8,23.3,21.1,21.8,853.9,14.3,49.9,0.0,5.6,30.5,856.4,-9.1,-5.6,30.5,100.0,3300.0,3299.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4492559993857233,False
964663,2026-08-16T03:28:17.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,251.0,251.2,250.8,0.8,0.6,0.6,867.8,0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39244190625985226,False
964694,2026-08-16T03:28:32.619607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.4,1.5,0.0,0.7,1.0,250.0,249.9,249.8,23.1,22.6,22.8,857.0,-14.8,50.07,0.0,-14.1,30.5,857.4,-16.3,-16.4,30.5,100.0,3301.0,3300.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.46154008566347443,False
964725,2026-08-16T03:28:48.619058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.3,0.0,1.4,1.0,228.4,228.4,228.9,0.8,0.6,0.6,867.8,0.3,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3796578596312505,False
964787,2026-08-16T03:29:19.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,234.4,234.4,235.1,0.8,0.6,0.6,867.8,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3660737137012708,False
964818,2026-08-16T03:29:34.628838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,1.1,8.4,0.0,0.7,1.0,247.1,246.1,246.8,23.8,20.4,23.5,857.1,-12.7,50.07,0.0,-13.8,30.5,856.0,-4.3,-1.7,30.5,100.0,3297.0,3296.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.44263055966307224,False
964849,2026-08-16T03:29:50.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.6,0.0,0.0,1.4,1.0,225.9,222.6,226.6,0.8,0.6,0.6,867.8,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38985865553043814,False
964880,2026-08-16T03:30:05.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.1,2.1,17.6,0.0,0.7,2.0,246.9,245.7,246.8,24.0,19.9,23.6,857.1,-9.6,50.07,0.0,-13.7,30.5,855.0,8.0,6.6,30.5,100.0,3292.0,3290.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4605632423739574,False
964942,2026-08-16T03:30:36.629940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.0,0.2,10.1,0.0,0.7,1.0,250.5,249.2,250.2,23.8,19.8,23.5,857.2,-5.6,50.07,0.0,-13.8,30.5,857.4,-15.7,-16.0,30.5,100.0,3301.0,3300.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4621723620716419,False
964973,2026-08-16T03:30:52.619499+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.0,0.0,0.0,1.4,1.0,248.1,247.1,248.0,0.8,0.6,0.6,867.8,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3771269904687221,False
965004,2026-08-16T03:31:07.619331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,2.8,2.7,9.7,0.0,0.7,1.0,222.9,219.1,223.2,20.0,17.2,19.7,854.4,-3.2,49.94,0.0,8.6,30.5,857.1,-12.9,-13.2,30.5,100.0,3302.0,3301.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4925198615418626,False
965035,2026-08-16T03:31:23.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.2,0.0,1.4,1.0,249.1,247.7,249.3,0.8,0.6,0.7,867.8,0.2,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3931283704924842,False
965130,2026-08-16T03:32:10.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.8,1.0,10.6,0.0,0.7,1.0,243.0,242.4,243.4,19.9,16.1,19.5,856.1,-0.7,50.01,0.0,-8.0,30.5,857.1,-11.3,-10.1,30.5,100.0,3302.0,3301.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42148405054082777,False
965161,2026-08-16T03:32:26.619120+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.3,0.0,1.4,1.0,249.9,249.2,249.9,0.8,0.6,0.6,867.8,0.3,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39486359642068397,False
965192,2026-08-16T03:32:41.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.7,0.8,4.0,0.0,0.7,2.0,245.9,245.0,245.9,24.7,22.0,24.6,857.5,-9.2,50.08,0.0,-14.9,30.5,856.7,-5.2,-2.1,30.5,100.0,3303.0,3301.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43366481563289316,False
965254,2026-08-16T03:33:12.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.0,0.7,1.3,0.0,0.7,1.0,251.6,250.9,251.4,24.6,21.6,24.3,857.4,-16.4,50.08,0.0,-14.9,30.5,858.1,-17.7,-17.7,30.5,100.0,3301.0,3300.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4730881602744897,False
965285,2026-08-16T03:33:28.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,3.0,0.0,0.0,1.4,1.0,243.2,242.3,243.4,0.9,0.6,0.6,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3803891161874385,False
965316,2026-08-16T03:33:43.629014+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.3,0.4,9.5,0.0,0.7,2.0,233.6,233.2,234.2,20.6,16.3,20.1,856.3,2.3,49.96,0.0,0.4,30.5,856.7,-7.2,-3.4,30.5,100.0,3303.0,3301.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41470797032161566,False
965347,2026-08-16T03:33:59.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,3.1,0.3,0.0,1.4,1.0,233.7,231.8,233.6,0.8,0.6,0.7,867.9,-0.3,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3821580241665865,False
965409,2026-08-16T03:34:30.619289+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.4,1.0,247.1,246.7,247.2,0.8,0.6,0.7,867.8,0.2,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.384778630400211,False
965440,2026-08-16T03:34:45.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.3,2.6,14.1,0.0,0.7,2.0,229.3,227.3,229.3,20.6,17.3,19.9,855.8,-4.8,49.94,0.0,2.7,30.9,858.4,-18.9,-18.7,30.9,100.0,3304.0,3302.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.45105363376132956,False
965471,2026-08-16T03:35:01.629771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,3.0,0.2,0.0,1.4,1.0,249.2,248.2,249.5,0.9,0.6,0.7,867.8,-0.2,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4033980722290294,False
965502,2026-08-16T03:35:16.629026+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.2,3.6,1.2,20.3,0.0,0.6,1.0,237.5,236.5,237.7,21.4,17.8,21.2,856.9,1.5,50.0,0.0,-7.6,30.9,858.1,-18.8,-19.0,30.9,100.0,3302.0,3301.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4396544580457855,False
965564,2026-08-16T03:35:47.619036+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.0,0.5,9.6,0.0,0.6,2.0,245.3,244.3,245.8,24.8,21.8,24.7,857.9,-9.8,50.03,0.0,-16.8,30.9,858.4,-19.4,-19.5,30.9,100.0,3306.0,3304.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4527697544009351,False
965595,2026-08-16T03:36:03.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.2,0.0,1.4,1.0,236.7,235.7,236.9,0.8,0.6,0.7,867.9,-0.2,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38163190331128427,False
965657,2026-08-16T03:36:34.628930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,3.0,0.1,0.0,1.4,1.0,237.6,237.0,237.9,0.9,0.6,0.7,867.8,0.1,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3813430535388651,False
965719,2026-08-16T03:37:05.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.3,3.1,0.0,0.0,1.4,1.0,227.3,224.7,227.2,0.9,0.6,0.7,867.9,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.397734671278812,False
965750,2026-08-16T03:37:20.629473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,3.4,0.0,0.6,1.0,250.5,250.3,250.6,27.2,25.5,27.5,858.3,-18.4,50.08,0.0,-18.0,30.9,858.7,-21.8,-21.4,30.9,100.0,3306.0,3305.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.46337682727216556,False
965781,2026-08-16T03:37:36.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.1,0.0,0.0,1.4,1.0,248.6,248.1,248.4,0.9,0.6,0.7,867.9,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39953324974563426,False
965812,2026-08-16T03:37:51.618657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.9,12.9,0.0,0.6,2.0,245.9,245.9,246.0,28.6,28.8,28.4,858.6,-11.8,50.11,0.0,-18.9,30.9,856.7,1.1,3.7,30.9,100.0,3296.0,3294.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.46305561820870395,False
965874,2026-08-16T03:38:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.2,11.4,0.0,0.6,1.0,247.9,247.6,247.8,26.0,25.8,25.8,857.9,-10.6,50.11,0.0,-13.1,30.9,859.1,-22.0,-22.0,30.9,100.0,3307.0,3306.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.45551570452636225,False
965905,2026-08-16T03:38:38.618958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.0,0.0,1.4,1.0,245.5,245.8,245.6,0.9,0.6,0.7,867.9,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.38697965834969167,False
965936,2026-08-16T03:38:53.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,1.7,11.7,0.0,0.6,2.0,228.3,228.3,228.4,21.4,19.7,20.5,856.4,0.6,49.95,0.0,4.1,30.9,858.1,-11.1,-8.9,30.9,100.0,3303.0,3301.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4429550832882557,False
965967,2026-08-16T03:39:09.618577+00:00,external_ems_1,bess_1,good,0.0334,normal,PCS phase voltage imbalance high: 6.3,6.3,0.3,3.1,0.0,0.0,1.4,1.0,243.7,244.3,250.0,0.9,0.6,0.7,867.9,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.4194784630290136,False
966029,2026-08-16T03:39:40.629300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.4,1.0,246.6,247.0,246.8,0.8,0.6,0.7,867.9,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.3781313818301903,False
966060,2026-08-16T03:39:55.618905+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.1,1.7,2.9,22.5,0.0,0.6,2.0,234.0,233.9,234.0,21.2,19.5,20.4,856.2,1.0,49.95,0.0,-1.8,31.2,859.1,-21.5,-21.6,31.2,100.0,3308.0,3306.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4673599102873054,False
966091,2026-08-16T03:40:11.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.1,0.1,0.0,1.4,2.0,251.1,251.5,251.3,0.9,0.6,0.7,867.9,0.1,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4168764691272301,False
966122,2026-08-16T03:40:26.629547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.3,8.0,0.0,0.7,1.0,247.9,247.6,248.0,27.5,27.8,27.5,858.8,-13.3,50.11,0.0,-18.5,31.2,859.1,-21.3,-21.2,31.2,100.0,3308.0,3307.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4467637282028744,False
966184,2026-08-16T03:40:57.619195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,0.9,11.4,0.0,0.7,2.0,248.4,249.3,249.0,24.3,24.0,24.0,858.3,-12.9,50.05,0.0,-15.4,31.2,857.4,-1.5,-0.9,31.2,100.0,3305.0,3303.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44419035095759296,False
966215,2026-08-16T03:41:13.629675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.1,0.2,0.0,1.4,1.0,238.2,238.7,238.5,0.9,0.6,0.7,867.9,-0.2,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3817026603051259,False
966246,2026-08-16T03:41:28.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,0.9,2.4,0.0,0.7,2.0,250.8,251.0,251.1,26.4,26.4,26.3,858.6,-11.6,50.1,0.0,-17.5,31.2,857.7,-9.2,-3.5,31.2,100.0,3302.0,3300.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4642953987866991,False
966277,2026-08-16T03:41:44.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.4,1.0,243.1,243.3,243.3,0.8,0.6,0.7,867.9,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36924714826740695,False
966339,2026-08-16T03:42:15.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,2.0,233.7,234.1,234.2,0.8,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.367364426023474,False
966370,2026-08-16T03:42:30.619625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.2,8.4,0.0,0.7,1.0,241.6,241.9,242.0,21.9,21.5,21.5,857.5,-10.3,50.02,0.0,-6.4,31.2,858.7,-18.7,-18.7,31.2,100.0,3307.0,3306.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4354685663237458,False
966401,2026-08-16T03:42:46.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.0,1.5,1.0,247.3,247.4,247.2,0.8,0.6,0.7,867.9,-0.1,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37358927223882393,False
966432,2026-08-16T03:43:01.619897+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,0.8,3.2,2.0,30.8,0.0,0.7,2.0,228.5,227.7,228.3,28.2,25.8,25.0,856.4,18.0,49.92,0.0,11.0,31.2,858.4,-12.8,-13.2,31.2,100.0,3304.0,3302.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4748751392663755,False
966494,2026-08-16T03:43:32.618923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.7,13.0,0.0,0.7,1.0,244.5,244.6,244.7,20.8,20.1,20.4,858.0,-4.2,50.06,0.0,-15.1,31.2,858.7,-17.2,-17.4,31.2,100.0,3307.0,3306.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.43751929466444955,False
966525,2026-08-16T03:43:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.1,0.3,0.0,1.4,1.0,244.9,245.4,245.0,0.9,0.6,0.7,867.9,-0.3,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.3885063168445635,False
966556,2026-08-16T03:44:03.619177+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.4,1.5,2.7,20.5,0.0,0.7,1.0,234.8,235.0,235.2,19.7,18.2,18.8,856.0,4.0,49.93,0.0,0.2,31.2,858.7,-16.5,-16.9,31.2,100.0,3304.0,3303.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.43895448654073266,False
966587,2026-08-16T03:44:19.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.0,0.0,1.4,1.0,241.2,241.8,241.6,0.9,0.6,0.7,867.9,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.3814673525373958,False
966649,2026-08-16T03:44:50.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,1.4,1.0,226.6,226.2,226.3,0.8,0.6,0.6,867.9,0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.37256146347676,False
966711,2026-08-16T03:45:21.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.1,0.0,1.4,2.0,241.1,241.6,241.7,0.8,0.6,0.7,867.9,0.1,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37629449934143566,False
966742,2026-08-16T03:45:36.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.1,0.8,3.5,0.0,0.6,1.0,245.8,245.8,245.8,22.6,21.5,22.2,858.2,-6.7,50.06,0.0,-13.3,31.2,857.4,-3.2,-0.3,31.2,100.0,3300.0,3299.0,25.0,24.4,24.5,20000.0,856.4,0,0,True,0.4391112526245135,False
966804,2026-08-16T03:46:07.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.5,1.1,2.9,0.0,0.7,2.0,231.8,230.4,231.8,18.5,15.0,17.9,857.1,2.2,50.01,0.0,-0.9,31.2,856.0,5.1,5.9,31.2,100.0,3296.0,3294.0,25.0,24.3,24.6,20000.0,856.4,0,0,True,0.4278838932100222,False
966835,2026-08-16T03:46:23.619188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.3,3.0,0.2,0.0,1.4,2.0,240.1,237.5,240.0,0.9,0.6,0.7,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3891469142587436,False
966866,2026-08-16T03:46:38.629682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,4.6,1.5,17.6,0.0,0.6,1.0,236.3,233.8,236.4,18.8,14.2,18.3,856.9,2.8,49.98,0.0,-1.6,31.2,858.4,-14.8,-14.3,31.2,100.0,3305.0,3304.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.4586676975848973,False
966897,2026-08-16T03:46:54.628786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.1,0.0,1.4,1.0,247.7,246.5,247.4,0.8,0.6,0.7,867.8,0.1,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.378030255337667,False
966959,2026-08-16T03:47:25.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,3.0,0.0,0.0,1.4,1.0,250.5,249.6,250.2,0.9,0.6,0.6,867.8,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3984708579066262,False
966990,2026-08-16T03:47:40.619384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.1,0.5,3.7,0.5,0.6,1.0,250.0,248.9,249.8,23.7,19.6,23.4,858.2,-12.1,50.07,0.0,-13.9,31.2,858.7,-15.8,-16.2,31.7,100.0,3306.0,3305.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.5304264986531356,False
967021,2026-08-16T03:47:56.629906+00:00,external_ems_1,bess_1,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,0.2,3.0,0.2,0.0,1.4,1.0,226.4,221.3,226.2,0.8,0.6,0.7,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3976767362351545,False
967052,2026-08-16T03:48:11.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,4.3,1.9,19.6,0.0,0.6,1.0,238.8,235.4,238.7,19.2,15.1,19.4,856.8,2.0,49.98,0.0,-5.4,31.7,858.7,-17.6,-16.9,31.7,100.0,3307.0,3306.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.46695786664970296,False
967114,2026-08-16T03:48:42.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.1,1.8,12.1,0.0,0.6,1.0,246.6,245.4,246.4,25.2,22.1,25.0,858.5,-8.3,50.08,0.0,-15.3,31.7,856.7,3.8,5.6,31.7,100.0,3298.0,3297.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.46524194077615844,False
967145,2026-08-16T03:48:58.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.3,3.1,0.0,0.0,1.4,1.0,230.1,227.6,229.5,0.9,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38761675745867713,False
967176,2026-08-16T03:49:13.628680+00:00,external_ems_2,bess_2,good,0.1257,normal,PCS phase voltage imbalance high: 9.9,9.9,3.5,0.9,11.3,0.0,0.6,2.0,250.3,240.4,241.8,21.6,18.1,21.4,857.6,-4.4,50.08,0.0,-9.2,31.7,856.7,6.9,6.5,31.7,100.0,3305.0,3303.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.4972810871357834,False
967269,2026-08-16T03:50:00.618835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,1.3,1.0,245.1,244.5,245.3,0.8,0.6,0.6,867.8,0.1,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.1,24.4,20000.0,855.9,0,0,True,0.3812530328166858,False
967300,2026-08-16T03:50:15.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.3,0.1,5.9,0.0,0.7,2.0,243.3,242.0,243.4,21.2,17.9,21.1,858.0,-3.5,50.06,0.0,-12.7,31.7,858.1,-9.4,-7.8,31.7,100.0,3304.0,3302.0,25.0,24.3,24.6,20000.0,856.4,0,0,True,0.4339313911301851,False
967331,2026-08-16T03:50:31.630462+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.2,0.0,1.3,2.0,245.9,245.5,245.9,0.8,0.6,0.6,867.9,-0.2,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.4,24.1,24.4,20000.0,855.9,0,0,True,0.39781001602916893,False
967362,2026-08-16T03:50:46.618595+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,1.3,4.4,1.7,26.1,0.0,0.6,1.0,234.7,234.1,235.4,20.7,16.3,20.2,857.4,8.0,50.0,0.0,-6.9,31.7,859.1,-18.1,-18.5,31.7,100.0,3308.0,3307.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.4740232162131762,False
967424,2026-08-16T03:51:17.629710+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,1.7,3.0,3.0,25.8,0.0,0.7,1.0,224.6,222.9,224.4,20.7,17.7,20.0,856.1,6.0,49.92,0.0,2.3,31.7,859.1,-19.8,-19.4,31.7,100.0,3308.0,3307.0,25.0,24.3,24.6,20000.0,856.4,0,0,True,0.49597714420376027,False
967455,2026-08-16T03:51:33.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.1,0.0,1.4,1.0,240.7,239.7,241.2,0.8,0.6,0.7,867.8,0.1,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.37662816938834703,False
967486,2026-08-16T03:51:48.630637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,1.6,16.1,0.0,0.7,2.0,247.4,246.5,247.3,28.0,25.1,28.0,859.0,-15.5,50.1,0.0,-17.3,31.7,857.4,0.6,1.3,31.7,100.0,3308.0,3306.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4513104798133772,False
967517,2026-08-16T03:52:04.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.0,0.0,0.0,1.4,1.0,229.5,227.7,229.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.37478413541865147,False
967579,2026-08-16T03:52:35.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,3.0,0.1,0.0,1.4,1.0,240.4,239.1,240.8,0.9,0.6,0.6,867.8,0.1,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.38875084304797586,False
967610,2026-08-16T03:52:50.629642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,2.1,18.2,0.0,0.7,2.0,245.2,244.6,245.5,34.3,31.3,34.2,859.8,-19.2,50.14,0.0,-22.6,31.7,857.7,-1.0,2.0,31.7,100.0,3305.0,3303.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.47297741303594953,False
967641,2026-08-16T03:53:06.618848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.0,0.0,0.0,1.4,1.0,238.1,237.2,238.6,0.9,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.38464265333092146,False
967672,2026-08-16T03:53:21.618724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.4,7.5,0.0,0.7,1.0,247.5,246.6,247.5,37.3,34.1,37.3,860.3,-22.1,50.16,0.0,-25.5,31.7,860.7,-29.6,-29.4,31.7,100.0,3314.0,3313.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4712829161831444,False
967765,2026-08-16T03:54:08.618964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,246.8,246.4,246.4,0.8,0.6,0.7,867.8,0.1,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.386998935045047,False
967796,2026-08-16T03:54:23.619058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.4,14.7,0.0,0.7,2.0,237.8,238.1,238.4,30.2,30.0,30.0,859.7,-14.9,50.12,0.0,-16.3,32.0,861.1,-29.6,-28.1,32.0,100.0,3310.0,3308.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44594459257733327,False
967827,2026-08-16T03:54:39.629691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,2.0,244.4,244.7,244.6,0.8,0.6,0.6,867.8,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.390040355758202,False
967889,2026-08-16T03:55:10.619767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.2,0.0,1.4,1.0,247.9,248.2,248.2,0.9,0.6,0.6,867.8,0.2,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.40564435296367946,False
967920,2026-08-16T03:55:25.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,8.5,0.0,0.7,2.0,247.5,247.4,247.7,38.0,38.5,38.0,860.9,-22.3,50.17,0.0,-26.5,32.0,861.4,-30.8,-30.7,32.0,100.0,3317.0,3315.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4679140300036576,False
967951,2026-08-16T03:55:41.629541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,1.4,1.0,227.9,228.5,228.5,0.8,0.6,0.6,867.8,0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.37895732057849696,False
967982,2026-08-16T03:55:56.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.4,0.5,0.0,0.7,1.0,246.3,246.0,246.4,36.4,36.9,36.5,860.8,-17.5,50.16,0.0,-25.4,32.0,860.4,-18.0,-19.8,32.0,100.0,3316.0,3315.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4580622637309489,False
968044,2026-08-16T03:56:27.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.2,0.9,0.0,0.7,2.0,249.6,249.8,250.2,33.5,33.9,33.8,860.2,-19.2,50.11,0.0,-23.8,32.0,860.4,-18.3,-19.1,32.0,100.0,3312.0,3310.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.46620992653627646,False
968075,2026-08-16T03:56:43.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,236.6,237.0,236.9,0.8,0.6,0.6,867.8,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.37973751044087717,False
968106,2026-08-16T03:56:58.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,2.0,14.2,0.0,0.7,3.0,244.6,244.4,244.7,35.5,35.8,35.5,860.7,-17.7,50.15,0.0,-24.3,32.0,858.7,-3.5,0.1,32.0,100.0,3304.0,3301.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4806645341599422,False
968137,2026-08-16T03:57:14.628662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,242.0,242.6,242.5,0.8,0.6,0.6,867.8,0.2,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.38431728400024245,False
968199,2026-08-16T03:57:45.619877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,1.4,1.0,246.0,246.3,246.1,0.9,0.6,0.6,867.8,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.40398042988780164,False
968230,2026-08-16T03:58:00.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.6,16.1,0.0,0.8,2.0,232.0,232.1,232.6,22.8,21.4,22.2,858.5,7.3,49.99,0.0,-1.5,32.4,859.1,-8.8,-4.7,32.4,100.0,3312.0,3310.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4241547026138351,False
968292,2026-08-16T03:58:31.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.6,18.2,0.0,0.8,2.0,237.9,238.4,238.3,23.1,22.0,22.3,858.8,-5.1,50.05,0.0,-12.1,32.4,860.4,-23.3,-23.3,32.4,100.0,3314.0,3312.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4316645030161464,False
968354,2026-08-16T03:59:02.618908+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.3,1.5,3.0,27.4,0.0,0.8,1.0,231.7,231.5,231.8,21.7,20.2,20.9,857.4,3.8,49.95,0.0,-1.6,32.4,860.4,-23.6,-23.3,32.4,100.0,3313.0,3312.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4676106111791272,False
968385,2026-08-16T03:59:18.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,1.4,1.0,239.6,239.9,239.8,0.9,0.6,0.6,867.8,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.39485945939600836,False
968416,2026-08-16T03:59:33.628882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.3,7.1,0.0,0.7,1.0,247.1,247.3,247.4,30.0,29.9,29.6,860.1,-16.3,50.12,0.0,-20.3,32.4,860.4,-23.4,-23.3,32.4,100.0,3314.0,3313.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.44887228812959923,False
968447,2026-08-16T03:59:49.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.3,0.0,1.4,1.0,223.9,223.3,224.1,0.8,0.6,0.6,867.8,-0.3,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.40074148591264225,False
968509,2026-08-16T04:00:20.618919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.4,1.0,245.7,246.2,246.1,0.8,0.6,0.6,867.8,0.2,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.38994682568572536,False
968540,2026-08-16T04:00:35.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.2,1.9,0.0,0.7,1.0,244.5,244.5,244.7,31.1,31.1,30.8,860.2,-19.7,50.13,0.0,-20.9,32.4,860.4,-21.6,-21.4,32.4,100.0,3308.0,3312.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4496802062233164,False
968571,2026-08-16T04:00:51.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.0,0.2,0.0,1.4,1.0,236.1,237.1,236.9,0.8,0.6,0.7,867.8,-0.2,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.38235778334681203,False
968602,2026-08-16T04:01:06.618756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.2,6.8,0.0,0.7,2.0,244.4,244.6,244.8,28.7,28.4,28.6,860.3,-15.2,50.13,0.0,-19.4,32.4,859.1,-8.4,-2.3,32.4,100.0,3303.0,3301.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.44909887906210194,False
968664,2026-08-16T04:01:37.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.4,5.0,0.0,0.7,1.0,249.4,249.5,249.7,31.4,31.5,31.2,860.3,-20.2,50.11,0.0,-14.4,32.4,860.7,-25.2,-24.8,32.4,100.0,3314.0,3313.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4649329424658035,False
968695,2026-08-16T04:01:53.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,245.4,245.7,245.4,0.8,0.6,0.6,867.8,-0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3870440264330386,False
968726,2026-08-16T04:02:08.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,2.0,14.8,0.0,0.7,1.0,223.9,223.6,224.1,22.8,21.4,22.3,857.7,-0.2,49.99,0.0,-0.4,32.8,859.7,-15.0,-15.7,32.8,100.0,3311.0,3310.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4557370611366636,False
968757,2026-08-16T04:02:24.619522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,250.5,250.8,250.7,0.8,0.6,0.6,867.8,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3971615048732536,False
968819,2026-08-16T04:02:55.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,245.1,245.1,245.3,0.8,0.6,0.6,867.8,-0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.37684920090280216,False
968850,2026-08-16T04:03:10.618560+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.6,1.1,2.6,28.1,0.0,0.7,1.0,232.4,232.8,233.0,23.9,22.8,23.5,858.5,1.7,49.98,0.0,-6.7,32.8,861.1,-26.4,-26.3,32.8,100.0,3315.0,3314.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.46573203281793313,False
968881,2026-08-16T04:03:26.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,2.0,246.9,247.1,246.9,0.8,0.6,0.6,867.8,0.1,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3927566019148596,False
968912,2026-08-16T04:03:41.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.0,9.5,0.0,0.7,2.0,247.8,247.7,248.0,33.9,34.1,33.8,860.7,-21.1,50.15,0.0,-23.3,32.8,859.7,-11.6,-10.7,32.8,100.0,3315.0,3313.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4597042262123551,False
968974,2026-08-16T04:04:12.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,0.3,0.6,0.0,0.7,1.0,248.9,248.7,249.3,31.1,31.1,31.0,860.4,-15.9,50.13,0.0,-23.3,32.8,860.1,-16.5,-13.7,32.8,100.0,3315.0,3314.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.45985486093528394,False
969005,2026-08-16T04:04:28.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.4,2.0,238.6,239.1,239.0,0.8,0.6,0.7,867.8,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3333.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3903287946463836,False
969036,2026-08-16T04:04:43.619197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.2,1.5,0.0,0.7,2.0,246.1,246.0,246.3,35.3,35.5,35.2,860.9,-19.9,50.15,0.0,-24.3,32.8,860.7,-21.4,-21.9,32.8,100.0,3310.0,3308.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4599278909644197,False
969067,2026-08-16T04:04:59.619142+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,1.4,1.0,232.1,232.9,232.5,0.8,0.6,0.6,867.8,0.1,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3714514173158755,False
969129,2026-08-16T04:05:30.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.0,1.4,1.0,246.9,246.8,246.8,0.8,0.6,0.6,867.8,0.1,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.38760277485660394,False
969160,2026-08-16T04:05:45.618586+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,0.1,1.1,2.4,28.7,0.0,0.7,1.0,229.0,229.1,229.1,26.0,24.9,25.3,859.3,-0.7,50.04,0.0,-5.7,33.2,861.7,-29.4,-29.3,33.2,100.0,3317.0,3316.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4741460407004643,False
969191,2026-08-16T04:06:01.629106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.3,0.0,1.4,1.0,245.7,246.4,246.5,0.8,0.6,0.6,867.8,-0.3,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3842344366074574,False
969222,2026-08-16T04:06:16.618644+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,1.4,3.1,21.2,0.0,0.7,1.0,226.9,227.2,227.3,25.4,24.0,24.8,858.6,-8.6,50.0,0.0,-3.1,33.2,861.7,-29.8,-29.9,33.2,100.0,3318.0,3317.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4773772229559739,False
969284,2026-08-16T04:06:47.619123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.0,1.2,2.9,0.0,0.7,1.0,246.4,246.5,246.9,34.5,34.5,34.5,860.9,-27.8,50.15,0.0,-26.8,33.2,862.1,-30.7,-30.8,33.2,100.0,3319.0,3318.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.47049353998458754,False
969346,2026-08-16T04:07:18.629422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.5,18.3,0.0,0.7,2.0,237.3,237.3,237.7,28.4,27.8,28.0,859.9,-6.0,50.08,0.0,-15.4,33.2,861.4,-24.3,-24.2,33.2,100.0,3319.0,3317.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.43641642510960355,False
969377,2026-08-16T04:07:34.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,1.4,1.0,241.7,242.5,242.4,0.8,0.6,0.6,867.8,0.1,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.38265584504988565,False
969439,2026-08-16T04:08:05.630184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,2.0,230.9,231.4,231.5,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3806471378452878,False
969470,2026-08-16T04:08:20.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.6,3.0,0.0,0.6,1.0,247.6,247.9,247.9,40.3,40.6,40.5,861.8,-30.1,50.19,0.0,-28.7,33.2,862.4,-33.1,-33.1,33.2,100.0,3320.0,3319.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.49254172740100644,False
969501,2026-08-16T04:08:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,246.2,246.4,246.4,0.8,0.6,0.7,867.8,0.0,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3880897996434749,False
969532,2026-08-16T04:08:51.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,2.8,0.0,0.6,2.0,244.0,244.0,244.6,35.7,35.4,36.0,859.7,-8.9,50.2,0.0,-25.4,33.6,860.1,-11.7,-4.3,33.6,100.0,3317.0,3315.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.46086572506155743,False
969594,2026-08-16T04:09:22.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.0,15.2,0.0,0.6,2.0,247.0,247.1,247.3,42.9,43.1,42.7,861.7,-32.4,50.15,0.0,-24.2,33.6,860.7,-17.2,-15.8,33.6,100.0,3321.0,3309.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4766605989191757,False
969625,2026-08-16T04:09:38.619358+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,243.8,243.7,243.7,0.8,0.6,0.7,867.8,0.0,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.38523591794493306,False
969656,2026-08-16T04:09:53.618572+00:00,external_ems_2,bess_2,good,0.2678,normal,PCS DC current and BMS current mismatch: 36.7,0.7,1.0,3.0,36.7,0.0,0.6,2.0,228.8,229.2,229.5,29.3,28.3,28.5,859.7,1.3,50.03,0.0,-9.2,33.6,862.7,-35.4,-35.3,33.6,100.0,3322.0,3320.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.5155491890564069,False
969687,2026-08-16T04:10:09.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.0,0.0,1.4,1.0,248.3,248.4,248.4,0.9,0.6,0.6,867.8,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.4074061364390976,False
969749,2026-08-16T04:10:40.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.0,1.5,2.0,244.6,244.6,244.7,0.8,0.6,0.6,867.8,0.2,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3891459385154379,False
969780,2026-08-16T04:10:55.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.7,8.2,0.0,0.6,2.0,244.3,244.1,244.5,45.9,46.2,45.9,862.4,-29.1,50.22,0.0,-32.4,33.6,863.1,-37.3,-37.0,33.6,100.0,3323.0,3321.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.49151635670415067,False
969811,2026-08-16T04:11:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,238.3,238.8,238.8,0.8,0.6,0.7,867.8,0.0,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3825679235646329,False
969904,2026-08-16T04:11:57.619296+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,1.7,13.3,0.0,0.7,2.0,242.9,242.8,243.0,47.7,47.9,47.7,862.8,-31.4,50.23,0.0,-33.7,34.0,861.1,-18.1,-13.2,34.0,100.0,3321.0,3319.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.48441041685068265,False
969935,2026-08-16T04:12:13.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,229.7,230.1,229.9,0.8,0.6,0.6,867.8,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36825251656430386,False
969966,2026-08-16T04:12:28.619517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.2,2.7,0.0,0.7,1.0,246.3,246.0,246.5,48.3,48.8,48.3,862.9,-29.6,50.23,0.0,-34.3,34.0,862.7,-32.3,-33.0,34.0,100.0,3322.0,3321.0,25.0,24.3,24.6,20000.0,856.4,0,0,True,0.4941824718101098,False
969997,2026-08-16T04:12:44.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,244.7,244.9,244.5,0.8,0.6,0.6,867.8,0.0,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37799500548157483,False
970059,2026-08-16T04:13:15.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,240.5,240.9,240.9,0.8,0.6,0.6,867.8,0.1,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3677861361164606,False
970090,2026-08-16T04:13:30.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.2,2.8,0.0,0.6,1.0,246.2,246.0,246.3,50.2,50.5,50.2,863.2,-37.5,50.24,0.0,-35.7,34.0,863.4,-40.3,-40.3,34.0,100.0,3323.0,3322.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.5224711567001984,False
970121,2026-08-16T04:13:46.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.4,1.0,243.0,243.1,242.9,0.8,0.6,0.6,867.8,-0.1,50.27,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3796328847554238,False
970152,2026-08-16T04:14:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,0.0,9.2,0.0,0.6,3.0,241.0,241.2,241.5,42.9,42.8,42.9,862.1,-32.2,50.16,0.0,-21.7,34.5,862.1,-23.0,-24.7,34.5,100.0,3322.0,3319.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.47879849127006197,False
970214,2026-08-16T04:14:32.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,0.7,4.8,0.0,0.6,2.0,243.0,242.8,243.0,52.4,52.6,52.4,863.4,-37.7,50.26,0.0,-37.2,34.5,864.1,-42.5,-42.5,34.5,100.0,3326.0,3324.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.5129997573578841,False
970245,2026-08-16T04:14:48.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.4,1.0,239.6,239.3,239.7,0.8,0.6,0.6,867.8,-0.2,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.373537280885076,False
970276,2026-08-16T04:15:03.630668+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.6,0.3,2.4,26.3,0.0,0.6,1.0,236.3,236.4,236.9,37.6,37.4,37.7,861.7,-16.5,50.14,0.0,-25.0,34.5,864.1,-42.8,-43.1,34.5,100.0,3326.0,3325.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.4993219610527914,False
970307,2026-08-16T04:15:19.629085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,244.6,245.0,244.6,0.8,0.6,0.6,867.8,0.1,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38031173509305805,False
970400,2026-08-16T04:16:05.629219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.1,16.4,0.0,0.6,2.0,244.2,244.4,244.4,54.8,55.0,54.7,863.5,-42.4,50.27,0.0,-39.3,34.8,862.4,-26.0,-24.6,34.8,100.0,3318.0,3316.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.5184150763130871,False
970431,2026-08-16T04:16:21.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,239.6,239.3,239.7,0.8,0.6,0.6,867.8,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3717209434287888,False
970462,2026-08-16T04:16:36.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.2,0.8,0.0,0.7,1.0,242.6,242.5,242.8,56.1,56.7,56.4,863.9,-39.7,50.28,0.0,-34.1,34.8,863.7,-38.9,-38.2,34.8,100.0,3323.0,3322.0,25.1,24.4,24.7,20000.0,856.4,0,0,True,0.5228887825776973,False
970524,2026-08-16T04:17:07.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.4,16.3,0.0,0.7,2.0,244.2,244.3,244.4,56.6,56.6,56.3,864.1,-42.1,50.28,0.0,-40.4,34.8,862.7,-25.8,-25.9,34.8,100.0,3326.0,3324.0,25.1,24.4,24.7,20000.0,856.4,0,0,True,0.5116362601954093,False
970555,2026-08-16T04:17:23.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,235.8,236.1,236.1,0.8,0.6,0.6,867.8,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37022368156803104,False
970586,2026-08-16T04:17:38.629060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.3,8.7,0.0,0.6,1.0,243.3,243.3,243.4,56.8,57.2,56.9,864.1,-37.6,50.28,0.0,-40.7,34.8,864.4,-46.3,-46.2,34.8,100.0,3328.0,3327.0,25.1,24.5,24.7,20000.0,856.4,0,0,True,0.533354279763433,False
970617,2026-08-16T04:17:54.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.4,1.0,244.7,245.0,244.9,0.8,0.6,0.6,867.8,0.2,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3853659125725174,False
970679,2026-08-16T04:18:25.629857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.4,1.0,246.1,246.2,246.2,0.8,0.6,0.6,867.8,-0.1,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38354008586119076,False
970710,2026-08-16T04:18:40.629706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.4,12.1,0.0,0.6,1.0,242.2,242.0,242.6,46.2,46.0,46.6,863.0,-33.7,50.22,0.0,-33.2,35.2,864.4,-45.8,-45.5,35.2,100.0,3328.0,3327.0,25.1,24.5,24.7,20000.0,856.4,0,0,True,0.4964445391860083,False
970741,2026-08-16T04:18:56.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,242.1,242.2,242.2,0.8,0.6,0.6,867.8,0.0,50.3,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.380416497383871,False
970772,2026-08-16T04:19:11.629084+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.2,0.8,2.9,29.3,0.0,0.6,1.0,233.3,233.4,233.5,38.3,37.5,37.8,861.5,-16.2,50.12,0.0,-22.2,35.2,864.4,-45.5,-45.6,35.2,100.0,3328.0,3327.0,25.1,24.5,24.7,20000.0,856.4,0,0,True,0.5129502442951667,False
970834,2026-08-16T04:19:42.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,0.6,5.2,0.0,0.6,2.0,242.5,242.6,242.8,55.1,55.2,55.1,864.0,-37.0,50.27,0.0,-39.2,35.2,863.4,-31.8,-31.3,35.2,100.0,3326.0,3324.0,25.1,24.5,24.8,20000.0,856.4,0,0,True,0.5078953141744664,False
970865,2026-08-16T04:19:58.618979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,233.7,234.0,234.0,0.8,0.6,0.7,867.8,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36920118649137285,False
970927,2026-08-16T04:20:29.619032+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,241.1,241.0,241.3,0.8,0.6,0.6,867.8,0.1,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37436472454571684,False
970989,2026-08-16T04:21:00.619412+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,237.0,237.5,237.6,0.8,0.6,0.6,867.8,-0.2,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36513780485615993,False
971020,2026-08-16T04:21:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.7,7.0,0.0,0.6,1.0,240.2,240.0,240.9,38.3,36.8,38.5,862.0,-21.9,50.17,0.0,-23.2,35.7,862.7,-28.9,-27.6,35.7,100.0,3323.0,3322.0,25.2,24.6,24.8,20000.0,856.4,0,0,True,0.4608192548529093,False
971051,2026-08-16T04:21:31.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.4,1.0,245.1,244.6,245.3,0.8,0.6,0.7,867.8,-0.1,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38400472955144216,False
971082,2026-08-16T04:21:46.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.6,1.4,15.5,0.0,0.6,2.0,244.4,242.5,244.7,39.0,35.4,38.9,862.0,-21.7,50.13,0.0,-24.0,35.7,863.4,-37.2,-37.6,35.7,100.0,3324.0,3322.0,25.2,24.6,24.8,20000.0,856.4,0,0,True,0.4793521028266241,False
971144,2026-08-16T04:22:17.629228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,4.9,1.9,17.8,0.0,0.6,2.0,231.4,229.4,232.5,30.4,25.5,30.2,860.5,-9.4,50.05,0.0,-14.2,36.1,862.4,-27.2,-28.3,36.1,100.0,3316.0,3314.0,25.2,24.6,24.8,20000.0,856.4,0,0,True,0.48003318579202037,False
971175,2026-08-16T04:22:33.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.0,0.0,1.4,1.0,248.1,246.9,248.0,0.8,0.6,0.6,867.8,0.0,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3820113178848099,False
