id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
984397,2026-08-16T06:12:44.619313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.2,0.0,1.5,1.0,232.7,232.0,233.7,0.8,0.6,0.7,867.8,0.2,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37984695301975513,False
984428,2026-08-16T06:12:59.619184+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.2,1.7,17.2,0.0,1.0,3.0,246.9,246.1,246.8,48.5,45.3,48.1,865.4,-31.3,50.23,0.0,-33.6,52.9,863.7,-14.1,-8.2,52.9,100.0,3324.0,3321.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.5009682620261077,False
984490,2026-08-16T06:13:30.629625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.5,1.7,18.2,0.0,1.0,2.0,241.1,240.1,241.5,40.0,36.7,40.2,864.4,-19.1,50.14,0.0,-20.0,52.9,866.1,-37.3,-37.5,52.9,100.0,3334.0,3332.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.4649708784909253,False
984521,2026-08-16T06:13:46.628964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.0,1.5,2.0,245.3,244.0,245.2,0.8,0.6,0.7,867.8,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39387043588558457,False
984552,2026-08-16T06:14:01.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.8,1.5,10.1,0.0,1.0,2.0,236.5,235.1,237.3,33.7,30.9,33.6,863.2,-17.8,50.08,0.0,-12.7,53.3,864.7,-27.9,-27.2,53.3,100.0,3326.0,3324.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.4615244233844994,False
984583,2026-08-16T06:14:17.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,1.6,2.0,244.1,243.4,244.0,0.8,0.6,0.7,867.8,0.2,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38772301422171623,False
984645,2026-08-16T06:14:48.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.0,0.0,1.6,2.0,240.6,239.5,241.2,0.8,0.6,0.7,867.8,0.0,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38512449161382545,False
984676,2026-08-16T06:15:03.630938+00:00,external_ems_2,bess_2,good,0.2229,normal,PCS DC current and BMS current mismatch: 33.9,1.3,2.9,3.3,33.9,0.0,1.0,2.0,232.8,232.1,233.4,30.3,27.4,29.8,862.8,-2.9,50.06,0.0,-14.3,53.3,866.1,-36.8,-36.9,53.3,100.0,3335.0,3333.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.5061764818996097,False
984707,2026-08-16T06:15:19.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.6,2.0,246.3,246.1,246.1,0.9,0.6,0.7,867.8,0.0,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3921850066957037,False
984738,2026-08-16T06:15:34.629911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.4,14.1,0.0,1.0,2.0,244.3,244.4,244.4,46.1,46.3,45.9,865.5,-30.3,50.22,0.0,-32.6,53.3,864.1,-16.2,-14.3,53.3,100.0,3331.0,3329.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.477716763809933,False
984800,2026-08-16T06:16:05.629922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.3,4.4,0.0,1.0,3.0,245.8,245.6,246.0,45.4,45.7,45.6,865.4,-29.3,50.22,0.0,-32.2,53.3,865.1,-24.9,-25.9,53.3,100.0,3329.0,3326.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.4810191491619364,False
984831,2026-08-16T06:16:21.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.1,0.0,1.6,2.0,244.1,244.2,244.2,0.9,0.6,0.7,867.8,0.1,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39110839907899575,False
984862,2026-08-16T06:16:36.619195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.4,18.3,0.0,1.0,2.0,245.2,245.1,245.5,45.4,45.8,45.4,865.5,-32.8,50.21,0.0,-31.9,53.7,864.1,-14.5,-10.7,53.7,100.0,3330.0,3328.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.4806421716551421,False
984893,2026-08-16T06:16:52.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.2,0.0,1.6,2.0,233.8,234.4,234.3,0.9,0.6,0.7,867.8,0.2,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3833299946635607,False
984955,2026-08-16T06:17:23.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.3,0.0,1.6,2.0,245.5,245.8,245.6,0.8,0.6,0.7,867.8,0.3,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3929009301156696,False
984986,2026-08-16T06:17:38.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.4,2.3,17.2,0.0,1.0,2.0,235.7,236.3,236.7,32.6,32.3,32.7,863.8,-18.6,50.09,0.0,-15.4,53.7,866.1,-35.8,-35.9,53.7,100.0,3334.0,3332.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.46641047977773353,False
985017,2026-08-16T06:17:54.619126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.6,2.0,248.1,248.2,248.2,0.8,0.6,0.7,867.8,0.0,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39067880614888867,False
985048,2026-08-16T06:18:09.629463+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.2,0.2,0.0,1.0,3.0,241.4,241.8,241.7,36.8,36.8,37.0,864.9,-35.3,50.12,0.0,-20.9,53.7,866.1,-35.5,-35.4,53.7,100.0,3328.0,3325.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.4743089938358717,False
985110,2026-08-16T06:18:40.618579+00:00,external_ems_2,bess_2,good,0.2133,normal,PCS DC current and BMS current mismatch: 33.3,1.2,1.5,3.2,33.3,0.0,1.0,2.0,227.8,228.6,229.0,28.6,27.1,28.0,862.9,-1.3,50.03,0.0,-9.2,53.7,866.1,-34.6,-34.5,53.7,100.0,3335.0,3333.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.5224884152577199,False
985172,2026-08-16T06:19:11.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.5,3.7,0.0,1.0,2.0,245.8,245.4,246.2,42.2,41.0,42.3,865.2,-29.9,50.19,0.0,-29.2,54.1,865.7,-33.6,-33.6,54.1,100.0,3334.0,3332.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.47073559700870427,False
985203,2026-08-16T06:19:27.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.7,2.0,232.4,231.5,233.1,0.8,0.6,0.7,867.8,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37273926939056956,False
985265,2026-08-16T06:19:58.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,3.0,0.2,0.0,1.7,2.0,230.1,228.2,230.9,0.8,0.6,0.7,867.8,-0.2,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3815190665002689,False
985296,2026-08-16T06:20:13.629723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,4.1,0.3,7.0,0.0,1.0,2.0,248.5,246.9,249.7,34.5,30.9,35.0,864.4,-23.8,50.14,0.0,-23.8,54.1,864.1,-16.8,-16.1,54.1,100.0,3327.0,3325.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.47552061129718404,False
985327,2026-08-16T06:20:29.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.0,0.1,0.0,1.7,2.0,247.5,246.4,247.8,0.9,0.6,0.6,867.8,0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3904349020798909,False
985358,2026-08-16T06:20:44.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.3,1.5,14.3,0.0,1.0,2.0,243.8,242.7,244.4,39.5,35.2,39.2,864.9,-21.4,50.17,0.0,-26.3,54.1,863.4,-7.1,-1.0,54.1,100.0,3329.0,3327.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.4799122791595419,False
985420,2026-08-16T06:21:15.619772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.9,0.7,7.1,0.0,1.0,2.0,249.3,248.1,249.7,38.4,34.5,38.1,864.7,-22.5,50.16,0.0,-25.7,54.1,865.4,-29.6,-29.3,54.1,100.0,3332.0,3330.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.48216695082978994,False
985451,2026-08-16T06:21:31.619035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.6,2.0,244.9,243.6,245.0,0.8,0.6,0.6,867.8,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37434448673571274,False
985482,2026-08-16T06:21:46.619048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,5.0,1.8,16.2,0.0,1.0,2.0,229.5,227.4,230.7,26.9,21.9,26.7,862.6,-8.3,50.06,0.0,-6.7,54.1,864.4,-24.5,-24.5,54.1,100.0,3326.0,3324.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.48783280387655864,False
985513,2026-08-16T06:22:02.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,1.6,2.0,248.7,248.0,248.8,0.8,0.6,0.7,867.8,0.1,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3867674642502937,False
985575,2026-08-16T06:22:33.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.2,0.0,1.6,2.0,241.1,240.2,241.8,0.8,0.6,0.7,867.8,0.2,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37835697298773313,False
985606,2026-08-16T06:22:48.618575+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,1.9,4.9,2.9,26.1,0.0,0.9,2.0,229.7,228.6,230.5,25.1,20.2,24.7,862.2,-1.1,49.98,0.0,-3.9,54.5,865.1,-27.2,-27.8,54.5,100.0,3330.0,3328.0,25.8,24.9,25.3,20000.0,856.4,0,0,True,0.503968272171144,False
985637,2026-08-16T06:23:04.629770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.6,2.0,249.8,249.1,249.6,0.8,0.6,0.7,867.8,0.1,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3883123820952368,False
985730,2026-08-16T06:23:50.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.2,0.3,9.6,0.0,1.0,2.0,244.5,243.4,245.1,27.6,24.4,27.3,863.4,-16.9,50.09,0.0,-17.7,54.5,863.1,-7.3,-2.2,54.5,100.0,3328.0,3326.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.4636094080093923,False
985761,2026-08-16T06:24:06.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.2,0.0,1.6,2.0,246.8,246.2,246.6,0.9,0.6,0.6,867.8,-0.2,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3882105545180231,False
985792,2026-08-16T06:24:21.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.6,2.0,0.0,0.9,3.0,246.4,245.4,246.4,34.2,31.2,34.1,864.3,-15.7,50.14,0.0,-22.4,54.5,863.7,-13.7,-14.8,54.5,100.0,3325.0,3322.0,25.8,24.9,25.3,20000.0,856.4,0,0,True,0.4807697847152293,False
985823,2026-08-16T06:24:37.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.0,0.2,0.0,1.6,2.0,233.2,232.3,233.7,0.9,0.6,0.6,867.8,0.2,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38579850931012355,False
985885,2026-08-16T06:25:08.619062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.6,2.0,244.7,243.4,245.0,0.8,0.6,0.7,867.8,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3766387464424801,False
985916,2026-08-16T06:25:23.630874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.0,1.9,15.4,0.0,0.9,2.0,241.5,239.9,242.1,28.7,25.7,28.5,862.8,-9.0,50.13,0.0,-12.0,54.5,864.7,-24.4,-24.9,54.5,100.0,3330.0,3328.0,25.8,24.9,25.3,20000.0,856.4,0,0,True,0.4692898076886749,False
985947,2026-08-16T06:25:39.619144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.6,2.0,246.1,245.6,246.1,0.8,0.6,0.7,867.8,0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37917901972717977,False
985978,2026-08-16T06:25:54.618565+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,2.2,4.4,2.4,24.4,0.0,0.9,2.0,227.2,225.3,227.5,23.0,19.0,23.4,861.7,2.8,49.96,0.0,-1.8,54.5,864.1,-21.6,-20.9,54.5,100.0,3326.0,3324.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.49313160885424917,False
986040,2026-08-16T06:26:25.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.1,1.1,10.6,0.0,0.9,2.0,243.4,241.9,243.9,29.0,25.9,28.8,863.6,-13.7,50.06,0.0,-18.7,54.9,864.7,-24.3,-24.6,54.9,100.0,3329.0,3327.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.46587653529527256,False
986071,2026-08-16T06:26:41.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.1,0.0,1.7,2.0,231.3,230.3,231.4,0.8,0.6,0.7,867.8,0.1,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3757539105246581,False
986102,2026-08-16T06:26:56.618585+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,2.1,4.9,2.6,22.7,0.0,0.9,2.0,232.0,229.9,231.9,23.6,18.7,23.0,861.8,1.1,49.99,0.0,-6.3,54.9,864.4,-21.6,-20.8,54.9,100.0,3329.0,3327.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.4797864547485361,False
986133,2026-08-16T06:27:12.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.7,2.0,239.8,239.1,239.9,0.8,0.6,0.7,867.8,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3707580756072638,False
986226,2026-08-16T06:27:58.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.8,17.5,0.0,1.0,2.0,249.5,249.6,249.6,32.2,32.3,31.9,864.2,-19.8,50.14,0.0,-22.2,54.9,862.4,-2.3,3.5,54.9,100.0,3324.0,3322.0,25.8,24.8,25.2,20000.0,856.4,0,0,True,0.49502541329087807,False
986257,2026-08-16T06:28:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.2,0.0,1.7,2.0,246.4,246.5,246.5,0.9,0.6,0.6,867.8,-0.2,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.396058191621132,False
986288,2026-08-16T06:28:29.629730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,5.9,0.0,1.0,3.0,244.6,244.7,244.9,32.0,32.1,31.7,864.2,-18.3,50.13,0.0,-21.6,54.9,863.4,-12.4,-5.5,54.9,100.0,3328.0,3325.0,25.8,24.8,25.2,20000.0,856.4,0,0,True,0.46325780763751073,False
986350,2026-08-16T06:29:00.629098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.2,8.5,0.0,1.0,2.0,249.4,249.4,249.7,30.5,30.9,30.4,862.5,-4.9,50.13,0.0,-20.9,54.9,863.7,-13.4,-13.0,54.9,100.0,3328.0,3326.0,25.8,24.8,25.2,20000.0,856.4,0,0,True,0.47486668872129084,False
986381,2026-08-16T06:29:16.629377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,1.7,2.0,246.6,246.9,246.7,0.9,0.6,0.6,867.8,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3905273105885112,False
986412,2026-08-16T06:29:31.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.2,13.1,0.0,1.0,3.0,240.1,240.1,240.4,23.3,22.8,22.8,863.2,-10.3,50.09,0.0,-10.1,54.9,864.4,-23.4,-23.2,54.9,100.0,3330.0,3327.0,25.8,24.8,25.2,20000.0,856.4,0,0,True,0.4593134080246467,False
986443,2026-08-16T06:29:47.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.7,2.0,246.1,246.5,246.2,0.8,0.6,0.6,867.8,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37492231083951405,False
986505,2026-08-16T06:30:18.618705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.7,2.0,249.9,250.1,250.0,0.8,0.6,0.6,867.8,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3844525457236594,False
986536,2026-08-16T06:30:33.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,6.0,0.0,1.0,2.0,247.9,248.4,248.4,26.7,26.6,26.2,863.7,-15.0,50.05,0.0,-18.9,54.9,864.4,-21.0,-21.3,54.9,100.0,3329.0,3327.0,25.8,24.8,25.2,20000.0,856.4,0,0,True,0.464942336875608,False
986567,2026-08-16T06:30:49.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.7,2.0,245.3,245.5,245.5,0.8,0.6,0.6,867.8,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3733658460331103,False
986598,2026-08-16T06:31:04.629547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.7,2.7,15.2,0.4,1.0,2.0,232.8,232.8,232.8,20.9,19.2,19.9,861.4,-5.1,49.97,0.0,-4.1,54.9,864.1,-20.3,-20.4,55.3,100.0,3327.0,3325.0,25.8,24.8,25.2,20000.0,856.4,0,0,True,0.5116329896569363,False
986660,2026-08-16T06:31:35.629463+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.3,14.8,0.0,1.0,2.0,247.9,247.9,248.1,26.2,26.1,25.8,863.4,-12.4,50.09,0.0,-17.0,55.3,862.1,2.4,3.3,55.3,100.0,3323.0,3321.0,25.8,24.8,25.2,20000.0,856.4,0,0,True,0.4764124056882267,False
986691,2026-08-16T06:31:51.629528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.7,2.0,221.5,221.8,221.6,0.8,0.6,0.6,867.8,0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3976128174542399,False
986753,2026-08-16T06:32:22.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.7,2.0,241.3,241.7,241.6,0.8,0.6,0.6,867.8,-0.2,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3679707409522438,False
986815,2026-08-16T06:32:53.629239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.7,2.0,233.7,233.8,233.6,0.8,0.6,0.6,867.8,0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36659385712753834,False
986846,2026-08-16T06:33:08.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.0,15.2,0.0,1.1,3.0,243.7,243.6,244.0,20.3,19.4,19.6,862.4,-2.9,50.08,0.0,-8.1,55.3,863.4,-18.1,-17.6,55.3,100.0,3325.0,3322.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.4501831738541986,False
986877,2026-08-16T06:33:24.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.7,2.0,248.0,248.3,247.8,0.8,0.6,0.6,867.8,0.1,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.377571396754367,False
986908,2026-08-16T06:33:39.618581+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.5,1.6,3.0,20.2,0.0,1.1,2.0,225.2,224.7,225.2,21.3,19.7,20.4,860.4,2.5,49.92,0.0,5.6,55.3,863.4,-17.7,-17.8,55.3,100.0,3316.0,3314.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.4821868519383917,False
986970,2026-08-16T06:34:10.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.2,4.7,0.0,1.1,2.0,241.8,242.1,242.2,20.6,19.8,20.1,862.2,-4.0,49.98,0.0,-10.9,55.3,862.4,-8.7,-4.3,55.3,100.0,3320.0,3318.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.433886231802116,False
987001,2026-08-16T06:34:26.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.7,2.0,246.5,246.9,246.4,0.8,0.6,0.6,867.8,0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3738577202509728,False
987032,2026-08-16T06:34:41.618585+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.3,1.6,3.5,25.4,0.0,1.1,2.0,222.2,222.1,222.4,20.8,19.2,19.9,859.9,8.0,49.91,0.0,8.6,55.3,863.4,-17.4,-17.5,55.3,100.0,3326.0,3324.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.5087372269838089,False
987063,2026-08-16T06:34:57.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.7,2.0,251.0,251.7,251.1,0.8,0.6,0.6,867.8,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38987540016627875,False
987125,2026-08-16T06:35:28.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.7,2.0,245.6,246.3,245.7,0.8,0.6,0.6,867.8,-0.1,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37338191330336185,False
987156,2026-08-16T06:35:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.6,7.0,0.0,1.1,2.0,249.7,249.7,249.8,23.7,23.2,23.1,862.8,-10.1,50.08,0.0,-15.1,55.3,863.4,-17.1,-17.2,55.3,100.0,3325.0,3323.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.4579336250467281,False
987187,2026-08-16T06:35:59.618981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,2.0,233.6,234.2,234.1,0.8,0.6,0.6,867.7,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3657420022566922,False
987218,2026-08-16T06:36:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.0,19.4,0.0,1.1,2.0,237.9,238.0,238.2,19.0,17.6,18.2,861.1,2.9,49.98,0.0,-5.5,55.3,863.1,-16.5,-16.0,55.3,100.0,3325.0,3323.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.4374300453467914,False
987280,2026-08-16T06:36:45.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,2.3,14.8,0.0,1.1,2.0,246.7,246.9,246.7,23.1,23.0,22.9,862.7,-6.6,50.07,0.0,-14.3,55.3,860.4,8.2,8.8,55.3,100.0,3317.0,3315.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.4717064885641482,False
987311,2026-08-16T06:37:01.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.2,0.0,1.7,2.0,226.9,226.9,226.9,0.8,0.6,0.6,867.8,0.2,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3772995342848831,False
987342,2026-08-16T06:37:16.629869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,10.4,0.0,1.1,2.0,251.7,252.0,251.8,22.7,22.3,22.1,862.6,-4.9,50.07,0.0,-14.0,55.3,863.1,-15.3,-15.7,55.3,100.0,3323.0,3321.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.47060269993110815,False
987373,2026-08-16T06:37:32.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.7,2.0,249.9,250.4,250.0,0.8,0.6,0.6,867.8,-0.2,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3852144728702158,False
987435,2026-08-16T06:38:03.630164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.7,2.0,240.7,241.5,241.4,0.8,0.6,0.6,867.8,0.0,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36681009456071656,False
987466,2026-08-16T06:38:18.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,1.9,11.2,0.0,1.0,2.0,239.6,239.5,240.1,19.2,16.8,18.7,861.2,-4.2,49.97,0.0,-1.4,55.3,863.1,-15.4,-15.4,55.3,100.0,3323.0,3321.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.43397707812474473,False
987497,2026-08-16T06:38:34.629235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,1.7,2.0,246.5,245.4,246.1,0.8,0.6,0.6,867.7,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3736793656239529,False
987528,2026-08-16T06:38:49.618821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,1.8,3.5,17.1,0.0,1.0,2.0,227.6,223.2,227.6,22.1,22.2,20.4,859.2,2.3,49.89,0.0,8.9,55.3,862.7,-14.8,-14.9,55.3,100.0,3322.0,3320.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.5000633221387516,False
987590,2026-08-16T06:39:20.628951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.9,0.8,6.0,0.0,1.0,2.0,250.4,249.1,250.4,22.9,19.0,22.4,862.3,-9.7,50.06,0.0,-13.4,55.7,863.1,-15.7,-15.3,55.7,100.0,3323.0,3321.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.4607102143482321,False
987621,2026-08-16T06:39:36.629336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,3.0,0.0,0.0,1.7,2.0,234.9,233.9,235.7,0.9,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38174165049808545,False
987652,2026-08-16T06:39:51.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,4.5,2.0,13.5,0.0,1.0,2.0,239.9,237.5,240.3,19.2,15.0,19.5,861.1,-3.0,49.98,0.0,-3.5,55.7,863.1,-16.5,-16.2,55.7,100.0,3324.0,3322.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.45581100011956294,False
987683,2026-08-16T06:40:07.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,3.0,0.0,0.0,1.7,2.0,235.6,234.3,236.2,0.8,0.6,0.6,867.8,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37138162028194804,False
987745,2026-08-16T06:40:38.619671+00:00,external_ems_1,bess_1,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,0.2,2.9,0.0,0.0,1.7,2.0,228.5,223.5,228.6,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38855618729139607,False
987807,2026-08-16T06:41:09.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.9,0.1,0.0,1.7,2.0,232.3,229.4,232.2,0.8,0.6,0.6,867.7,0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3731087731901184,False
987838,2026-08-16T06:41:24.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,0.5,7.9,0.0,1.0,2.0,249.4,248.4,249.2,28.7,25.8,28.6,863.2,-13.7,50.11,0.0,-18.7,55.7,863.7,-21.6,-21.6,55.7,100.0,3326.0,3324.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.4573672403304255,False
987900,2026-08-16T06:41:55.629458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.5,1.5,3.0,0.0,1.0,2.0,230.2,228.9,230.5,23.5,19.0,22.8,861.6,-8.2,49.98,0.0,-1.4,55.7,863.1,-11.2,-10.1,55.7,100.0,3321.0,3319.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.4547214462821215,False
987931,2026-08-16T06:42:11.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.2,0.0,1.7,2.0,247.6,246.7,248.1,0.8,0.6,0.6,867.7,-0.2,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3797973583410966,False
987962,2026-08-16T06:42:26.620113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.3,1.6,19.7,0.0,1.0,2.0,239.7,238.2,240.3,25.7,22.4,25.7,863.1,-5.0,50.04,0.0,-12.2,55.7,864.7,-24.7,-25.2,55.7,100.0,3329.0,3327.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.44712479937463945,False
987993,2026-08-16T06:42:42.629572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.7,2.0,246.3,245.6,246.2,0.8,0.6,0.6,867.7,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3766948745156856,False
988055,2026-08-16T06:43:13.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.7,2.0,248.8,248.0,248.6,0.8,0.6,0.6,867.7,0.1,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38318857521658184,False
988086,2026-08-16T06:43:28.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.0,3.9,0.0,1.0,2.0,245.9,244.9,245.9,37.7,34.8,37.8,864.7,-19.2,50.16,0.0,-25.2,55.7,864.7,-23.1,-23.1,55.7,100.0,3333.0,3331.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.4536541762480199,False
988117,2026-08-16T06:43:44.618827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.1,0.0,1.7,2.0,229.4,228.5,230.3,0.8,0.6,0.6,867.7,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3740678684891632,False
988148,2026-08-16T06:43:59.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.5,0.7,2.1,0.0,1.0,2.0,249.7,248.5,250.0,37.2,34.4,37.9,864.0,-23.3,50.11,0.0,-25.2,55.7,864.7,-21.2,-21.0,55.7,100.0,3333.0,3331.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.4661119251019273,False
988210,2026-08-16T06:44:30.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.2,0.3,0.0,1.0,3.0,243.5,242.7,243.8,42.8,39.3,42.7,865.6,-23.5,50.19,0.0,-29.0,56.1,865.4,-23.8,-24.1,56.1,100.0,3335.0,3332.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.46079833430277123,False
988241,2026-08-16T06:44:46.629725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.1,0.0,1.7,2.0,232.9,232.3,233.9,0.8,0.6,0.6,867.8,-0.1,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3714947416450281,False
988272,2026-08-16T06:45:01.629573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,1.9,17.7,0.0,1.0,3.0,247.4,246.6,247.5,44.8,41.8,44.6,866.0,-29.3,50.2,0.0,-30.8,56.1,864.1,-11.6,-5.6,56.1,100.0,3328.0,3325.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.4837894650034597,False
988365,2026-08-16T06:45:48.631064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.0,0.1,0.0,1.7,2.0,246.7,245.6,246.9,0.8,0.6,0.6,867.8,-0.1,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3834044686246974,False
988396,2026-08-16T06:46:03.629050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.0,1.3,10.7,0.0,1.0,3.0,233.5,231.8,234.0,33.0,30.0,32.9,864.4,-12.7,50.07,0.0,-12.5,56.1,865.7,-23.4,-23.3,56.1,100.0,3331.0,3328.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.456549695216154,False
988427,2026-08-16T06:46:19.629033+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.7,2.0,243.0,242.9,242.8,0.8,0.6,0.6,867.8,-0.1,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3822990957169343,False
988458,2026-08-16T06:46:34.629334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.1,14.7,0.0,1.0,2.0,241.6,241.1,241.6,46.4,45.6,46.8,866.7,-26.5,50.16,0.0,-32.9,56.1,867.8,-41.2,-41.2,56.1,100.0,3341.0,3339.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.4711467121849994,False
988520,2026-08-16T06:47:05.628815+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.3,0.6,2.6,29.9,0.0,1.1,3.0,233.5,233.5,233.8,35.9,35.3,35.6,865.5,-13.4,50.12,0.0,-23.1,56.5,868.1,-43.3,-43.1,56.5,100.0,3343.0,3340.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.48674732584839,False
988551,2026-08-16T06:47:21.619639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.7,2.0,246.0,246.1,245.8,0.8,0.6,0.6,867.7,-0.1,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38294307604402283,False
988582,2026-08-16T06:47:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.9,12.3,0.0,1.1,3.0,244.9,244.9,245.2,55.2,55.5,55.2,868.0,-39.6,50.27,0.0,-39.1,56.5,867.1,-27.3,-28.3,56.5,100.0,3342.0,3339.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.489084028238369,False
988613,2026-08-16T06:47:52.629833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,2.0,231.8,232.2,232.1,0.8,0.6,0.6,867.7,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37185348559374315,False
988675,2026-08-16T06:48:23.619016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.7,2.0,242.8,242.9,242.8,0.8,0.6,0.6,867.7,-0.2,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38397442833750617,False
988706,2026-08-16T06:48:38.628895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.6,17.1,0.0,1.1,4.0,243.5,243.7,243.6,57.1,57.2,56.9,868.7,-42.4,50.28,0.0,-40.8,56.5,867.1,-25.3,-25.0,56.5,100.0,3344.0,3340.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.4926218514130256,False
988737,2026-08-16T06:48:54.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,2.0,236.7,237.2,237.2,0.8,0.6,0.6,867.7,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37343243063331555,False
988768,2026-08-16T06:49:09.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.5,6.9,0.0,1.1,4.0,243.5,243.4,243.6,57.2,57.5,57.2,868.9,-43.2,50.29,0.0,-41.0,56.9,868.4,-36.3,-37.6,56.9,100.0,3347.0,3343.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.49521463458728243,False
988861,2026-08-16T06:49:56.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,2.0,241.7,241.6,241.8,0.8,0.6,0.6,867.7,-0.1,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3709560142365082,False
988892,2026-08-16T06:50:11.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.5,3.4,0.0,1.1,4.0,240.8,241.1,241.2,47.7,47.6,47.9,867.6,-32.0,50.19,0.0,-32.1,56.9,868.1,-28.6,-30.2,56.9,100.0,3339.0,3335.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.4762331673295773,False
988923,2026-08-16T06:50:27.618985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,2.0,244.2,244.4,244.1,0.8,0.6,0.6,867.7,0.0,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3819083107660839,False
988985,2026-08-16T06:50:58.619673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,246.0,246.3,246.2,0.8,0.6,0.6,867.7,0.1,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3757797769358177,False
989016,2026-08-16T06:51:13.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,2.2,14.8,0.0,1.1,4.0,239.3,239.6,240.0,43.2,43.2,43.6,867.9,-31.9,50.18,0.0,-28.5,57.2,870.1,-46.7,-46.7,57.2,100.0,3351.0,3347.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.48556101375252486,False
989047,2026-08-16T06:51:29.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.6,2.0,245.2,245.2,245.3,0.8,0.6,0.6,867.8,0.0,50.32,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38644604000380917,False
989078,2026-08-16T06:51:44.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.0,7.7,0.0,1.1,4.0,244.8,244.8,245.0,59.3,59.5,59.2,869.8,-42.7,50.3,0.0,-42.3,57.2,868.8,-35.0,-33.3,57.2,100.0,3348.0,3344.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.502483253040066,False
989140,2026-08-16T06:52:15.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,0.3,9.5,0.0,1.1,4.0,245.0,245.1,245.1,60.1,60.2,60.0,870.1,-46.8,50.3,0.0,-43.3,57.2,869.8,-37.3,-36.8,57.2,100.0,3353.0,3349.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.5135027696923417,False
989171,2026-08-16T06:52:31.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.6,2.0,241.0,240.9,241.2,0.8,0.6,0.6,867.8,0.0,50.33,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38375627088722253,False
989202,2026-08-16T06:52:46.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.8,15.4,0.0,1.1,5.0,241.8,241.7,242.1,51.7,51.2,51.9,870.6,-41.2,50.31,0.0,-34.3,57.6,868.8,-25.8,-27.1,57.6,100.0,3349.0,3344.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.5003302231225887,False
989233,2026-08-16T06:53:02.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.6,2.0,242.7,242.6,242.8,0.8,0.6,0.6,867.7,-0.2,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37921606648287287,False
989295,2026-08-16T06:53:33.618802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,2.0,242.4,242.5,242.4,0.8,0.6,0.6,867.7,0.1,50.35,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38657525967525663,False
989326,2026-08-16T06:53:48.629737+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.7,0.3,2.2,24.7,0.0,1.0,5.0,234.4,234.6,235.1,45.1,44.9,45.2,869.2,-24.3,50.18,0.0,-26.3,57.6,871.4,-49.0,-48.9,57.6,100.0,3350.0,3345.0,25.8,24.8,25.2,20000.0,856.4,0,0,True,0.5214705850339252,False
989388,2026-08-16T06:54:19.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.6,9.3,0.0,1.0,5.0,242.6,242.5,242.9,61.0,61.2,62.0,871.2,-45.3,50.32,0.0,-44.6,58.0,872.8,-54.6,-54.4,58.0,100.0,3361.0,3356.0,25.8,24.8,25.2,20000.0,856.4,0,0,True,0.5419619005982832,False
989450,2026-08-16T06:54:50.619754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,3.0,13.4,0.0,1.0,6.0,240.1,239.9,240.3,52.3,52.0,52.5,870.1,-42.7,50.21,0.0,-35.3,58.0,873.1,-56.1,-56.2,58.0,100.0,3363.0,3357.0,25.8,24.8,25.2,20000.0,856.4,0,0,True,0.5535197185867625,False
989483,2026-08-16T06:55:07.628781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.7,2.0,242.4,243.1,242.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3607061199593631,False
989514,2026-08-16T06:55:22.618977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.8,2.1,0.0,1.0,5.0,242.4,242.6,242.5,12.2,10.6,10.7,864.6,3.3,49.95,0.0,1.4,58.0,865.4,1.2,1.0,58.0,100.0,3334.0,3329.0,25.8,24.8,25.2,20000.0,856.4,0,0,True,0.4666954911115373,False
989545,2026-08-16T06:55:38.629054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,2.0,227.1,227.0,227.3,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36910079169968396,False
989607,2026-08-16T06:56:09.619809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,2.0,230.3,230.5,230.5,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.366387686189766,False
989638,2026-08-16T06:56:24.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.3,7.4,0.0,1.0,6.0,241.0,241.1,241.0,12.1,10.6,10.7,863.0,3.1,49.95,0.0,1.4,58.0,862.7,10.5,9.4,58.0,100.0,3329.0,3323.0,25.8,24.8,25.1,20000.0,856.4,0,0,True,0.4594352746357125,False
989669,2026-08-16T06:56:40.629420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.7,2.0,225.1,225.5,225.5,0.8,0.6,0.6,867.8,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37866631541689827,False
989700,2026-08-16T06:56:55.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.5,19.0,0.0,1.0,5.0,234.2,234.5,234.1,12.2,10.7,10.8,862.9,3.2,49.95,0.0,1.5,58.0,865.4,-15.8,-9.5,58.0,100.0,3330.0,3325.0,25.8,24.8,25.1,20000.0,856.4,0,0,True,0.4775323247335635,False
989763,2026-08-16T06:57:27.630156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.7,2.0,242.8,242.8,242.9,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3621892441558167,False
989794,2026-08-16T06:57:42.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,2.3,0.0,1.1,5.0,227.8,227.8,228.2,24.3,23.3,22.4,860.5,15.6,49.91,0.0,12.6,58.0,861.1,17.9,17.3,58.0,100.0,3317.0,3312.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.48557021834422565,False
989825,2026-08-16T06:57:58.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.7,2.0,240.0,239.9,240.0,0.8,0.6,0.6,867.7,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3638912141145392,False
989856,2026-08-16T06:58:13.629252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,2.0,10.7,0.0,1.0,5.0,230.2,229.3,230.5,20.0,19.9,18.7,860.4,13.1,49.87,0.0,12.4,58.0,862.4,2.4,2.1,58.0,100.0,3323.0,3318.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.45801882637137253,False
989918,2026-08-16T06:58:44.629537+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,4.1,5.2,2.7,25.5,0.0,1.0,5.0,230.4,226.7,230.8,32.2,34.2,29.0,859.0,27.9,49.82,0.0,15.3,58.0,861.7,2.4,2.2,58.0,100.0,3322.0,3317.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.5097625434135762,False
989949,2026-08-16T06:59:00.618734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.9,0.0,0.0,1.7,2.0,231.2,228.2,231.7,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3740407698267989,False
989980,2026-08-16T06:59:15.629328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.2,0.7,3.3,0.0,1.0,4.0,242.3,239.5,242.2,12.2,13.9,10.7,861.0,5.9,49.94,0.0,2.6,58.0,861.7,2.6,2.2,58.0,100.0,3319.0,3315.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.4464582065148945,False
990011,2026-08-16T06:59:31.619734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.9,0.1,0.0,1.7,1.0,226.3,222.7,226.7,0.8,0.6,0.6,867.7,0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3782133731627649,False
990073,2026-08-16T07:00:02.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.9,0.0,0.0,1.7,2.0,224.6,221.0,224.9,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39171079069997883,False
990104,2026-08-16T07:00:17.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.2,0.9,11.2,0.0,1.0,4.0,244.2,241.7,244.5,12.1,13.9,10.7,860.3,5.3,49.94,0.0,2.6,58.0,859.4,16.5,16.6,58.0,100.0,3315.0,3311.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.459930869799044,False
990135,2026-08-16T07:00:33.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.9,0.1,0.0,1.7,2.0,242.6,239.9,242.5,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3652773051174087,False
990166,2026-08-16T07:00:48.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,1.9,2.0,15.5,0.0,1.0,4.0,239.5,236.4,239.3,18.4,19.3,17.4,859.7,8.5,49.9,0.0,6.8,58.0,861.7,-7.0,-0.3,58.0,100.0,3319.0,3315.0,25.7,24.7,25.0,20000.0,856.4,0,0,True,0.4474810367842177,False
990228,2026-08-16T07:01:19.619524+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.8,2.1,13.0,0.0,1.0,4.0,231.7,229.9,231.8,21.9,23.1,20.3,858.6,15.2,49.85,0.0,13.0,58.0,860.7,2.2,1.9,58.0,100.0,3317.0,3313.0,25.7,24.7,25.0,20000.0,856.4,0,0,True,0.45370917168703706,False
990259,2026-08-16T07:01:35.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.2,0.0,1.7,2.0,241.8,240.7,241.6,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3638710207722142,False
990290,2026-08-16T07:01:50.628640+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,1.6,4.9,2.9,31.1,0.0,1.0,4.0,225.7,224.5,226.1,45.1,46.5,41.6,857.5,33.5,49.77,0.0,22.1,58.0,860.4,2.4,2.2,58.0,100.0,3314.0,3310.0,25.7,24.7,25.0,20000.0,856.4,0,0,True,0.5311011114158799,False
990321,2026-08-16T07:02:06.628987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.7,2.0,245.0,244.5,245.2,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3634309077596553,False
990383,2026-08-16T07:02:37.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,1.7,2.0,240.2,239.4,240.4,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36464472574797235,False
990449,2026-08-16T07:03:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.7,2.0,242.6,241.7,242.6,0.8,0.6,0.6,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3610121448036211,False
990480,2026-08-16T07:03:25.629550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.7,11.9,0.0,0.9,4.0,241.7,240.4,241.7,12.1,12.5,10.7,859.4,4.7,49.94,0.0,2.3,58.0,858.7,16.6,14.9,58.0,100.0,3310.0,3306.0,25.6,24.7,25.0,20000.0,856.4,0,0,True,0.4363944107233108,False
990542,2026-08-16T07:03:56.630323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.6,11.1,0.0,1.1,4.0,244.8,243.8,244.9,12.0,12.4,10.7,859.0,4.6,49.94,0.0,2.3,58.0,858.4,15.7,14.2,58.0,100.0,3309.0,3305.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.4360735747406422,False
990573,2026-08-16T07:04:12.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.1,0.0,1.6,2.0,240.0,238.5,239.7,0.8,0.6,0.6,867.8,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36528745402735324,False
990604,2026-08-16T07:04:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.3,2.3,12.3,0.0,1.0,4.0,229.0,227.5,229.2,21.1,22.0,19.7,859.0,12.9,49.94,0.0,10.8,58.0,856.7,25.2,27.0,58.0,100.0,3302.0,3298.0,25.6,24.6,25.0,20000.0,856.4,0,0,True,0.4741188700280114,False
990635,2026-08-16T07:04:43.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.1,0.0,1.6,2.0,240.1,238.4,240.1,0.8,0.6,0.6,867.7,-0.1,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36524814013736606,False
990697,2026-08-16T07:05:14.619314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,1.6,2.0,241.7,240.9,241.9,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3623122469356546,False
990728,2026-08-16T07:05:29.618566+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,2.1,3.0,2.6,22.0,0.0,1.0,3.0,227.9,226.3,228.4,26.9,27.9,24.9,856.8,23.7,49.88,0.0,16.9,58.0,859.4,1.7,1.7,58.0,100.0,3312.0,3309.0,25.6,24.6,25.0,20000.0,856.4,0,0,True,0.46317539640209915,False
990759,2026-08-16T07:05:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.6,2.0,245.2,244.7,245.3,0.8,0.6,0.6,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3665218889287802,False
990790,2026-08-16T07:06:00.619081+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.2,5.7,0.0,1.0,3.0,232.0,231.5,232.2,20.7,20.7,19.6,857.5,13.2,49.87,0.0,11.7,58.0,858.7,7.5,6.5,58.0,100.0,3306.0,3303.0,25.6,24.6,25.0,20000.0,856.4,0,0,True,0.4438696486181444,False
990852,2026-08-16T07:06:31.618627+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.2,2.9,3.4,30.4,0.0,1.0,3.0,225.2,225.4,225.4,41.6,40.2,38.7,855.7,31.9,49.78,0.0,21.3,58.0,859.1,1.5,1.5,58.0,100.0,3311.0,3308.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.5042401015516371,False
990885,2026-08-16T07:06:48.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,2.0,235.2,235.9,235.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3630862053472436,False
990918,2026-08-16T07:07:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.1,4.9,0.0,1.0,3.0,243.0,243.4,243.5,12.1,10.6,10.7,858.8,3.4,49.95,0.0,1.4,58.0,858.7,8.3,6.3,58.0,100.0,3311.0,3308.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.42135283516292105,False
991011,2026-08-16T07:07:51.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.7,2.0,231.9,232.4,232.1,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36593477644623607,False
