id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
991042,2026-08-16T07:08:06.619821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,11.2,0.0,1.1,3.0,241.3,241.7,241.8,12.1,10.6,10.7,858.3,3.2,49.95,0.0,1.4,57.6,857.7,14.4,12.9,57.6,100.0,3308.0,3305.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.41273929522018027,False
991073,2026-08-16T07:08:22.630163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,2.0,227.8,228.3,228.4,0.8,0.6,0.6,867.7,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3711701739943696,False
991104,2026-08-16T07:08:37.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,14.7,0.0,1.1,3.0,240.8,241.3,241.2,12.1,10.6,10.7,856.9,13.0,49.95,0.0,1.4,57.6,856.4,27.7,25.9,57.6,100.0,3299.0,3296.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.44247235527375517,False
991170,2026-08-16T07:09:10.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.4,11.7,0.0,1.1,2.0,231.4,231.4,232.1,19.7,18.0,18.4,857.7,13.1,49.88,0.0,9.9,57.6,859.1,1.4,0.6,57.6,100.0,3308.0,3306.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.41431833250974764,False
991201,2026-08-16T07:09:26.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.7,2.0,229.2,229.4,229.5,0.8,0.6,0.6,867.8,-0.2,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37299110259438617,False
991232,2026-08-16T07:09:41.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,0.2,0.0,1.0,3.0,232.5,232.6,232.8,19.3,17.5,17.6,856.8,13.6,49.9,0.0,10.9,57.6,857.4,13.4,12.0,57.6,100.0,3302.0,3299.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4423257637840351,False
991263,2026-08-16T07:09:57.629711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,2.0,241.5,242.1,241.9,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36211906406752264,False
991325,2026-08-16T07:10:28.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.3,0.0,1.7,2.0,242.8,243.4,243.2,0.8,0.6,0.6,867.7,-0.3,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3673367364019658,False
991356,2026-08-16T07:10:43.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.1,16.8,0.0,1.0,3.0,245.5,245.7,246.0,38.9,38.3,38.6,860.2,-15.5,50.11,0.0,-21.1,57.6,859.1,1.3,0.9,57.6,100.0,3310.0,3307.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.4568259645150923,False
991387,2026-08-16T07:10:59.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.7,2.0,232.0,232.4,232.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36533435383715795,False
991418,2026-08-16T07:11:14.619844+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.4,11.3,0.0,1.1,3.0,243.0,243.4,243.4,12.1,10.6,10.7,857.8,3.4,49.95,0.0,1.4,57.6,857.4,14.7,12.7,57.6,100.0,3305.0,3302.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.40612897011513577,False
991511,2026-08-16T07:12:01.619174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,2.0,231.0,231.2,231.4,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36665720773414795,False
991542,2026-08-16T07:12:16.628898+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.4,1.4,1.9,23.4,0.0,1.1,3.0,240.8,240.9,241.2,12.1,11.1,10.7,857.6,3.4,49.94,0.0,1.7,57.6,855.7,26.8,26.4,57.6,100.0,3292.0,3289.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.436819078667468,False
991573,2026-08-16T07:12:32.628963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.7,2.0,224.8,225.1,225.3,0.8,0.6,0.6,867.7,-0.2,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38572941515668263,False
991641,2026-08-16T07:13:06.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.7,2.0,243.1,243.3,243.4,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.364778428786206,False
991672,2026-08-16T07:13:21.618935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.2,0.4,1.5,0.0,1.1,2.0,225.9,223.9,226.7,28.4,29.6,26.4,855.3,24.4,49.81,0.0,19.2,57.6,855.7,22.9,24.0,57.6,100.0,3295.0,3293.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.48242821133439384,False
991703,2026-08-16T07:13:37.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.9,0.0,0.0,1.7,2.0,233.7,230.7,234.3,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37309569864845676,False
991734,2026-08-16T07:13:52.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.4,1.8,12.8,0.0,1.1,2.0,231.1,227.7,231.6,21.7,23.6,20.2,855.9,15.4,49.85,0.0,11.6,57.6,857.7,2.6,2.6,57.6,100.0,3305.0,3303.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4219571434156969,False
991796,2026-08-16T07:14:23.629585+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,4.2,5.7,3.5,28.0,0.0,1.1,2.0,226.6,222.5,226.7,39.0,40.0,34.3,854.2,30.2,49.77,0.0,21.1,57.6,857.7,2.2,2.4,57.6,100.0,3304.0,3302.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.49606168030681574,False
991827,2026-08-16T07:14:39.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,1.7,2.0,255.2,254.3,255.2,0.8,0.6,0.6,867.7,0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4027373792929768,False
991858,2026-08-16T07:14:54.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.1,0.0,3.7,0.0,1.1,2.0,243.0,240.6,243.2,12.1,13.8,10.7,857.1,5.6,49.94,0.0,2.6,57.6,857.1,9.3,8.3,57.6,100.0,3305.0,3303.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.41409573161892327,False
991889,2026-08-16T07:15:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,3.0,0.1,0.0,1.7,2.0,232.3,229.6,232.7,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3746607263428739,False
991951,2026-08-16T07:15:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,3.0,0.0,0.0,1.7,2.0,231.7,229.3,231.8,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3714793341700528,False
991982,2026-08-16T07:15:56.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.8,9.8,0.0,1.1,2.0,241.2,239.7,241.0,12.1,12.7,10.7,856.8,5.6,49.94,0.0,2.3,57.6,856.0,15.4,14.0,57.6,100.0,3301.0,3299.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4037753688096236,False
992044,2026-08-16T07:16:27.618747+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,1.1,0.9,1.0,20.8,0.0,1.0,2.0,243.7,242.8,243.9,13.7,12.8,12.8,856.7,22.1,49.94,0.0,2.4,57.2,857.7,1.3,1.1,57.2,100.0,3299.0,3297.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.42528762530758457,False
992112,2026-08-16T07:17:01.629701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.4,0.5,7.6,0.0,1.0,2.0,229.9,228.6,230.2,22.1,22.9,20.5,855.5,17.5,49.85,0.0,18.1,57.2,855.0,25.1,25.3,57.2,100.0,3295.0,3293.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.46515837669025467,False
992143,2026-08-16T07:17:17.619723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.8,2.0,232.6,231.5,232.9,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3708400915978389,False
992174,2026-08-16T07:17:32.618572+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,1.2,1.6,2.2,20.2,0.0,1.0,3.0,243.1,242.1,243.3,12.0,12.3,10.7,855.2,22.2,49.94,0.0,2.3,57.2,857.4,2.0,1.8,57.2,100.0,3303.0,3300.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4340629841328083,False
992205,2026-08-16T07:17:48.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.0,0.0,0.0,1.8,2.0,240.7,239.9,240.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36569807336831983,False
992267,2026-08-16T07:18:19.629067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.8,2.0,244.6,244.1,244.8,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3655346836531445,False
992305,2026-08-16T07:18:38.629705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.1,0.0,1.8,2.0,237.6,236.5,237.6,0.8,0.6,0.7,867.8,0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3695956887281805,False
992336,2026-08-16T07:18:53.618580+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,1.8,3.2,2.8,21.3,0.0,1.0,2.0,231.7,230.2,232.0,30.4,30.7,27.5,854.3,23.5,49.81,0.0,16.8,57.2,857.1,2.2,1.9,57.2,100.0,3300.0,3298.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4337939745104405,False
992367,2026-08-16T07:19:09.629118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.1,0.0,1.8,2.0,242.6,241.9,242.8,0.8,0.6,0.7,867.8,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36974392901718195,False
992429,2026-08-16T07:19:40.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.1,0.0,1.8,2.0,231.0,229.8,231.3,0.8,0.6,0.7,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37293703197936046,False
992460,2026-08-16T07:19:55.630238+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.3,0.3,6.6,0.0,1.0,2.0,233.5,232.3,233.9,23.0,23.8,21.5,854.4,17.8,49.83,0.0,12.5,57.2,854.7,24.4,24.3,57.2,100.0,3295.0,3293.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4501260917426506,False
992491,2026-08-16T07:20:11.629686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.2,0.0,1.8,2.0,231.2,230.2,231.6,0.8,0.6,0.7,867.8,-0.2,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3750494801307821,False
992522,2026-08-16T07:20:26.629549+00:00,external_ems_2,bess_2,good,0.2918,normal,PCS DC current and BMS current mismatch: 38.2,1.1,2.3,3.7,38.2,0.0,1.0,2.0,255.9,254.8,255.9,45.1,42.8,44.4,859.7,-30.5,50.17,0.0,-30.7,57.2,856.0,7.7,8.5,57.2,100.0,3298.0,3296.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.5871124537261371,True
992587,2026-08-16T07:20:59.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.7,2.0,226.5,226.4,226.6,0.8,0.6,0.7,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3819189369964061,False
992618,2026-08-16T07:21:14.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.3,7.5,0.0,1.0,2.0,243.8,243.4,244.1,12.0,10.5,10.6,856.3,3.3,49.94,0.0,1.7,57.2,856.0,10.8,9.7,57.2,100.0,3296.0,3294.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.3997241459477357,False
992649,2026-08-16T07:21:30.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.7,1.0,243.1,243.8,243.4,0.8,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3585499410157545,False
992680,2026-08-16T07:21:45.629816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.8,0.7,0.5,0.0,1.0,2.0,225.8,225.7,226.2,31.8,29.0,29.0,855.7,20.1,49.88,0.0,16.5,57.2,855.0,20.6,19.3,57.2,100.0,3292.0,3290.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.46082530989885456,False
992742,2026-08-16T07:22:16.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.2,8.7,0.0,1.0,2.0,232.8,232.8,233.1,19.9,18.2,18.4,854.9,10.0,49.86,0.0,12.4,57.2,857.1,1.3,1.0,57.2,100.0,3301.0,3299.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.41001393566710237,False
992773,2026-08-16T07:22:32.629856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,2.0,231.2,231.5,231.2,0.8,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37400366498420196,False
992804,2026-08-16T07:22:47.618571+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.4,3.5,2.9,28.5,0.0,1.0,2.0,225.0,225.0,225.4,40.1,39.2,36.6,853.8,30.6,49.77,0.0,20.9,57.2,856.7,2.1,1.3,57.2,100.0,3301.0,3299.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4619276172389126,False
992835,2026-08-16T07:23:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.7,1.0,244.4,244.8,244.7,0.8,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3603597655089611,False
992897,2026-08-16T07:23:34.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,3.0,0.0,0.0,1.7,2.0,227.2,225.9,227.8,0.8,0.6,0.7,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37948950023463757,False
992928,2026-08-16T07:23:49.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,4.5,2.0,19.3,0.0,1.0,2.0,233.5,229.6,233.8,26.0,28.1,23.6,854.4,22.2,49.85,0.0,12.0,57.2,856.4,2.9,2.6,57.2,100.0,3299.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4307892007281934,False
992959,2026-08-16T07:24:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.3,3.0,0.1,0.0,1.8,2.0,231.2,227.8,231.5,0.9,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39059814352391786,False
992990,2026-08-16T07:24:20.628895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.7,0.8,6.9,0.0,1.0,2.0,247.0,245.0,246.6,12.8,14.4,11.7,855.8,8.7,49.94,0.0,2.6,57.2,855.0,15.6,15.3,57.2,100.0,3299.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4206953323467107,False
993059,2026-08-16T07:24:55.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,3.0,0.0,0.0,1.8,1.0,244.0,241.7,244.1,0.8,0.6,0.7,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3604795771841948,False
993121,2026-08-16T07:25:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,3.0,0.1,0.0,1.8,1.0,233.9,230.4,234.3,0.8,0.6,0.6,867.8,-0.1,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36807418449975327,False
993152,2026-08-16T07:25:41.629407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.2,1.6,17.6,0.0,1.0,2.0,243.4,240.9,243.8,12.0,13.9,10.7,855.6,5.2,49.94,0.0,7.4,56.8,854.0,22.8,22.2,56.8,100.0,3294.0,3292.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.43044739794708886,False
993214,2026-08-16T07:26:12.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.0,1.9,11.5,0.0,1.0,1.0,230.9,228.6,231.5,20.3,21.7,18.7,854.5,13.7,49.87,0.0,12.8,56.8,856.4,2.2,2.3,56.8,100.0,3298.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.41408115108661736,False
993252,2026-08-16T07:26:31.618572+00:00,external_ems_2,bess_2,good,0.1636,normal,PCS DC current and BMS current mismatch: 30.2,2.0,4.8,2.9,30.2,0.0,1.0,2.0,219.8,217.9,219.9,40.3,41.6,36.8,853.1,35.9,49.77,0.0,23.9,56.8,856.0,5.7,4.9,56.8,100.0,3296.0,3294.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.5258094683816148,False
993283,2026-08-16T07:26:47.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,1.8,2.0,244.3,243.4,244.2,0.8,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3688647009590393,False
993314,2026-08-16T07:27:02.619581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.8,2.5,0.0,1.0,2.0,243.9,242.6,243.9,12.0,12.5,10.7,855.6,4.8,49.9,0.0,2.3,56.8,856.4,2.3,1.9,56.8,100.0,3298.0,3296.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4014161415328474,False
993376,2026-08-16T07:27:33.630167+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,1.9,4.3,2.6,25.8,0.0,1.0,2.0,232.9,231.4,233.3,33.9,35.1,30.8,853.4,28.0,49.82,0.0,13.8,56.8,856.0,2.2,2.3,56.8,100.0,3298.0,3296.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.44779364525629667,False
993407,2026-08-16T07:27:49.619345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.1,0.0,1.8,1.0,232.8,231.5,233.2,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35940009119509736,False
993438,2026-08-16T07:28:04.619601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.1,15.7,0.0,1.1,2.0,241.6,240.5,241.9,12.1,12.6,10.7,855.5,4.3,49.94,0.0,2.3,56.8,854.4,20.0,19.5,56.8,100.0,3293.0,3291.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.405254190468998,False
993469,2026-08-16T07:28:20.629942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.8,2.0,231.7,230.0,231.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3695583186484911,False
993537,2026-08-16T07:28:54.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.7,2.0,243.0,242.4,243.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36273708664730114,False
993568,2026-08-16T07:29:09.629944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.7,17.3,0.0,1.1,2.0,240.5,239.1,240.4,12.1,12.6,10.7,855.4,4.5,49.94,0.0,8.6,56.8,853.7,21.8,23.9,56.8,100.0,3285.0,3283.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4126006476775671,False
993599,2026-08-16T07:29:25.618802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.1,0.0,1.7,1.0,234.8,233.9,235.3,0.8,0.6,0.6,867.8,-0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3599834216727566,False
993692,2026-08-16T07:30:11.618566+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,1.9,4.7,2.6,25.4,0.0,1.1,2.0,228.7,227.0,228.9,35.0,36.1,31.4,852.8,29.4,49.78,0.0,20.3,56.8,855.4,4.0,4.2,56.8,100.0,3295.0,3293.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4464575633071464,False
993725,2026-08-16T07:30:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.0,0.0,0.0,1.8,1.0,242.1,241.4,242.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3566784985801183,False
993756,2026-08-16T07:30:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.7,3.1,0.0,1.1,2.0,242.7,241.7,242.9,12.1,12.6,10.7,855.3,5.2,49.94,0.0,2.3,56.8,856.0,2.1,2.0,56.8,100.0,3298.0,3296.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.3846975773686945,False
993787,2026-08-16T07:30:59.629012+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.1,0.0,1.8,2.0,228.1,226.4,228.2,0.8,0.6,0.6,867.8,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3741451749634717,False
993849,2026-08-16T07:31:30.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.8,2.0,229.6,229.8,229.7,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.36898369366090866,False
993880,2026-08-16T07:31:45.619191+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.4,1.6,1.9,21.0,0.0,1.2,2.0,240.7,241.1,241.1,12.1,10.5,10.7,855.3,3.3,49.95,0.0,1.4,56.8,853.4,24.3,24.7,56.8,100.0,3290.0,3288.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.409377456697108,False
993911,2026-08-16T07:32:01.628840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.8,1.0,224.3,224.2,224.4,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3789238312843707,False
993942,2026-08-16T07:32:16.619087+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC voltage and BMS voltage mismatch: 6.2,1.0,1.7,6.2,2.5,0.0,1.2,2.0,232.6,233.6,233.1,12.2,10.5,10.7,861.2,5.3,50.36,0.0,1.5,56.8,855.0,7.8,6.4,56.8,100.0,3290.0,3288.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.49241651015806337,False
994004,2026-08-16T07:32:47.629207+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.5,2.0,2.8,23.5,0.0,1.2,2.0,225.9,226.1,226.4,35.7,34.0,33.7,853.2,24.8,49.8,0.0,20.0,56.8,856.0,1.3,0.9,56.8,100.0,3297.0,3295.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4293123572565357,False
994035,2026-08-16T07:33:03.629368+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,235.5,235.7,235.7,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3588375752026617,False
994066,2026-08-16T07:33:18.619071+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.2,2.9,2.2,26.5,0.0,1.2,2.0,224.1,224.1,224.3,40.7,39.5,37.8,852.8,32.3,49.78,0.0,24.7,56.4,855.0,5.8,5.8,56.4,100.0,3295.0,3293.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4644075896212102,False
994097,2026-08-16T07:33:34.628741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,1.8,1.0,243.9,244.6,244.2,0.8,0.6,0.6,867.8,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36009089950595974,False
994194,2026-08-16T07:34:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,5.4,0.0,1.2,2.0,237.2,237.6,237.3,12.1,10.5,10.7,855.8,6.6,49.95,0.0,1.4,56.4,856.7,1.2,1.0,56.4,100.0,3302.0,3300.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.3785544793646099,False
994225,2026-08-16T07:34:38.629411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.8,1.0,223.6,224.1,224.1,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37946344463061166,False
994256,2026-08-16T07:34:53.619089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.3,7.2,0.0,1.2,1.0,242.2,242.3,242.3,12.1,10.5,10.6,855.3,3.1,49.95,0.0,1.4,56.4,855.0,10.3,9.5,56.4,100.0,3297.0,3296.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.3807517534232001,False
994318,2026-08-16T07:35:24.628710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.0,11.8,0.0,1.2,2.0,245.6,245.9,245.8,12.0,10.4,10.6,854.4,3.7,49.92,0.0,1.4,56.4,854.4,15.5,13.3,56.4,100.0,3294.0,3292.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.3995962548363244,False
994349,2026-08-16T07:35:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.8,2.0,242.7,243.5,243.1,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36515420340142507,False
994380,2026-08-16T07:35:55.618706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.0,7.9,0.0,1.3,2.0,240.5,240.9,240.9,12.1,10.5,10.7,853.0,17.4,49.95,0.0,1.4,56.4,853.0,25.3,25.5,56.4,100.0,3288.0,3286.0,25.4,24.1,24.6,20000.0,856.4,0,0,True,0.42887486128191893,False
994411,2026-08-16T07:36:11.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.8,2.0,231.9,232.6,232.3,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36733975251939094,False
994482,2026-08-16T07:36:46.629077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,1.0,10.6,0.0,1.3,1.0,226.9,226.9,227.2,32.7,30.9,30.2,853.4,25.1,49.82,0.0,20.1,56.4,854.4,14.5,12.0,56.4,100.0,3289.0,3288.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43045124075886865,False
994513,2026-08-16T07:37:02.619774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,2.0,244.5,245.1,244.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3668149360884685,False
994544,2026-08-16T07:37:17.618795+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,2.1,2.2,20.3,0.0,1.3,2.0,229.9,230.1,230.3,25.9,24.0,23.8,853.5,21.6,49.87,0.0,9.8,56.4,855.7,1.3,1.2,56.4,100.0,3296.0,3294.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4035884672849668,False
994575,2026-08-16T07:37:33.619436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.8,2.0,240.2,240.8,240.6,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3653098514361287,False
994637,2026-08-16T07:38:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.8,1.0,235.0,235.3,235.3,0.8,0.6,0.6,867.7,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35626972535010815,False
994668,2026-08-16T07:38:19.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.1,9.9,0.0,1.3,2.0,239.6,240.1,240.0,12.1,10.5,10.6,855.1,8.4,49.95,0.0,1.4,56.4,854.0,18.3,18.8,56.4,100.0,3293.0,3291.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3942290987693656,False
994730,2026-08-16T07:38:50.629227+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.5,9.2,0.0,1.3,1.0,237.6,237.6,237.7,16.9,15.0,15.5,853.9,10.5,49.91,0.0,6.0,56.4,855.4,1.3,1.4,56.4,100.0,3295.0,3294.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3840821817632028,False
994792,2026-08-16T07:39:21.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,13.9,0.0,1.3,1.0,240.8,241.1,241.2,12.1,10.5,10.6,854.9,15.2,49.95,0.0,1.4,56.4,855.4,1.3,1.0,56.4,100.0,3294.0,3293.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3882798395522734,False
994823,2026-08-16T07:39:37.629907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,230.0,230.3,230.3,0.8,0.6,0.6,867.7,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3606973725394865,False
994854,2026-08-16T07:39:52.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.8,12.8,0.0,1.3,2.0,234.9,235.2,235.3,18.4,16.6,16.9,853.5,11.3,49.88,0.0,11.3,56.4,852.7,24.1,25.1,56.4,100.0,3290.0,3288.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42158243209978535,False
994889,2026-08-16T07:40:10.629207+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.8,1.0,256.0,255.9,256.1,0.8,0.6,0.6,867.7,-0.2,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4059233822528455,False
994954,2026-08-16T07:40:42.629796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.8,4.9,0.0,1.2,2.0,234.2,234.0,234.3,20.8,18.7,18.8,853.6,14.1,49.88,0.0,12.0,56.4,854.4,9.2,7.6,56.4,100.0,3290.0,3288.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3946529228424583,False
994985,2026-08-16T07:40:58.629876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.8,1.0,240.3,241.0,240.8,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3559066229949937,False
995016,2026-08-16T07:41:13.629090+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,2.2,0.0,1.2,2.0,243.0,243.4,243.3,12.0,10.5,10.6,854.7,3.6,49.95,0.0,1.4,56.4,855.4,1.4,1.2,56.4,100.0,3295.0,3293.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3764725763492842,False
995047,2026-08-16T07:41:29.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.8,2.0,230.3,230.3,230.6,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36911184967926747,False
995109,2026-08-16T07:42:00.629323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,2.0,232.0,232.4,232.2,0.8,0.6,0.6,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3655810238788978,False
995140,2026-08-16T07:42:15.629133+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,10.0,0.0,1.2,2.0,238.9,239.3,239.3,12.1,10.5,10.7,854.9,8.0,49.95,0.0,1.4,56.4,854.0,18.0,17.3,56.4,100.0,3290.0,3288.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3874507575864664,False
995171,2026-08-16T07:42:31.630060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.8,2.0,223.8,224.1,224.2,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3900562010361449,False
995202,2026-08-16T07:42:46.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,2.8,0.0,1.2,2.0,235.0,235.2,235.4,19.8,18.3,18.6,853.5,11.6,49.89,0.0,5.3,55.9,853.7,14.4,12.6,55.9,100.0,3291.0,3289.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39527671190169533,False
995264,2026-08-16T07:43:17.628851+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,1.6,1.9,23.3,0.0,1.2,2.0,240.9,241.2,241.4,12.1,10.5,10.6,854.6,3.1,49.95,0.0,1.4,55.9,852.7,26.4,23.8,55.9,100.0,3288.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.41493458058441557,False
995295,2026-08-16T07:43:33.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.9,1.0,231.6,232.1,231.7,0.8,0.6,0.6,867.7,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3607533282245538,False
995326,2026-08-16T07:43:48.629416+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.5,9.2,0.0,1.2,2.0,243.5,243.9,243.9,12.0,10.5,10.5,854.5,3.9,49.95,0.0,1.4,55.9,854.0,13.1,11.2,55.9,100.0,3288.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3814644530491503,False
995357,2026-08-16T07:44:04.628851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.0,1.9,2.0,255.0,255.2,255.3,0.8,0.6,0.6,867.7,0.1,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.42059426186284316,False
995422,2026-08-16T07:44:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.5,0.3,0.0,1.2,2.0,230.9,230.9,231.2,22.6,21.0,21.2,853.2,16.3,49.9,0.0,12.6,55.9,853.7,16.6,16.2,55.9,100.0,3291.0,3289.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.41676321096229835,False
995453,2026-08-16T07:44:52.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.9,2.0,240.4,240.7,240.5,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3653292722438809,False
995484,2026-08-16T07:45:07.619094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.0,11.4,0.0,1.2,2.0,230.7,230.9,231.0,20.6,19.1,19.2,853.4,12.9,49.88,0.0,9.4,55.9,855.4,1.5,0.9,55.9,100.0,3295.0,3293.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.389544064491994,False
995515,2026-08-16T07:45:23.629413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.9,2.0,245.4,246.1,245.5,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3688009700244777,False
995577,2026-08-16T07:45:54.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,2.0,234.9,235.1,234.9,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36653280279878747,False
995613,2026-08-16T07:46:12.629707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.9,2.0,222.2,222.2,222.5,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3968032723925558,False
995644,2026-08-16T07:46:27.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,1.2,1.2,0.0,1.2,1.0,237.3,237.3,237.4,19.1,17.6,17.5,852.8,10.9,49.85,0.0,8.6,55.9,854.0,12.1,11.4,55.9,100.0,3291.0,3290.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39935866530737435,False
995675,2026-08-16T07:46:43.629778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.9,2.0,229.3,229.8,229.7,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36870802207963077,False
995737,2026-08-16T07:47:14.629144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,3.0,0.2,0.0,1.9,2.0,224.1,224.1,228.0,0.8,0.6,0.6,867.8,-0.2,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.39195084253394713,False
995799,2026-08-16T07:47:45.619318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,2.0,243.4,244.0,243.7,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3629174732136454,False
995830,2026-08-16T07:48:00.618554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.8,16.6,0.0,1.2,2.0,244.2,244.2,244.7,18.0,16.0,16.1,854.2,8.5,49.93,0.0,7.0,55.9,856.0,-8.1,-0.3,55.9,100.0,3295.0,3293.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3996387080393718,False
995892,2026-08-16T07:48:31.629384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.6,3.0,0.0,1.2,1.0,232.1,232.0,232.5,21.6,20.2,20.3,853.4,14.7,49.87,0.0,11.3,55.9,854.0,11.7,9.3,55.9,100.0,3287.0,3286.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3982549463685071,False
995923,2026-08-16T07:48:47.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.9,2.0,241.4,242.1,241.9,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3617856987813998,False
995954,2026-08-16T07:49:02.618602+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,0.4,2.4,3.5,30.7,0.0,1.2,2.0,225.6,225.5,225.9,42.9,40.8,40.5,851.5,32.1,49.78,0.0,20.3,55.9,855.0,1.4,1.0,55.9,100.0,3294.0,3292.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.468997417188526,False
995985,2026-08-16T07:49:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.9,2.0,244.7,245.3,244.8,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3646001417607498,False
996047,2026-08-16T07:49:49.619574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,229.5,229.8,229.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3581514454330797,False
996078,2026-08-16T07:50:04.629928+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.4,0.7,3.6,28.2,0.0,1.2,2.0,255.8,255.8,256.2,47.4,48.1,47.6,858.1,-30.0,50.21,0.0,-35.1,55.9,861.7,-58.2,-58.3,55.9,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.592318685712337,True
996111,2026-08-16T07:50:21.618906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,2.0,234.3,234.5,234.4,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3646029727748206,False
996142,2026-08-16T07:50:36.629765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.7,1.9,0.0,1.2,1.0,241.3,241.7,241.7,12.1,10.5,10.6,854.3,3.2,49.95,0.0,1.4,55.9,855.0,1.3,1.0,55.9,100.0,3293.0,3292.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.37539682382085776,False
996204,2026-08-16T07:51:07.629413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.6,18.3,0.0,1.2,2.0,240.8,241.1,241.2,12.1,10.5,10.6,854.3,3.7,49.95,0.0,1.4,55.9,852.7,22.0,23.2,55.9,100.0,3286.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39860469856739744,False
996235,2026-08-16T07:51:23.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,2.0,243.7,244.0,243.7,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36287922964213337,False
996266,2026-08-16T07:51:38.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,2.9,0.0,1.2,2.0,241.0,240.7,241.0,15.7,13.8,14.2,853.7,8.3,49.92,0.0,1.5,55.9,853.7,11.2,9.8,55.9,100.0,3290.0,3288.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3876602386888676,False
996366,2026-08-16T07:52:28.628826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.8,7.6,0.0,1.2,1.0,229.9,230.1,230.3,17.9,16.2,16.3,853.2,8.9,49.88,0.0,12.1,55.6,855.0,1.3,1.2,55.6,100.0,3293.0,3292.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3902711558590318,False
996397,2026-08-16T07:52:44.630922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.9,2.0,241.1,241.8,241.5,0.8,0.6,0.6,867.8,0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3647650085317978,False
996428,2026-08-16T07:52:59.629866+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,2.7,2.6,22.1,0.0,1.2,2.0,224.0,224.1,224.3,39.1,37.2,36.4,851.4,28.9,49.78,0.0,21.4,55.6,854.0,6.8,5.7,55.6,100.0,3289.0,3287.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.44886769589951137,False
996459,2026-08-16T07:53:15.629575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.9,2.0,244.1,244.9,244.4,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3662716817845767,False
996521,2026-08-16T07:53:46.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,2.0,239.9,240.5,240.3,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3640151627529436,False
996553,2026-08-16T07:54:02.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,2.0,2.0,223.1,223.2,223.4,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3891466945201848,False
996587,2026-08-16T07:54:19.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.9,2.0,231.5,232.0,232.0,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3671206208491569,False
996618,2026-08-16T07:54:34.629787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.7,19.8,0.0,1.2,1.0,241.4,241.9,241.9,12.1,10.5,10.6,854.4,3.8,49.95,0.0,1.4,55.6,852.7,23.6,24.2,55.6,100.0,3289.0,3288.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.40431237228774364,False
996680,2026-08-16T07:55:05.628781+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.1,6.5,0.0,1.2,1.0,244.5,245.1,244.8,12.0,10.4,10.5,854.1,3.3,49.95,0.0,1.4,55.6,854.0,9.8,7.2,55.6,100.0,3288.0,3287.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.38689817683427424,False
996711,2026-08-16T07:55:21.619609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.9,2.0,240.2,240.3,240.3,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3626950937506106,False
996742,2026-08-16T07:55:36.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.4,2.3,0.0,1.2,1.0,227.4,227.5,227.8,25.3,23.4,23.3,854.1,16.3,49.89,0.0,12.5,55.6,852.7,18.6,16.6,55.6,100.0,3285.0,3284.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4234307838328633,False
996773,2026-08-16T07:55:52.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,2.0,230.7,231.0,231.0,0.8,0.6,0.6,867.7,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36909210988530294,False
996872,2026-08-16T07:56:41.628762+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.4,4.1,3.1,28.4,0.0,1.2,2.0,224.2,224.3,224.6,40.8,39.2,36.7,851.6,29.8,49.78,0.0,22.7,55.6,854.7,1.4,1.0,55.6,100.0,3290.0,3288.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4565531169846604,False
996903,2026-08-16T07:56:57.619816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.9,2.0,245.4,246.1,245.6,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3641829088954892,False
996934,2026-08-16T07:57:12.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,5.2,0.0,1.2,1.0,243.4,243.6,243.5,14.4,12.5,12.9,853.6,6.4,49.94,0.0,1.4,55.6,854.7,1.2,0.9,55.6,100.0,3292.0,3291.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3859809477307232,False
996996,2026-08-16T07:57:43.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.8,17.5,0.0,1.2,2.0,230.8,231.2,231.5,28.3,26.0,26.0,852.2,22.1,49.85,0.0,11.9,55.6,854.0,4.6,4.2,55.6,100.0,3292.0,3290.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4089602592335236,False
997027,2026-08-16T07:57:59.619208+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,1.9,2.0,224.9,225.4,225.6,0.8,0.6,0.6,867.8,0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3834647275928035,False
997059,2026-08-16T07:58:15.629480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.9,2.0,230.6,230.9,231.0,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3680594663792844,False
997090,2026-08-16T07:58:30.618893+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,1.5,2.1,23.3,0.0,1.2,2.0,241.0,241.4,241.5,12.0,10.5,10.7,854.1,3.4,49.95,0.0,1.4,55.6,852.0,26.7,26.1,55.6,100.0,3285.0,3283.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.41905086152169063,False
997152,2026-08-16T07:59:01.618875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.8,2.5,0.0,1.2,1.0,243.8,244.3,244.2,12.0,10.4,10.5,853.9,3.7,49.95,0.0,1.4,55.6,854.7,1.2,1.0,55.6,100.0,3290.0,3289.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.38203749871657,False
997183,2026-08-16T07:59:17.629376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.9,2.0,241.8,242.5,242.3,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3631665240682832,False
997214,2026-08-16T07:59:32.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.7,13.2,0.0,1.2,2.0,230.0,230.0,230.4,21.5,19.8,20.1,852.7,12.8,49.86,0.0,13.8,55.6,852.0,26.0,24.3,55.6,100.0,3280.0,3278.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4271413644519007,False
997245,2026-08-16T07:59:48.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.9,1.0,228.6,229.1,229.1,0.8,0.6,0.6,867.7,-0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3623174567260648,False
997314,2026-08-16T08:00:22.618585+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.6,2.2,1.9,25.2,0.0,1.3,2.0,224.8,224.6,225.2,44.7,43.9,42.5,851.5,35.1,49.78,0.0,23.2,55.6,853.4,9.9,9.1,55.6,100.0,3289.0,3287.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.48395880974304606,False
997345,2026-08-16T08:00:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.9,2.0,245.4,246.2,245.6,0.8,0.6,0.6,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36530604127288474,False
997407,2026-08-16T08:01:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,2.0,224.3,224.4,224.5,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.38267576675315684,False
997469,2026-08-16T08:01:40.618746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.9,2.0,242.7,243.4,243.0,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3627680265739213,False
997500,2026-08-16T08:01:55.630315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,4.2,0.0,1.3,2.0,238.4,238.8,238.7,12.1,10.5,10.6,854.1,5.4,49.95,0.0,1.4,55.2,855.0,1.2,1.1,55.2,100.0,3316.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3822513023330256,False
997531,2026-08-16T08:02:11.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.9,2.0,223.8,224.1,224.1,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3864663109832161,False
997562,2026-08-16T08:02:26.629187+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.4,1.6,1.7,23.1,0.0,1.3,1.0,245.5,245.9,245.7,12.0,10.4,10.5,853.7,3.6,49.95,0.0,1.4,55.2,852.0,26.7,25.5,55.2,100.0,3286.0,3285.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42888476267335407,False
997624,2026-08-16T08:02:57.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.2,1.5,0.0,1.3,2.0,244.1,244.6,244.4,11.9,10.4,10.5,853.8,3.4,49.95,0.0,1.4,55.2,854.0,4.9,4.2,55.2,100.0,3290.0,3288.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.38407346233994005,False
997655,2026-08-16T08:03:13.619029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,2.0,241.5,242.1,241.9,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3649264195303758,False
997686,2026-08-16T08:03:28.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,0.6,0.7,0.0,1.3,1.0,225.9,225.6,226.0,32.4,29.7,29.2,852.1,19.3,49.87,0.0,15.4,55.2,852.7,18.6,17.5,55.2,100.0,3283.0,3282.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43998503626283164,False
997717,2026-08-16T08:03:44.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,2.0,230.1,230.1,230.3,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37161255989572467,False
