id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
997785,2026-08-16T08:04:18.619856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,2.0,239.0,239.3,238.9,0.8,0.6,0.6,867.7,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36501672092925996,False
997816,2026-08-16T08:04:33.618551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.8,2.4,0.0,1.3,2.0,243.9,243.8,244.1,12.0,11.1,10.5,853.9,3.8,49.9,0.0,1.7,55.2,854.7,1.4,1.0,55.2,100.0,3291.0,3289.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.38457446108652976,False
997847,2026-08-16T08:04:49.629814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.0,2.0,240.4,240.7,240.9,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3672016234737861,False
997878,2026-08-16T08:05:04.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.2,1.9,17.8,0.0,1.3,1.0,229.1,228.7,229.5,32.6,31.6,29.4,851.5,27.3,49.82,0.0,13.6,55.2,853.4,9.5,10.7,55.2,100.0,3291.0,3290.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43641509549303664,False
997940,2026-08-16T08:05:35.628750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,1.3,0.3,0.0,1.3,2.0,238.2,237.0,238.1,17.9,18.6,16.6,852.1,12.2,49.85,0.0,8.4,55.2,853.4,12.5,11.1,55.2,100.0,3287.0,3285.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4109130259860167,False
997973,2026-08-16T08:05:52.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.9,0.1,0.0,2.0,2.0,239.8,237.6,240.5,0.8,0.6,0.6,867.7,0.1,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.381285642396791,False
998004,2026-08-16T08:06:07.618581+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,1.9,4.4,1.5,23.3,0.0,1.3,3.0,244.2,242.6,244.5,70.2,65.9,70.3,861.2,-55.6,50.35,0.0,-49.0,55.2,859.7,-32.3,-30.9,55.2,100.0,3308.0,3305.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.5736532983071154,True
998035,2026-08-16T08:06:23.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.0,1.9,2.0,244.0,243.0,244.5,0.8,0.6,0.6,867.7,0.1,50.38,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39699784889512796,False
998097,2026-08-16T08:06:54.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.0,1.9,2.0,242.5,241.3,242.9,0.8,0.6,0.6,867.7,0.1,50.38,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39501609536075183,False
998128,2026-08-16T08:07:09.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,5.3,0.3,7.3,0.0,1.3,2.0,241.8,239.5,242.8,59.6,55.8,61.1,862.4,-42.6,50.25,0.0,-34.6,55.2,862.1,-35.3,-33.8,55.2,100.0,3320.0,3318.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.5005877622003062,False
998159,2026-08-16T08:07:25.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.3,0.0,1.9,2.0,242.7,241.0,243.0,0.8,0.6,0.6,867.7,0.3,50.33,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40198393321384274,False
998190,2026-08-16T08:07:40.619008+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.4,2.1,10.1,0.0,1.2,2.0,240.8,238.2,241.8,59.3,55.7,60.1,863.0,-45.6,50.28,0.0,-38.0,55.2,865.1,-55.7,-56.0,55.2,100.0,3331.0,3329.0,25.5,24.3,24.6,20000.0,856.4,0,0,True,0.5224747668580858,False
998252,2026-08-16T08:08:11.628680+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,2.8,4.4,3.2,24.3,0.0,1.3,2.0,233.0,231.1,233.9,50.9,46.7,51.1,862.5,-32.8,50.19,0.0,-30.0,55.6,865.7,-57.1,-57.1,55.6,100.0,3332.0,3330.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.5290275064215967,False
998285,2026-08-16T08:08:28.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.9,0.0,0.0,1.9,2.0,242.0,239.7,242.1,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3674798818771613,False
998316,2026-08-16T08:08:43.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.2,0.9,2.9,0.0,1.3,2.0,243.6,240.7,243.5,12.1,13.9,10.7,857.2,5.5,49.93,0.0,2.7,55.6,858.1,2.6,2.2,55.6,100.0,3305.0,3303.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.39777310079043443,False
998347,2026-08-16T08:08:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.9,0.0,0.0,1.9,2.0,233.3,230.2,234.1,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3759096888924035,False
998409,2026-08-16T08:09:30.628990+00:00,external_ems_1,bess_1,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,0.2,2.9,0.0,0.0,1.9,2.0,244.4,235.8,244.5,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4026026918399215,False
998471,2026-08-16T08:10:01.618575+00:00,external_ems_1,bess_1,good,0.0513,normal,PCS phase voltage imbalance high: 7.0,7.0,0.2,2.9,0.0,0.0,1.9,2.0,229.1,222.4,229.4,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40764648971399975,False
998504,2026-08-16T08:10:17.619029+00:00,external_ems_2,bess_2,good,0.0238,normal,PCS phase current imbalance high: 9.0,2.4,9.0,1.2,0.5,0.0,1.4,2.0,254.5,252.4,254.8,71.2,62.5,71.5,862.2,-55.7,50.36,0.0,-51.2,55.6,863.4,-56.2,-57.2,55.6,100.0,3322.0,3320.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.6137716190680602,True
998568,2026-08-16T08:10:49.618938+00:00,external_ems_2,bess_2,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,6.9,0.6,2.0,0.0,1.4,2.0,240.8,231.9,240.5,12.2,17.6,10.7,856.5,5.9,49.93,0.0,3.2,55.6,857.1,3.9,3.2,55.6,100.0,3302.0,3300.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4420324282512952,False
998599,2026-08-16T08:11:05.618581+00:00,external_ems_1,bess_1,good,0.0795,normal,PCS phase voltage imbalance high: 8.1,8.1,0.2,3.0,0.0,0.0,1.9,2.0,239.9,231.8,239.7,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.398885864361415,False
998630,2026-08-16T08:11:20.629035+00:00,external_ems_2,bess_2,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,6.4,0.7,2.9,0.0,1.4,2.0,243.1,234.3,242.9,13.0,18.5,12.1,855.7,8.6,49.91,0.0,5.2,55.6,856.4,5.7,5.6,55.6,100.0,3298.0,3296.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.44423973488440816,False
998661,2026-08-16T08:11:36.629245+00:00,external_ems_1,bess_1,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,0.2,3.0,0.0,0.0,1.9,2.0,243.9,235.5,244.1,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40019686412216526,False
998723,2026-08-16T08:12:07.628877+00:00,external_ems_1,bess_1,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,0.2,2.9,0.0,0.0,1.9,2.0,226.8,221.3,227.1,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4047981849321546,False
998754,2026-08-16T08:12:22.619732+00:00,external_ems_2,bess_2,good,0.0282,normal,PCS phase voltage imbalance high: 6.1,6.1,5.7,0.3,9.2,0.0,1.4,1.0,236.4,230.9,237.0,20.0,24.6,18.9,854.1,14.3,49.88,0.0,8.0,55.6,854.4,23.5,21.6,55.6,100.0,3293.0,3292.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4665908249825248,False
998790,2026-08-16T08:12:40.629104+00:00,external_ems_2,bess_2,good,0.0667,normal,PCS phase voltage imbalance high: 7.6,7.6,5.0,1.1,7.0,0.0,1.5,1.0,238.5,230.9,238.3,12.2,15.7,10.7,856.0,11.4,49.93,0.0,3.2,55.6,857.1,4.4,3.0,55.6,100.0,3301.0,3300.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.42883903968387593,False
998821,2026-08-16T08:12:56.619565+00:00,external_ems_1,bess_1,good,0.0154,normal,PCS phase voltage imbalance high: 5.6,5.6,0.2,3.0,0.0,0.0,1.9,1.0,226.4,220.8,226.3,0.8,0.6,0.7,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40748878377425307,False
998883,2026-08-16T08:13:27.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.0,0.0,1.9,1.0,233.6,231.9,233.3,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3642053407701779,False
998914,2026-08-16T08:13:42.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.0,0.4,6.3,0.0,1.5,2.0,243.4,241.3,243.2,12.0,12.7,10.7,855.1,4.4,49.94,0.0,2.6,55.6,854.7,10.7,10.0,55.6,100.0,3292.0,3290.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.395114017973043,False
998945,2026-08-16T08:13:58.631119+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,1.9,1.0,243.4,242.7,243.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3604517685425573,False
999044,2026-08-16T08:14:47.619241+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,1.8,4.8,3.3,31.7,0.0,1.5,2.0,224.9,223.1,224.9,43.6,45.4,40.6,852.4,34.1,49.77,0.0,22.9,55.6,855.7,2.4,1.6,55.6,100.0,3297.0,3295.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.502577873144471,False
999075,2026-08-16T08:15:03.618994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.0,0.0,0.0,1.9,1.0,241.1,239.8,240.9,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3601853771253338,False
999106,2026-08-16T08:15:18.629075+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,0.6,2.7,0.0,1.5,1.0,243.4,242.4,243.6,12.0,12.4,10.6,854.8,5.0,49.91,0.0,2.3,55.6,855.4,2.3,2.3,55.6,100.0,3293.0,3292.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.3865126813523582,False
999137,2026-08-16T08:15:34.630568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.0,0.0,1.9,1.0,240.0,239.1,240.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3605629123697708,False
999199,2026-08-16T08:16:05.618885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.0,0.0,0.0,1.9,1.0,232.1,231.2,232.2,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36502815038823383,False
999230,2026-08-16T08:16:20.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,0.8,3.0,0.0,1.4,2.0,239.4,238.1,239.2,15.3,15.5,13.9,853.2,9.4,49.87,0.0,6.2,55.6,854.0,12.4,12.4,55.6,100.0,3291.0,3289.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.3972336629014454,False
999261,2026-08-16T08:16:36.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,3.1,0.1,0.0,1.9,1.0,224.0,222.3,224.3,0.9,0.6,0.6,867.9,0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4056928994083893,False
999292,2026-08-16T08:16:51.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.4,16.9,0.0,1.4,1.0,240.6,240.2,240.8,12.0,11.0,10.7,854.8,3.9,49.94,0.0,1.9,55.6,853.4,20.8,19.7,55.6,100.0,3293.0,3292.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.39891776317602784,False
999354,2026-08-16T08:17:22.619240+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.2,7.5,0.0,1.4,1.0,244.0,244.2,244.1,12.0,10.4,10.5,854.6,3.8,49.94,0.0,1.4,55.6,854.4,11.3,10.5,55.6,100.0,3290.0,3289.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.3863721466706436,False
999385,2026-08-16T08:17:38.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.9,1.0,243.6,244.3,243.9,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.35893873812451205,False
999416,2026-08-16T08:17:53.630113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,9.3,0.0,1.5,3.0,225.0,224.8,225.3,20.5,18.9,19.0,853.2,13.9,49.85,0.0,16.8,55.6,852.7,23.2,23.8,55.6,100.0,3282.0,3279.0,25.5,24.0,24.5,20000.0,856.4,0,0,True,0.46336229577175564,False
999447,2026-08-16T08:18:09.629649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,1.0,231.9,232.6,232.4,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3630439298001763,False
999547,2026-08-16T08:18:59.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,1.0,243.7,244.4,243.9,0.8,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36409809175021507,False
999578,2026-08-16T08:19:14.629036+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.9,3.0,0.0,1.5,2.0,240.3,240.2,240.4,12.3,10.7,11.0,854.5,4.4,49.94,0.0,1.4,55.6,855.4,1.4,0.9,55.6,100.0,3295.0,3293.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.37787226567142096,False
999609,2026-08-16T08:19:30.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,2.0,1.0,240.1,240.7,240.6,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.35895199832149427,False
999671,2026-08-16T08:20:01.618897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,1.0,242.9,243.6,243.3,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3593411291671381,False
999702,2026-08-16T08:20:16.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.1,4.6,0.0,1.5,2.0,241.8,242.2,242.3,12.0,10.5,10.5,854.3,3.7,49.94,0.0,1.4,55.6,854.4,8.3,6.9,55.6,100.0,3293.0,3291.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3815204186255765,False
999733,2026-08-16T08:20:32.629804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,219.5,219.8,219.9,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40343656877043893,False
999764,2026-08-16T08:20:47.629765+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.2,1.6,1.9,22.8,0.0,1.5,2.0,245.4,245.6,245.4,12.2,10.6,10.9,854.3,3.4,49.94,0.0,1.4,55.6,852.4,26.2,26.3,55.6,100.0,3285.0,3283.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.433674616885496,False
999826,2026-08-16T08:21:18.619002+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,0.2,0.0,1.5,2.0,244.1,244.6,244.5,12.0,10.4,10.5,854.2,3.2,49.94,0.0,1.4,55.2,854.7,3.4,3.3,55.2,100.0,3291.0,3289.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3871709250279853,False
999857,2026-08-16T08:21:34.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,1.0,243.2,243.9,243.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3587488741955344,False
999888,2026-08-16T08:21:49.619092+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,0.5,3.9,0.0,1.4,1.0,225.4,225.2,225.6,33.1,30.6,31.2,852.5,22.0,49.87,0.0,16.8,55.2,853.0,18.1,17.4,55.2,100.0,3284.0,3283.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.44111834145950835,False
999919,2026-08-16T08:22:05.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,2.0,1.0,240.4,240.6,240.6,0.9,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37119197432111173,False
999987,2026-08-16T08:22:39.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,2.0,242.2,242.7,242.7,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3648766885719375,False
1000018,2026-08-16T08:22:54.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.5,10.7,0.0,1.4,1.0,243.9,244.3,244.1,19.9,18.4,18.6,853.2,11.9,49.9,0.0,1.4,55.2,854.7,1.2,0.9,55.2,100.0,3292.0,3291.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3941513954874609,False
1000080,2026-08-16T08:23:25.629576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.6,1.5,12.7,0.0,1.4,1.0,229.0,228.8,229.1,32.1,30.1,29.5,851.9,26.0,49.83,0.0,15.7,55.2,853.4,13.3,11.5,55.2,100.0,3292.0,3291.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4325503874885276,False
1000142,2026-08-16T08:23:56.628700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.4,5.8,0.0,1.4,1.0,232.1,232.4,232.7,23.9,22.3,22.3,852.3,17.5,49.86,0.0,9.2,55.2,853.7,11.7,9.0,55.2,100.0,3291.0,3290.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.40344525387985686,False
1000173,2026-08-16T08:24:12.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,2.0,1.0,235.0,235.1,235.0,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3605823366362024,False
1000211,2026-08-16T08:24:31.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,2.0,2.0,218.5,218.9,218.9,0.8,0.6,0.6,867.8,-0.1,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.41733849895057434,False
1000242,2026-08-16T08:24:46.629674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,9.1,0.0,1.4,2.0,244.4,244.8,244.7,12.0,10.4,10.5,853.9,3.5,49.94,0.0,1.4,55.2,853.4,12.6,11.9,55.2,100.0,3288.0,3286.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.38619911604825324,False
1000304,2026-08-16T08:25:17.629016+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,1.6,1.7,22.2,0.0,1.5,2.0,240.2,240.6,240.6,12.1,10.5,10.6,853.7,3.6,49.89,0.0,10.1,55.2,852.0,25.8,26.7,55.2,100.0,3286.0,3284.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.42812107685901585,False
1000335,2026-08-16T08:25:33.618833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,2.0,228.2,228.6,228.8,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3745605456380496,False
1000366,2026-08-16T08:25:48.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,2.1,13.4,0.0,1.5,1.0,232.3,232.4,232.8,21.0,19.4,19.7,852.6,14.7,49.94,0.0,10.8,55.2,854.7,1.3,0.9,55.2,100.0,3291.0,3290.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.4077790799943162,False
1000397,2026-08-16T08:26:04.629068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,241.6,242.3,242.1,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35463379328445016,False
1000465,2026-08-16T08:26:38.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,2.0,1.0,240.8,241.2,241.1,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35650154485904423,False
1000496,2026-08-16T08:26:53.629479+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.2,5.3,0.0,1.5,1.0,238.9,238.9,239.3,14.7,12.9,13.2,853.5,6.7,49.94,0.0,1.4,55.2,854.7,1.4,0.9,55.2,100.0,3291.0,3290.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.38610791047872306,False
1000527,2026-08-16T08:27:09.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,240.2,240.9,240.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35421486590889284,False
1000558,2026-08-16T08:27:24.619161+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.5,2.2,3.1,22.0,0.0,1.5,1.0,230.7,231.0,231.2,28.4,26.5,26.2,851.3,23.4,49.82,0.0,14.0,55.2,854.4,1.4,0.9,55.2,100.0,3291.0,3290.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4398324306596319,False
1000620,2026-08-16T08:27:55.619297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.3,20.0,0.0,1.5,1.0,241.3,241.7,241.8,12.0,10.5,10.5,853.7,3.2,49.95,0.0,1.4,55.2,852.4,23.2,20.9,55.2,100.0,3281.0,3280.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.41616902658413457,False
1000651,2026-08-16T08:28:11.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,1.0,225.4,225.6,225.7,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3727205465251689,False
1000688,2026-08-16T08:28:29.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,7.9,0.0,1.5,1.0,240.2,240.6,240.7,12.0,10.5,10.6,853.9,3.5,49.95,0.0,1.4,55.2,853.4,11.4,9.7,55.2,100.0,3289.0,3288.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.3867737024116239,False
1000719,2026-08-16T08:28:45.629756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,2.0,1.0,225.8,225.6,225.8,0.8,0.6,0.6,867.8,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3727547319763321,False
1000781,2026-08-16T08:29:16.628727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,1.0,228.2,228.4,228.4,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36711117552697936,False
1000812,2026-08-16T08:29:31.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.8,2.0,0.0,1.5,2.0,243.0,243.1,243.1,12.0,10.4,10.5,853.6,3.3,49.93,0.0,8.4,55.2,854.4,1.3,1.1,55.2,100.0,3291.0,3289.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.3923198657611507,False
1000843,2026-08-16T08:29:47.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,241.8,242.3,242.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3553883284739632,False
1000874,2026-08-16T08:30:02.629766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.8,12.8,0.0,1.5,2.0,224.0,224.1,224.3,38.4,36.3,36.1,850.9,29.1,49.78,0.0,21.8,54.7,852.7,16.3,12.5,54.7,100.0,3285.0,3283.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.46628704061807985,False
1000940,2026-08-16T08:30:35.618931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.8,4.3,0.0,1.5,1.0,240.8,240.7,240.9,13.2,11.5,11.8,852.6,5.5,49.89,0.0,3.5,54.7,854.4,1.2,0.9,54.7,100.0,3291.0,3290.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.3901768884991274,False
1000971,2026-08-16T08:30:51.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,240.5,240.9,240.6,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3551237123494875,False
1001002,2026-08-16T08:31:06.619046+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.3,2.5,3.0,25.0,0.0,1.5,1.0,228.4,228.3,228.6,33.4,31.6,30.9,851.4,26.4,49.82,0.0,15.8,54.7,854.4,1.4,0.9,54.7,100.0,3290.0,3289.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.44262405299155677,False
1001033,2026-08-16T08:31:22.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,242.6,243.4,243.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3568211983477655,False
1001095,2026-08-16T08:31:53.619624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,1.0,225.2,225.2,225.4,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3750871650029916,False
1001161,2026-08-16T08:32:26.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.0,1.0,222.6,222.7,222.7,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3892965986109474,False
1001192,2026-08-16T08:32:41.619050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.2,18.5,0.0,1.5,1.0,240.4,240.7,240.9,12.0,10.5,10.6,853.9,3.4,49.94,0.0,1.4,54.7,852.7,21.9,19.9,54.7,100.0,3286.0,3285.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4075537489865851,False
1001254,2026-08-16T08:33:12.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.8,0.2,5.8,0.0,1.5,1.0,241.5,241.6,241.9,13.2,10.4,10.5,853.6,3.8,49.94,0.0,1.4,54.7,853.4,9.6,8.1,54.7,100.0,3288.0,3287.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.3911057645910802,False
1001285,2026-08-16T08:33:28.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.0,2.0,1.0,242.4,243.1,242.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36012529145996913,False
1001316,2026-08-16T08:33:43.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,5.3,0.0,1.5,2.0,240.2,240.5,240.7,12.0,10.5,10.6,851.0,24.3,49.94,0.0,22.6,54.7,852.0,19.0,18.3,54.7,100.0,3280.0,3278.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4441189071039815,False
1001347,2026-08-16T08:33:59.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,2.0,1.0,239.4,240.0,239.8,0.8,0.6,0.6,867.7,-0.2,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3621647224180132,False
1001409,2026-08-16T08:34:30.628936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,1.0,240.5,241.2,241.0,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.35693984502197684,False
1001440,2026-08-16T08:34:45.618577+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.3,3.2,2.9,24.8,0.0,1.5,1.0,223.9,223.8,224.1,34.5,31.9,31.3,851.1,26.1,49.78,0.0,22.2,54.7,854.0,1.3,0.7,54.7,100.0,3289.0,3288.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.462184097359818,False
1001471,2026-08-16T08:35:01.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,243.7,244.1,243.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3564985706501983,False
1001502,2026-08-16T08:35:16.628873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,5.1,0.0,1.5,1.0,237.1,237.2,237.3,14.4,12.6,12.9,852.9,6.5,49.87,0.0,4.2,54.7,854.0,1.4,1.2,54.7,100.0,3290.0,3289.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.39104437722986,False
1001564,2026-08-16T08:35:47.618575+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.2,2.8,3.2,25.2,0.0,1.5,1.0,227.1,227.0,227.2,34.1,31.9,31.3,850.8,26.5,49.81,0.0,16.4,54.7,854.0,1.3,1.0,54.7,100.0,3289.0,3288.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.44779606778624254,False
1001595,2026-08-16T08:36:03.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,229.9,230.2,230.3,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36168328929005134,False
1001630,2026-08-16T08:36:20.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.3,5.7,0.0,1.5,1.0,239.0,239.4,239.5,12.1,10.5,10.6,853.7,5.7,49.95,0.0,1.4,54.7,853.4,11.4,9.1,54.7,100.0,3291.0,3290.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.3862886792827786,False
1001723,2026-08-16T08:37:07.629251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.0,2.0,236.3,236.5,236.3,0.8,0.6,0.6,867.7,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3690350138632911,False
1001754,2026-08-16T08:37:22.618566+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,1.5,2.0,23.4,0.0,1.4,1.0,240.6,241.0,241.1,12.0,10.5,10.6,853.4,3.5,49.94,0.0,1.4,54.7,851.4,26.9,26.8,54.7,100.0,3281.0,3280.0,25.4,24.0,24.3,20000.0,856.4,0,0,True,0.42249757906208524,False
1001785,2026-08-16T08:37:38.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,2.0,229.5,229.7,229.7,0.8,0.6,0.6,867.7,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3742747601431966,False
1001816,2026-08-16T08:37:53.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.7,2.5,0.0,1.4,1.0,243.0,243.4,243.4,12.0,10.4,10.6,853.3,3.8,49.94,0.0,1.4,54.7,854.0,1.3,1.2,54.7,100.0,3289.0,3288.0,25.4,24.0,24.3,20000.0,856.4,0,0,True,0.3832184134922269,False
1001885,2026-08-16T08:38:28.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.0,2.0,1.0,238.8,239.1,238.8,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3615107854813154,False
1001916,2026-08-16T08:38:43.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,10.3,0.0,1.4,2.0,229.2,229.4,229.6,24.0,22.2,22.2,852.3,16.8,49.88,0.0,12.1,54.7,853.4,6.5,5.3,54.7,100.0,3286.0,3284.0,25.4,24.0,24.3,20000.0,856.4,0,0,True,0.4039207505749349,False
1001947,2026-08-16T08:38:59.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,240.3,240.9,240.7,0.8,0.6,0.6,867.7,0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3564637933877485,False
1001978,2026-08-16T08:39:14.618587+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.4,2.4,3.4,27.9,0.0,1.4,2.0,224.1,224.2,224.5,39.0,38.0,36.6,850.6,29.2,49.78,0.0,19.5,54.7,854.0,1.3,1.0,54.7,100.0,3290.0,3288.0,25.4,24.0,24.3,20000.0,856.4,0,0,True,0.46433636395350536,False
1002040,2026-08-16T08:39:45.629718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.8,2.0,0.0,1.4,2.0,243.2,243.7,243.6,12.0,10.4,10.5,853.2,3.3,49.94,0.0,1.4,54.4,854.0,1.3,1.1,54.4,100.0,3289.0,3287.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3817825713487275,False
1002071,2026-08-16T08:40:01.618808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.0,1.0,229.8,230.2,230.1,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.360736202641057,False
1002102,2026-08-16T08:40:16.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.1,12.8,0.0,1.4,1.0,239.2,239.5,239.6,12.1,10.5,10.6,853.5,7.8,49.95,0.0,1.4,54.4,852.4,20.6,17.6,54.4,100.0,3287.0,3286.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.39648042201453104,False
1002133,2026-08-16T08:40:32.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,2.0,231.3,231.8,231.8,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37084217603595904,False
1002226,2026-08-16T08:41:18.618934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.6,19.6,0.0,1.4,1.0,240.5,240.6,240.7,12.0,10.5,10.6,853.3,3.2,49.94,0.0,1.4,54.4,851.7,22.8,23.8,54.4,100.0,3280.0,3279.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.40388703261915754,False
1002257,2026-08-16T08:41:34.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,1.0,227.5,227.7,227.7,0.8,0.6,0.6,867.7,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36478368212090573,False
1002288,2026-08-16T08:41:49.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.2,2.2,0.0,1.4,2.0,243.3,243.8,243.7,12.0,10.4,10.5,853.2,3.9,49.94,0.0,1.4,54.4,853.4,6.1,5.3,54.4,100.0,3285.0,3283.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.38487792858083936,False
1002352,2026-08-16T08:42:21.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,0.9,13.4,0.0,1.4,2.0,224.9,224.8,225.0,38.9,37.4,36.6,851.1,32.2,49.83,0.0,23.2,54.4,852.0,18.8,18.0,54.4,100.0,3280.0,3278.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4728924770473859,False
1002383,2026-08-16T08:42:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,1.0,245.4,246.1,245.6,0.8,0.6,0.6,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35917592132781256,False
1002414,2026-08-16T08:42:52.629540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.4,12.8,0.0,1.4,1.0,230.4,230.5,230.8,22.3,20.7,20.8,851.6,14.1,49.85,0.0,8.7,54.4,854.0,1.3,1.1,54.4,100.0,3289.0,3288.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4030425715609443,False
1002445,2026-08-16T08:43:08.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,240.4,240.9,240.7,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35481358790337764,False
1002507,2026-08-16T08:43:39.618808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,242.7,243.5,243.1,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35587475148873393,False
1002538,2026-08-16T08:43:54.629185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,2.0,0.0,1.4,1.0,242.2,242.6,242.7,12.0,10.5,10.6,853.1,3.6,49.94,0.0,1.4,54.4,853.7,1.6,1.2,54.4,100.0,3289.0,3288.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3791610920478013,False
1002569,2026-08-16T08:44:10.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,222.5,222.8,222.9,0.8,0.6,0.6,867.7,0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3844192186811278,False
1002600,2026-08-16T08:44:25.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.2,10.4,0.0,1.4,2.0,236.7,236.9,237.1,19.2,17.8,17.9,852.2,11.1,49.9,0.0,4.3,54.4,852.0,21.5,18.4,54.4,100.0,3286.0,3284.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4091217701141908,False
1002662,2026-08-16T08:44:56.629167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,10.5,0.0,1.4,2.0,240.8,241.1,241.3,12.0,10.5,10.5,853.2,3.1,49.94,0.0,1.4,54.4,852.7,13.6,12.2,54.4,100.0,3284.0,3282.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.38367875354041564,False
1002693,2026-08-16T08:45:12.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,2.0,1.0,228.0,228.1,228.1,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3665505442758648,False
1002755,2026-08-16T08:45:43.630345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,1.0,241.7,242.4,242.1,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3558927783686528,False
1002821,2026-08-16T08:46:16.629897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.0,2.0,238.1,238.3,238.1,0.8,0.6,0.6,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3644560619812802,False
1002852,2026-08-16T08:46:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.5,15.9,0.0,1.4,2.0,230.8,230.9,231.1,28.1,26.0,26.1,851.9,23.3,49.87,0.0,9.2,54.4,853.4,7.4,6.5,54.4,100.0,3288.0,3286.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4094468372662652,False
1002883,2026-08-16T08:46:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,240.5,241.0,240.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3622325018421391,False
1002914,2026-08-16T08:47:02.618642+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.3,3.6,3.0,27.2,0.0,1.4,2.0,227.3,227.2,227.5,37.9,35.6,34.3,850.7,28.7,49.78,0.0,19.2,54.4,853.7,1.5,1.1,54.4,100.0,3289.0,3287.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.44536482161913316,False
1002976,2026-08-16T08:47:33.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.6,1.9,0.0,1.5,1.0,243.0,243.5,243.4,12.0,10.4,10.5,853.1,3.2,49.94,0.0,1.4,54.4,853.7,1.3,0.9,54.4,100.0,3287.0,3286.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3841674883276106,False
1003007,2026-08-16T08:47:49.629053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.1,1.0,240.2,240.8,240.6,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36247813429921205,False
1003038,2026-08-16T08:48:04.629102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,2.6,0.0,1.4,1.0,231.2,231.6,231.2,12.2,10.5,10.7,853.5,3.8,49.95,0.0,1.4,54.4,854.4,1.2,1.1,54.4,100.0,3290.0,3289.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3897846101999912,False
1003069,2026-08-16T08:48:20.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.1,0.0,2.1,2.0,224.1,224.1,224.1,0.8,0.6,0.6,867.7,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3938550734254462,False
1003131,2026-08-16T08:48:51.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.1,2.0,239.2,239.6,239.5,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3721000692286044,False
1003162,2026-08-16T08:49:06.628873+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.6,1.5,2.1,21.6,0.0,1.5,2.0,240.2,240.6,240.8,12.0,10.5,10.6,853.1,4.2,49.94,0.0,1.4,54.0,851.0,25.8,24.9,54.0,100.0,3278.0,3276.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4234962105576861,False
1003193,2026-08-16T08:49:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.1,2.0,230.1,230.5,230.7,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37755563845037515,False
1003224,2026-08-16T08:49:37.630429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,2.0,0.0,1.5,1.0,245.2,245.7,245.4,12.0,10.4,10.5,853.0,3.5,49.94,0.0,7.8,54.0,853.7,1.5,1.2,54.0,100.0,3287.0,3286.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.39438913935210923,False
1003288,2026-08-16T08:50:09.618573+00:00,external_ems_2,bess_2,good,0.3041,normal,PCS phase current imbalance high: 20.8,0.4,20.8,2.0,19.0,0.0,1.5,1.0,231.1,230.8,231.2,17.9,16.1,36.9,850.7,30.9,49.81,0.0,22.7,54.0,852.7,11.9,9.8,54.0,100.0,3282.0,3281.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.5386396291927759,False
1003319,2026-08-16T08:50:25.629046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.1,1.0,233.1,233.7,233.6,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36603638872055755,False
1003350,2026-08-16T08:50:40.629639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,1.5,8.0,0.0,1.5,2.0,241.0,241.4,241.9,16.4,14.5,14.7,852.2,9.2,49.9,0.0,11.0,54.0,853.7,1.2,1.0,54.0,100.0,3289.0,3287.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3964068989989645,False
1003381,2026-08-16T08:50:56.629945+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.0,2.1,2.0,240.8,241.5,241.3,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3767292350702763,False
1003443,2026-08-16T08:51:27.629511+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.1,1.0,244.7,245.4,245.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36509078579778004,False
1003474,2026-08-16T08:51:42.618830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.7,2.2,0.0,1.5,1.0,243.8,244.1,244.1,12.0,10.4,10.5,853.0,3.5,49.91,0.0,1.4,54.0,853.7,1.3,1.1,54.0,100.0,3288.0,3287.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.38554258419905324,False
1003505,2026-08-16T08:51:58.628983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.1,2.0,223.5,223.5,224.0,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3956577803811024,False
1003536,2026-08-16T08:52:13.618581+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.2,3.0,2.7,24.5,0.0,1.5,1.0,229.1,229.0,229.2,32.3,30.4,29.3,851.0,25.9,49.83,0.0,13.4,54.0,853.7,1.4,0.9,54.0,100.0,3288.0,3287.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4376032668189373,False
1003598,2026-08-16T08:52:44.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.6,10.5,0.0,1.4,2.0,241.8,242.0,242.0,12.0,10.4,10.6,853.0,3.5,49.94,0.0,1.4,54.0,852.4,14.0,12.9,54.0,100.0,3284.0,3282.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.38407229603047677,False
1003629,2026-08-16T08:53:00.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.1,1.0,225.0,225.1,224.9,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3861976392722401,False
1003660,2026-08-16T08:53:15.618574+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.5,1.6,1.5,23.7,0.0,1.5,2.0,245.0,245.5,245.2,12.0,10.4,10.5,852.9,3.5,49.94,0.0,1.4,54.0,851.4,27.2,24.8,54.0,100.0,3282.0,3280.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4359583382729465,False
1003691,2026-08-16T08:53:31.619279+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,243.5,244.3,243.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3576586648741927,False
1003766,2026-08-16T08:54:08.619004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.6,1.5,0.0,1.4,1.0,242.8,243.0,243.0,11.9,10.4,10.6,853.1,2.9,49.94,0.0,8.5,54.0,853.7,1.4,0.9,54.0,100.0,3288.0,3287.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.38697461237142927,False
1003834,2026-08-16T08:54:42.618662+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.4,2.1,1.6,23.1,0.0,1.4,2.0,224.8,224.6,225.0,43.8,43.3,41.7,850.8,36.5,49.81,0.0,24.6,54.0,852.4,13.4,11.1,54.0,100.0,3283.0,3281.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.4850964790923262,False
1003865,2026-08-16T08:54:58.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,2.0,245.4,246.2,245.6,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3682296366333521,False
1003927,2026-08-16T08:55:29.628723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,239.9,240.5,240.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3569578172257781,False
1003958,2026-08-16T08:55:44.619636+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.2,3.0,2.8,26.9,0.0,1.4,2.0,228.1,228.0,228.2,35.7,34.0,32.7,850.6,28.3,49.79,0.0,17.0,54.0,853.4,1.4,0.4,54.0,100.0,3287.0,3285.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.43984530843063424,False
1003989,2026-08-16T08:56:00.619184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.0,2.0,243.4,243.5,243.6,0.8,0.6,0.6,867.7,-0.2,50.35,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3954508351404929,False
1004020,2026-08-16T08:56:15.619884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.8,11.5,0.0,1.4,2.0,242.0,242.1,242.3,65.5,65.7,65.5,860.5,-45.2,50.33,0.0,-47.0,54.0,859.7,-33.7,-34.9,54.0,100.0,3315.0,3313.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.5297194643272221,False
1004082,2026-08-16T08:56:46.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.3,3.6,0.0,1.5,2.0,242.5,242.3,242.7,59.6,60.0,60.8,861.1,-45.8,50.31,0.0,-43.6,54.0,861.4,-42.2,-42.2,54.0,100.0,3319.0,3317.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.5220772754687059,False
1004113,2026-08-16T08:57:02.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,2.0,2.0,241.9,242.0,242.0,0.8,0.6,0.6,867.7,0.2,50.28,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3907385036004628,False
1004144,2026-08-16T08:57:17.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,0.1,0.0,1.5,2.0,238.8,238.8,239.2,48.7,48.4,48.8,860.1,-31.1,50.23,0.0,-26.7,54.0,860.7,-31.2,-30.3,54.0,100.0,3310.0,3308.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.48018995594162234,False
1004175,2026-08-16T08:57:33.629194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.0,2.0,1.0,241.2,241.5,241.5,0.8,0.6,0.6,867.7,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3689744012537083,False
1004237,2026-08-16T08:58:04.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.0,2.0,243.3,243.4,243.5,0.8,0.6,0.6,867.7,-0.2,50.34,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3939227770037103,False
1004268,2026-08-16T08:58:19.629576+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.6,0.4,3.1,25.8,0.0,1.5,2.0,234.7,234.8,235.3,43.5,43.1,43.4,860.6,-24.8,50.19,0.0,-24.2,54.0,863.7,-50.6,-50.5,54.0,100.0,3325.0,3323.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.5079008912265538,False
1004299,2026-08-16T08:58:35.629852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.0,1.0,243.3,243.4,243.3,0.8,0.6,0.6,867.7,0.0,50.32,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37650501900393507,False
1004392,2026-08-16T08:59:21.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.2,5.2,0.0,1.4,2.0,245.1,244.9,245.4,63.4,62.5,63.4,863.9,-46.3,50.32,0.0,-45.1,54.4,863.7,-41.1,-40.4,54.4,100.0,3327.0,3325.0,25.7,24.3,24.6,20000.0,856.4,0,0,True,0.5044557665231997,False
1004423,2026-08-16T08:59:37.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,2.0,1.0,239.6,238.7,239.9,0.8,0.6,0.6,867.7,0.0,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3747016090360194,False
