id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1004454,2026-08-16T08:59:52.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.8,1.1,0.5,0.0,1.4,2.0,240.1,238.5,240.7,50.7,47.0,50.8,862.6,-37.5,50.18,0.0,-33.6,54.4,863.7,-38.0,-38.4,54.4,100.0,3330.0,3328.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.468171368411597,False
1004485,2026-08-16T09:00:08.629150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.0,0.0,2.0,1.0,241.0,238.6,241.9,0.8,0.6,0.6,867.7,0.0,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37647190384550827,False
1004547,2026-08-16T09:00:39.619602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.9,0.0,0.0,2.0,2.0,233.2,230.8,234.2,0.8,0.6,0.6,867.7,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38376899005042786,False
1004578,2026-08-16T09:00:54.629275+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.8,0.5,3.6,0.0,1.4,3.0,243.8,242.3,244.1,64.5,60.2,65.0,864.9,-41.0,50.3,0.0,-45.1,54.8,864.4,-37.4,-37.6,54.8,100.0,3325.0,3322.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5115509114986955,False
1004609,2026-08-16T09:01:10.629993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.0,2.0,2.0,244.8,243.8,245.4,0.8,0.6,0.6,867.7,-0.1,50.34,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3928093014217764,False
1004640,2026-08-16T09:01:25.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.4,1.3,16.8,0.0,1.5,3.0,244.4,242.9,245.0,65.0,60.7,65.1,865.4,-44.6,50.32,0.0,-35.9,54.8,864.1,-27.8,-29.6,54.8,100.0,3326.0,3323.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5043520648776462,False
1004702,2026-08-16T09:01:56.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,5.2,1.2,9.0,0.0,1.4,2.0,244.2,241.9,245.1,56.1,52.4,57.6,865.2,-41.5,50.32,0.0,-36.3,54.8,866.4,-50.5,-51.0,54.8,100.0,3335.0,3333.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4932807414906362,False
1004733,2026-08-16T09:02:12.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,2.0,1.0,242.0,241.0,242.3,0.8,0.6,0.6,867.7,0.0,50.34,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37867722873132015,False
1004764,2026-08-16T09:02:27.618614+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,2.0,3.2,3.2,21.4,0.0,1.4,3.0,236.4,235.2,237.2,44.8,41.6,44.7,863.5,-29.6,50.16,0.0,-27.5,55.3,866.7,-51.0,-51.1,55.3,100.0,3337.0,3334.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4887053952968264,False
1004795,2026-08-16T09:02:43.619625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,244.4,243.7,244.4,0.8,0.6,0.6,867.7,0.0,50.34,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3800363093377905,False
1004888,2026-08-16T09:03:29.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,4.1,0.9,2.8,0.0,1.4,3.0,240.4,238.1,241.0,49.2,45.4,49.5,864.8,-34.7,50.17,0.0,-30.4,55.3,865.7,-37.5,-37.2,55.3,100.0,3335.0,3332.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.46340176716178844,False
1004919,2026-08-16T09:03:45.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.1,0.0,2.1,1.0,239.9,237.5,240.5,0.8,0.6,0.6,867.7,0.1,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.385315062162368,False
1004950,2026-08-16T09:04:00.619066+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,6.1,0.6,1.7,0.0,1.5,3.0,242.9,240.1,243.5,54.1,49.5,55.6,865.5,-37.2,50.21,0.0,-36.1,55.6,866.1,-38.9,-39.3,55.6,100.0,3333.0,3330.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.48178794473241277,False
1005012,2026-08-16T09:04:31.619413+00:00,external_ems_2,bess_2,good,0.0095,normal,PCS phase current imbalance high: 8.4,3.9,8.4,1.9,18.2,0.0,1.5,3.0,242.0,238.6,242.5,62.4,54.0,62.4,866.6,-45.3,50.29,0.0,-38.8,55.6,864.7,-27.1,-26.1,55.6,100.0,3327.0,3324.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5135464773056873,False
1005043,2026-08-16T09:04:47.619489+00:00,external_ems_1,bess_1,good,0.0513,normal,PCS phase voltage imbalance high: 7.0,7.0,0.2,2.9,0.0,0.0,2.0,1.0,236.8,231.0,238.0,0.8,0.6,0.6,867.7,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.39456921532946826,False
1005074,2026-08-16T09:05:02.630277+00:00,external_ems_2,bess_2,good,0.0475,normal,PCS phase current imbalance high: 10.0,4.8,10.0,1.8,9.6,0.0,1.5,3.0,242.1,237.8,242.6,51.9,43.4,53.4,865.6,-37.7,50.29,0.0,-32.2,55.6,867.4,-47.3,-46.8,55.6,100.0,3338.0,3335.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.511154147091012,False
1005105,2026-08-16T09:05:18.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.9,0.0,0.0,2.0,1.0,244.8,241.6,245.4,0.8,0.6,0.6,867.7,0.0,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3904762741151951,False
1005167,2026-08-16T09:05:49.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.7,0.2,2.9,0.1,0.0,2.0,1.0,243.3,239.0,243.7,0.8,0.6,0.6,867.7,-0.1,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.39243328619242795,False
1005198,2026-08-16T09:06:04.618621+00:00,external_ems_2,bess_2,good,0.0333,normal,PCS phase current imbalance high: 9.4,5.0,9.4,1.1,3.5,0.0,1.5,2.0,244.1,239.6,244.6,54.4,46.2,55.6,866.3,-40.1,50.21,0.0,-36.5,56.0,867.4,-43.6,-44.6,56.0,100.0,3340.0,3338.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5029938936662415,False
1005229,2026-08-16T09:06:20.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.9,0.0,0.0,2.0,1.0,243.0,239.2,243.2,0.8,0.6,0.6,867.7,0.0,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.38871065632441,False
1005260,2026-08-16T09:06:35.618586+00:00,external_ems_2,bess_2,good,0.0519,normal,PCS phase voltage imbalance high: 7.0; PCS phase current imbalance high: 8.4,7.0,8.4,2.7,14.6,0.0,1.5,3.0,236.3,230.5,237.5,40.4,32.3,40.7,864.7,-30.7,50.13,0.0,-24.2,56.0,867.4,-45.3,-43.9,56.0,100.0,3338.0,3335.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5106221774384744,False
1005322,2026-08-16T09:07:06.629249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,7.3,0.5,7.5,0.0,1.5,3.0,244.0,241.5,244.5,57.5,50.3,57.6,866.9,-37.4,50.27,0.0,-38.8,56.0,867.4,-44.9,-44.1,56.0,100.0,3340.0,3337.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4979916720175475,False
1005353,2026-08-16T09:07:22.629011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.9,0.2,0.0,2.0,1.0,233.1,230.4,233.9,0.8,0.6,0.6,867.7,0.2,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.38269369849821194,False
1005415,2026-08-16T09:07:53.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,2.0,2.0,243.4,242.7,243.6,0.8,0.6,0.6,867.7,0.0,50.3,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3913245586531411,False
1005477,2026-08-16T09:08:24.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,242.4,241.7,242.5,0.8,0.6,0.6,867.7,0.0,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.37996323428305884,False
1005508,2026-08-16T09:08:39.619069+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.9,1.1,5.8,0.0,1.5,3.0,232.9,231.3,233.4,37.8,34.9,37.8,865.0,-18.2,50.1,0.0,-16.1,56.4,866.1,-24.0,-24.6,56.4,100.0,3335.0,3332.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4440340783123365,False
1005539,2026-08-16T09:08:55.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.3,0.0,2.0,1.0,244.3,243.3,244.2,0.8,0.6,0.6,867.7,0.3,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3899867891290909,False
1005570,2026-08-16T09:09:10.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.4,1.7,10.5,0.0,1.5,3.0,242.1,240.4,242.7,46.7,43.7,47.1,866.4,-33.6,50.21,0.0,-35.6,56.4,868.1,-44.1,-43.9,56.4,100.0,3343.0,3340.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4689226183565417,False
1005632,2026-08-16T09:09:41.618603+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,2.1,3.5,2.7,22.3,0.0,1.5,3.0,235.7,234.3,236.4,37.9,34.9,38.4,865.7,-21.2,50.11,0.0,-22.0,56.4,868.4,-43.5,-43.8,56.4,100.0,3344.0,3341.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.46366289666748034,False
1005663,2026-08-16T09:09:57.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.9,0.0,0.0,2.0,1.0,244.6,243.6,244.5,0.9,0.6,0.7,867.7,0.0,50.3,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3991683335211201,False
1005694,2026-08-16T09:10:12.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.1,1.4,14.4,0.0,1.5,3.0,244.1,243.3,244.5,55.9,52.9,56.0,867.8,-38.5,50.27,0.0,-38.6,56.8,866.4,-24.1,-23.2,56.8,100.0,3342.0,3339.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.47223697932258424,False
1005725,2026-08-16T09:10:28.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.2,0.0,2.0,1.0,232.4,231.2,233.2,0.8,0.6,0.6,867.7,0.2,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3820863671265668,False
1005787,2026-08-16T09:10:59.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,2.0,1.0,243.3,242.1,243.6,0.8,0.6,0.7,867.7,0.0,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.37811923162670563,False
1005818,2026-08-16T09:11:14.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.3,6.7,0.0,1.5,3.0,242.0,241.3,242.3,55.4,52.0,55.3,868.1,-39.8,50.26,0.0,-38.4,56.8,867.8,-33.1,-33.4,56.8,100.0,3340.0,3337.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4700471968747874,False
1005849,2026-08-16T09:11:30.619243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.9,0.1,0.0,2.0,1.0,235.4,234.3,236.0,0.9,0.6,0.7,867.7,0.1,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3844261520686774,False
1005880,2026-08-16T09:11:45.629635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,0.8,9.3,0.0,1.5,3.0,244.4,243.3,244.5,54.8,51.7,55.0,868.2,-38.6,50.26,0.0,-38.0,56.8,867.4,-29.3,-28.3,56.8,100.0,3336.0,3333.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.47051813714190704,False
1005942,2026-08-16T09:12:16.629297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,2.2,19.2,0.0,1.5,3.0,233.2,232.7,233.3,36.7,35.6,36.3,866.9,-24.3,50.13,0.0,-17.2,57.2,869.1,-43.5,-43.5,57.2,100.0,3347.0,3344.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.45983018217928795,False
1005973,2026-08-16T09:12:32.619121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.1,1.0,244.0,244.1,244.0,0.8,0.6,0.7,867.7,0.0,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38901152809681955,False
1006004,2026-08-16T09:12:47.618575+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.4,1.0,2.7,24.2,0.0,1.5,3.0,230.2,230.3,230.6,34.3,33.3,33.8,866.1,-16.0,50.09,0.0,-16.7,57.2,868.8,-40.2,-39.5,57.2,100.0,3346.0,3343.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.47364402566329,False
1006035,2026-08-16T09:13:03.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,244.8,245.0,244.7,0.8,0.6,0.7,867.7,0.0,50.28,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38869229747448863,False
1006097,2026-08-16T09:13:34.629009+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,2.1,1.0,244.6,244.9,244.8,0.8,0.6,0.7,867.7,0.2,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38672947234174737,False
1006128,2026-08-16T09:13:49.619085+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.5,0.4,2.4,21.4,0.0,1.5,4.0,240.0,240.3,240.5,39.3,39.1,38.9,867.0,-20.3,50.12,0.0,-24.1,57.2,869.4,-41.7,-41.9,57.2,100.0,3348.0,3344.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4609884264338496,False
1006159,2026-08-16T09:14:05.628804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,1.0,242.8,242.9,243.1,0.8,0.6,0.7,867.7,0.0,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37457989857670343,False
1006190,2026-08-16T09:14:20.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.6,13.3,0.0,1.5,4.0,243.1,242.9,243.2,51.3,51.7,51.3,868.7,-34.5,50.25,0.0,-36.2,57.6,867.1,-21.2,-19.6,57.6,100.0,3339.0,3335.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4642471881736638,False
1006252,2026-08-16T09:14:51.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,2.2,0.0,1.5,4.0,246.2,246.0,246.3,49.7,49.9,49.5,868.6,-32.8,50.24,0.0,-35.2,57.6,868.8,-35.0,-35.1,57.6,100.0,3348.0,3344.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4780277174975874,False
1006283,2026-08-16T09:15:07.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,2.0,1.0,243.0,243.1,243.0,0.8,0.6,0.7,867.7,0.1,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3785836973355546,False
1006314,2026-08-16T09:15:22.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.1,2.8,11.4,0.0,1.5,4.0,231.0,231.1,231.2,37.1,37.0,37.0,866.6,-27.4,50.09,0.0,-15.4,57.6,869.4,-38.8,-39.1,57.6,100.0,3345.0,3341.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4770103905173926,False
1006345,2026-08-16T09:15:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,239.3,239.9,239.8,0.8,0.6,0.7,867.7,-0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36536133089451067,False
1006407,2026-08-16T09:16:09.619053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.3,0.0,2.0,1.0,244.4,244.7,244.8,0.9,0.6,0.6,867.7,-0.3,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39234386809480615,False
1006469,2026-08-16T09:16:40.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.0,1.0,244.5,244.6,244.5,0.8,0.6,0.6,867.7,0.0,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37291156105420986,False
1006500,2026-08-16T09:16:55.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,2.4,16.7,0.0,1.5,4.0,238.9,239.2,239.7,35.4,35.4,35.6,867.4,-21.5,50.14,0.0,-23.2,58.0,869.8,-38.2,-38.1,58.0,100.0,3349.0,3345.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.45909301835194527,False
1006562,2026-08-16T09:17:26.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.6,17.2,0.0,1.5,4.0,245.2,245.1,245.3,48.0,48.4,47.9,869.0,-32.4,50.23,0.0,-33.9,58.0,867.4,-15.2,-12.7,58.0,100.0,3343.0,3339.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4681691477406662,False
1006593,2026-08-16T09:17:42.619649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,229.5,229.8,229.7,0.8,0.6,0.7,867.7,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37536616544906204,False
1006624,2026-08-16T09:17:57.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.2,0.1,0.0,1.5,5.0,245.7,245.8,245.8,48.3,48.6,48.3,869.2,-33.9,50.23,0.0,-34.5,58.0,869.4,-33.8,-34.5,58.0,100.0,3344.0,3339.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4877667911044642,False
1006655,2026-08-16T09:18:13.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,245.6,245.8,245.8,0.8,0.6,0.6,867.7,0.0,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37974771954414943,False
1006717,2026-08-16T09:18:44.629056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.1,1.0,242.7,243.3,243.3,0.8,0.6,0.6,867.7,0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37015186341828327,False
1006748,2026-08-16T09:18:59.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.2,16.2,0.0,1.5,5.0,244.3,244.0,244.6,45.1,45.4,45.8,869.2,-25.2,50.19,0.0,-27.8,58.4,870.4,-41.4,-41.4,58.4,100.0,3354.0,3349.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4743452402857343,False
1006779,2026-08-16T09:19:15.619031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,242.6,242.9,242.8,0.8,0.6,0.6,867.7,0.0,50.28,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3778275266398321,False
1006810,2026-08-16T09:19:30.628760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.8,7.0,0.0,1.5,6.0,231.7,231.9,231.9,35.3,34.5,34.7,867.6,-23.8,50.1,0.0,-16.1,58.4,869.4,-30.8,-29.3,58.4,100.0,3346.0,3340.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4648566127181031,False
1006872,2026-08-16T09:20:01.629857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,0.0,0.0,1.5,6.0,243.5,243.3,243.5,55.2,55.8,55.4,870.3,-39.2,50.26,0.0,-39.3,58.4,870.8,-39.2,-38.6,58.4,100.0,3353.0,3347.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5040612786527283,False
1006903,2026-08-16T09:20:17.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,241.5,241.5,241.7,0.8,0.6,0.7,867.7,0.0,50.3,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3849106348827828,False
1006934,2026-08-16T09:20:32.619628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.0,1.2,16.8,0.0,1.5,6.0,240.8,240.9,241.3,43.2,43.2,43.2,869.6,-16.8,50.18,0.0,-29.3,58.4,870.8,-33.6,-33.0,58.4,100.0,3358.0,3352.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4719109196367704,False
1007027,2026-08-16T09:21:19.629506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,2.1,1.0,230.8,231.1,231.3,0.8,0.6,0.6,867.7,-0.2,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3775219610816184,False
1007058,2026-08-16T09:21:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.0,14.5,0.0,1.5,6.0,242.3,242.1,242.5,62.0,62.4,62.3,872.1,-45.5,50.31,0.0,-44.2,58.8,871.1,-31.0,-31.1,58.8,100.0,3356.0,3350.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.5166261037696953,False
1007089,2026-08-16T09:21:50.647277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.3,0.0,2.1,1.0,232.8,233.1,233.2,0.8,0.6,0.6,867.7,-0.3,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3834158829207638,False
1007120,2026-08-16T09:22:05.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.8,7.7,0.0,1.5,6.0,244.1,243.9,244.3,64.7,65.3,64.9,872.6,-44.5,50.33,0.0,-46.3,58.8,873.4,-52.2,-52.3,58.8,100.0,3365.0,3359.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.5426260190709438,False
1007182,2026-08-16T09:22:36.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.3,2.0,0.0,1.5,5.0,234.3,234.6,235.0,47.1,46.9,47.2,870.8,-38.4,50.17,0.0,-25.6,59.2,872.1,-36.4,-36.7,59.2,100.0,3354.0,3349.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.49868351754265056,False
1007213,2026-08-16T09:22:52.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,2.1,1.0,244.5,244.7,244.8,0.8,0.6,0.6,867.7,-0.2,50.38,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39677573980150505,False
1007245,2026-08-16T09:23:08.629748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.1,1.0,229.8,230.5,230.5,0.8,0.6,0.6,867.7,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36704632169599166,False
1007279,2026-08-16T09:23:25.629526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,2.1,1.0,230.2,230.7,230.9,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3708103184711245,False
1007341,2026-08-16T09:23:56.618914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,232.0,232.0,232.3,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3682354451738054,False
1007372,2026-08-16T09:24:11.618573+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.4,1.4,1.7,22.4,0.0,1.5,7.0,241.4,241.5,241.8,12.2,11.3,10.8,865.1,3.5,49.94,0.0,1.7,59.2,863.4,25.9,24.8,59.2,100.0,3328.0,3321.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.481588224257649,False
1007403,2026-08-16T09:24:27.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,225.3,225.1,225.6,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3746443708450433,False
1007434,2026-08-16T09:24:42.629535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.4,0.6,0.0,1.5,6.0,243.9,243.2,244.2,12.1,12.1,10.7,864.3,4.4,49.94,0.0,2.3,59.2,864.7,3.8,1.9,59.2,100.0,3334.0,3328.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.436929772324997,False
1007527,2026-08-16T09:25:29.628807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.9,0.1,0.0,2.0,1.0,241.2,239.0,242.1,0.8,0.6,0.6,867.7,-0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3687163397201596,False
1007558,2026-08-16T09:25:44.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,4.8,0.3,13.2,0.0,1.4,7.0,243.1,240.6,244.0,45.3,41.4,46.2,870.5,-23.0,50.21,0.0,-30.2,59.2,870.8,-36.2,-36.5,59.2,100.0,3353.0,3346.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5054647248570986,False
1007589,2026-08-16T09:26:00.629075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,2.0,1.0,242.7,241.2,242.9,0.8,0.6,0.6,867.7,0.0,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37380087786183075,False
1007651,2026-08-16T09:26:31.619075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.0,2.0,1.0,247.5,246.2,247.6,0.8,0.6,0.6,867.7,0.1,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37769555352210715,False
1007682,2026-08-16T09:26:46.618614+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,3.8,4.8,2.8,26.1,0.0,1.5,6.0,232.2,229.5,233.3,33.1,28.3,33.1,869.0,-11.3,50.07,0.0,-14.5,59.2,871.8,-37.4,-36.5,59.2,100.0,3355.0,3349.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.5107370339237388,False
1007713,2026-08-16T09:27:02.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,2.0,1.0,247.0,246.0,247.3,0.8,0.6,0.6,867.7,0.0,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37591012571577875,False
1007744,2026-08-16T09:27:17.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.1,0.8,3.6,0.0,1.5,6.0,245.0,243.8,245.2,48.6,44.5,48.5,871.3,-33.8,50.22,0.0,-33.3,59.6,872.1,-37.4,-37.5,59.6,100.0,3360.0,3354.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.48683282313575055,False
1007806,2026-08-16T09:27:48.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.1,2.0,0.0,1.5,6.0,246.3,245.4,246.4,45.9,42.6,45.9,871.2,-28.0,50.21,0.0,-31.5,59.6,871.1,-26.0,-26.4,59.6,100.0,3354.0,3348.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.4881719949341266,False
1007837,2026-08-16T09:28:04.619520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,1.0,245.2,244.5,245.2,0.8,0.6,0.6,867.7,-0.1,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3692981370900066,False
1007868,2026-08-16T09:28:19.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,1.1,12.8,0.0,1.5,7.0,241.0,239.8,241.9,37.4,34.7,37.9,870.5,-21.4,50.19,0.0,-21.0,59.6,869.4,-8.6,-4.2,59.6,100.0,3352.0,3345.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.47759681915347063,False
1007899,2026-08-16T09:28:35.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.0,2.0,1.0,229.8,229.2,230.6,0.8,0.6,0.6,867.7,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3659022946787622,False
1007961,2026-08-16T09:29:06.618840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,2.0,246.7,246.1,246.8,0.8,0.6,0.6,867.7,0.0,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3804455739025893,False
1007992,2026-08-16T09:29:21.618579+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,1.9,4.1,1.7,24.5,0.0,1.5,6.0,229.3,227.8,229.7,26.8,22.7,25.9,868.4,5.5,50.02,0.0,-5.7,59.6,870.1,-19.0,-16.9,59.6,100.0,3350.0,3344.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.48219731450162473,False
1008054,2026-08-16T09:29:52.629848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.0,1.0,8.2,0.0,1.5,6.0,241.6,240.2,242.6,31.5,28.5,31.3,870.1,-17.6,50.13,0.0,-25.8,59.9,871.1,-25.8,-26.4,59.9,100.0,3355.0,3349.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.46556195289264,False
1008116,2026-08-16T09:30:23.619180+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,1.7,3.4,2.5,24.3,0.0,1.5,6.0,236.4,235.2,236.9,27.1,23.7,26.8,868.9,-4.6,50.04,0.0,-10.6,59.9,871.4,-28.9,-28.9,59.9,100.0,3358.0,3352.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.4814111103245163,False
1008147,2026-08-16T09:30:39.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.3,0.0,2.0,1.0,241.7,240.9,242.8,0.8,0.6,0.6,867.7,0.3,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3751359201667991,False
1008178,2026-08-16T09:30:54.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.3,0.5,3.1,0.0,1.5,6.0,245.6,244.8,245.6,37.9,34.6,37.6,870.9,-25.8,50.16,0.0,-25.3,59.9,871.4,-28.9,-28.8,59.9,100.0,3358.0,3352.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.4728255186990352,False
1008209,2026-08-16T09:31:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.9,0.0,0.0,2.0,1.0,226.9,225.9,228.0,0.8,0.6,0.6,867.7,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37190601757309744,False
1008271,2026-08-16T09:31:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,2.0,1.0,229.7,228.6,230.2,0.8,0.6,0.6,867.7,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.365310373908544,False
1008302,2026-08-16T09:31:56.629981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,1.1,7.2,0.0,1.6,5.0,246.2,245.5,246.5,38.4,35.3,38.6,870.7,-21.9,50.12,0.0,-17.0,59.9,871.8,-29.1,-29.4,59.9,100.0,3358.0,3353.0,26.0,24.4,24.9,20000.0,856.4,0,0,True,0.4654439469508693,False
1008333,2026-08-16T09:32:12.629655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,247.0,246.5,247.0,0.8,0.6,0.6,867.7,-0.1,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3684204359966626,False
1008364,2026-08-16T09:32:27.618762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,1.6,9.5,0.0,1.6,5.0,229.0,228.5,229.4,27.0,25.2,26.1,868.8,-9.0,50.02,0.0,-4.5,59.9,870.4,-18.5,-17.6,59.9,100.0,3349.0,3344.0,26.0,24.4,24.9,20000.0,856.4,0,0,True,0.45602497288406746,False
1008426,2026-08-16T09:32:58.628759+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.2,0.2,1.2,20.2,0.0,1.6,5.0,245.3,245.4,245.5,32.9,32.9,32.7,870.9,-11.5,50.14,0.0,-28.0,59.9,872.1,-31.7,-31.7,59.9,100.0,3360.0,3355.0,26.0,24.4,24.9,20000.0,856.4,0,0,True,0.48446255368734326,False
1008457,2026-08-16T09:33:14.628739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,243.6,243.9,244.1,0.8,0.6,0.6,867.7,0.1,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.368348955262798,False
1008488,2026-08-16T09:33:29.618576+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.3,0.7,2.5,23.2,0.0,1.6,5.0,236.9,237.0,237.2,28.3,27.6,27.6,869.9,-8.8,50.06,0.0,-14.6,60.3,872.4,-32.0,-32.3,60.3,100.0,3360.0,3355.0,26.0,24.4,24.9,20000.0,856.4,0,0,True,0.479537975821941,False
1008519,2026-08-16T09:33:45.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,244.9,245.0,245.3,0.8,0.6,0.6,867.7,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3633393926596712,False
1008581,2026-08-16T09:34:16.618972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,2.0,1.0,229.3,229.9,230.0,0.8,0.6,0.6,867.7,-0.2,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3675773745078743,False
1008612,2026-08-16T09:34:31.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.6,17.7,0.0,1.5,4.0,247.1,247.3,247.5,40.1,40.5,40.4,872.0,-28.9,50.19,0.0,-29.2,60.3,870.4,-11.2,-4.7,60.3,100.0,3357.0,3353.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.47650631523525316,False
1008643,2026-08-16T09:34:47.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.0,1.0,245.3,245.3,245.2,0.8,0.6,0.6,867.7,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3673604365339036,False
1008674,2026-08-16T09:35:02.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.0,2.2,0.0,1.5,4.0,248.3,248.1,248.3,41.4,41.6,40.9,872.1,-30.2,50.19,0.0,-29.2,60.3,872.1,-28.0,-27.9,60.3,100.0,3358.0,3354.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.48086937663472146,False
1008736,2026-08-16T09:35:33.618744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,0.2,2.0,0.0,1.5,4.0,235.0,235.1,235.7,30.7,30.8,30.7,870.9,-15.0,50.13,0.0,-16.4,60.3,871.1,-17.0,-16.3,60.3,100.0,3358.0,3354.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.44820724528167893,False
1008767,2026-08-16T09:35:49.629705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,247.9,248.1,248.3,0.8,0.6,0.6,867.7,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3662316552167115,False
1008798,2026-08-16T09:36:04.619672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.2,1.9,15.4,0.0,1.5,4.0,241.7,242.2,242.7,32.7,32.9,32.7,871.2,-16.9,50.12,0.0,-17.8,60.3,873.1,-32.3,-32.3,60.3,100.0,3362.0,3358.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.45487864046144694,False
1008829,2026-08-16T09:36:20.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.0,1.0,243.4,243.6,243.7,0.8,0.6,0.6,867.7,0.1,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36754602569962863,False
1008891,2026-08-16T09:36:51.629525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,1.0,246.3,246.5,246.4,0.8,0.6,0.6,867.7,0.0,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36898953804972784,False
1008922,2026-08-16T09:37:06.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.7,7.2,0.0,1.5,4.0,246.3,246.4,246.7,38.3,38.7,38.3,872.1,-23.8,50.17,0.0,-26.6,60.7,871.4,-16.6,-15.9,60.7,100.0,3359.0,3355.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4551250368216961,False
1008953,2026-08-16T09:37:22.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,232.4,233.0,232.8,0.8,0.6,0.6,867.7,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36414069512024816,False
1008984,2026-08-16T09:37:37.618997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.6,8.1,0.0,1.5,3.0,240.5,241.0,241.1,27.4,26.8,26.8,871.8,-20.7,50.07,0.0,-15.5,60.7,872.4,-28.8,-28.7,60.7,100.0,3360.0,3357.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.44325756334623534,False
1009046,2026-08-16T09:38:08.620339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.3,7.0,0.0,1.5,4.0,245.6,245.7,246.0,35.1,35.3,35.0,871.8,-19.5,50.15,0.0,-23.9,60.7,872.1,-26.5,-25.6,60.7,100.0,3355.0,3351.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4505111065344254,False
1009108,2026-08-16T09:38:39.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.7,15.0,0.0,1.5,3.0,247.6,248.0,248.1,32.8,33.1,32.6,871.5,-19.1,50.14,0.0,-17.4,60.7,869.8,-4.1,0.6,60.7,100.0,3350.0,3347.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.46219892148996994,False
1009139,2026-08-16T09:38:55.619136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,245.4,245.7,245.8,0.8,0.6,0.6,867.7,-0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36414295041265304,False
1009201,2026-08-16T09:39:26.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.0,1.0,245.8,245.9,245.9,0.8,0.6,0.6,867.7,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36418863304821814,False
1009232,2026-08-16T09:39:41.618575+00:00,external_ems_2,bess_2,good,0.2453,normal,PCS DC current and BMS current mismatch: 35.3,1.6,1.5,3.5,35.3,0.0,1.5,3.0,224.7,223.1,224.2,21.8,20.3,21.0,868.3,13.2,49.95,0.0,-1.4,60.7,871.8,-22.1,-22.6,60.7,100.0,3356.0,3353.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5187402947459571,False
1009263,2026-08-16T09:39:57.629251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.0,1.0,248.4,248.3,248.2,0.8,0.6,0.6,867.7,-0.1,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36616104114244474,False
1009294,2026-08-16T09:40:12.629104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.5,3.9,0.0,1.4,3.0,248.2,248.5,248.5,25.9,25.8,25.6,870.9,-14.6,50.11,0.0,-18.9,61.1,870.4,-10.7,-5.6,61.1,100.0,3350.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4479148671296674,False
1009356,2026-08-16T09:40:43.630093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.9,15.0,0.0,1.5,2.0,238.2,238.5,238.7,21.0,19.7,20.3,869.2,-4.3,50.0,0.0,-5.4,61.1,871.1,-19.3,-19.8,61.1,100.0,3355.0,3353.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.4234444594114909,False
1009387,2026-08-16T09:40:59.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.0,1.0,236.9,237.7,237.5,0.8,0.6,0.6,867.7,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3577732792999621,False
1009418,2026-08-16T09:41:14.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.8,12.9,0.0,1.5,3.0,245.2,245.4,245.6,25.4,25.6,25.2,870.6,-10.6,50.09,0.0,-16.4,61.1,868.8,2.3,5.2,61.1,100.0,3344.0,3341.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.43976888890185695,False
1009449,2026-08-16T09:41:30.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,228.7,228.3,228.4,0.8,0.6,0.6,867.7,0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3636522875714047,False
1009511,2026-08-16T09:42:01.629172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,248.9,249.4,249.2,0.8,0.6,0.6,867.7,-0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3675930757212378,False
1009542,2026-08-16T09:42:16.629255+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.4,2.2,3.0,31.1,0.0,1.5,3.0,227.2,226.8,227.2,23.3,21.1,21.4,867.8,14.6,49.91,0.0,1.7,61.1,870.8,-16.5,-16.6,61.1,100.0,3354.0,3351.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4740601536030775,False
1009573,2026-08-16T09:42:32.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,1.0,243.4,244.1,243.7,0.8,0.6,0.6,867.7,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35764380157045167,False
1009666,2026-08-16T09:43:18.619153+00:00,external_ems_2,bess_2,good,0.2485,normal,PCS DC current and BMS current mismatch: 35.5,0.3,1.9,2.8,35.5,0.0,1.5,2.0,227.3,227.1,227.4,21.6,19.7,20.3,867.6,20.5,49.92,0.0,3.5,61.1,870.4,-15.0,-15.3,61.1,100.0,3352.0,3350.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4747219715254257,False
1009697,2026-08-16T09:43:34.629153+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,251.7,252.1,251.6,0.8,0.6,0.6,867.7,-0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3785479365076962,False
1009728,2026-08-16T09:43:49.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.5,14.5,0.0,1.5,3.0,235.2,235.0,235.3,19.0,17.5,18.1,867.9,0.0,49.95,0.0,-0.4,61.1,870.4,-14.5,-14.8,61.1,100.0,3352.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4326696772060402,False
1009759,2026-08-16T09:44:05.628895+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,244.3,244.7,244.7,0.8,0.6,0.6,867.7,0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3601119709667103,False
1009821,2026-08-16T09:44:36.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,2.0,1.0,226.0,226.0,226.1,0.8,0.6,0.6,867.7,0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.369121167515626,False
1009852,2026-08-16T09:44:51.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.6,3.9,0.0,1.4,3.0,252.6,252.8,252.6,21.3,21.1,21.4,869.7,-6.7,50.06,0.0,-12.7,61.1,869.1,-2.8,-0.5,61.1,100.0,3351.0,3348.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.45606704106914264,False
1009883,2026-08-16T09:45:07.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,2.0,1.0,241.3,241.6,241.5,0.8,0.6,0.6,867.7,-0.2,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35953111564871837,False
1009914,2026-08-16T09:45:22.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.1,14.1,0.0,1.4,3.0,245.8,246.0,245.9,21.8,21.6,21.4,869.9,-6.3,50.01,0.0,-7.6,61.1,867.8,7.8,7.1,61.1,100.0,3344.0,3341.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4372554949910076,False
1009976,2026-08-16T09:45:53.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,16.0,0.0,1.4,2.0,241.9,242.0,242.2,18.7,17.7,17.8,869.9,0.7,50.06,0.0,-5.2,61.1,870.4,-15.3,-15.1,61.1,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.42252261698491494,False
1010007,2026-08-16T09:46:09.628711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,2.0,1.0,246.8,247.3,246.9,0.8,0.6,0.6,867.7,0.2,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3644190277182099,False
1010038,2026-08-16T09:46:24.629574+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.4,1.7,3.3,26.3,0.0,1.4,3.0,221.7,222.0,222.1,20.4,18.7,19.4,867.1,11.3,49.89,0.0,3.1,61.1,870.4,-15.0,-15.5,61.1,100.0,3351.0,3348.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.49147502554900224,False
1010069,2026-08-16T09:46:40.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.0,1.0,250.3,250.4,250.1,0.8,0.6,0.6,867.7,-0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37155794375373674,False
1010162,2026-08-16T09:47:26.628816+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.3,1.6,2.5,21.3,0.0,1.4,2.0,236.9,237.0,237.2,19.5,17.9,18.4,867.9,5.1,49.93,0.0,0.4,61.1,870.4,-16.2,5.1,61.1,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4284289258233996,False
1010193,2026-08-16T09:47:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,2.0,1.0,235.5,236.6,236.2,0.8,0.6,0.6,867.7,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35606799304485004,False
1010224,2026-08-16T09:47:57.629269+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,7.4,0.0,1.4,3.0,244.7,244.9,245.0,19.6,18.6,18.8,870.1,-12.5,49.98,0.0,-7.0,61.1,869.4,-5.1,-2.2,61.1,100.0,3350.0,3347.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.42945853254220945,False
1010286,2026-08-16T09:48:28.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.9,16.4,0.0,1.4,3.0,235.7,236.0,236.4,24.0,24.0,23.6,870.3,-9.1,50.08,0.0,-5.3,61.1,868.4,7.3,6.0,61.1,100.0,3344.0,3341.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4357147606685304,False
1010317,2026-08-16T09:48:44.629024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,235.6,236.1,236.0,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3554249291607429,False
1010348,2026-08-16T09:48:59.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.4,9.0,0.0,1.4,2.0,242.0,242.3,242.2,20.8,20.1,20.3,869.4,-8.6,50.01,0.0,-7.1,61.5,870.8,-17.6,-17.4,61.5,100.0,3353.0,3351.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.42099702440364645,False
1010379,2026-08-16T09:49:15.630020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,247.3,247.7,247.2,0.8,0.6,0.6,867.7,0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36325911610313094,False
1010441,2026-08-16T09:49:46.619163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,252.6,252.9,252.4,0.8,0.6,0.6,867.7,-0.1,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.379655883451073,False
1010472,2026-08-16T09:50:01.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.9,15.5,0.0,1.4,2.0,243.1,243.2,243.4,21.7,21.3,21.3,869.9,-2.4,50.06,0.0,-15.5,61.5,870.8,-17.9,-18.1,61.5,100.0,3353.0,3351.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4296378752168351,False
1010503,2026-08-16T09:50:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.9,1.0,245.9,246.6,246.2,0.8,0.6,0.6,867.7,0.1,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3611659183008967,False
1010534,2026-08-16T09:50:32.618959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.2,13.5,0.0,1.4,2.0,236.7,236.9,237.0,19.7,18.2,18.8,868.6,-4.9,49.97,0.0,-3.5,61.5,870.8,-18.4,-18.2,61.5,100.0,3353.0,3351.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.42604383822976566,False
1010596,2026-08-16T09:51:03.619778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.3,6.5,0.0,1.4,2.0,247.5,247.6,247.7,24.9,24.9,24.6,870.5,-11.8,50.08,0.0,-16.1,61.5,870.8,-18.3,-18.2,61.5,100.0,3353.0,3351.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.43424492726140046,False
1010627,2026-08-16T09:51:19.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.3,0.0,2.0,1.0,225.4,224.7,225.6,0.8,0.6,0.6,867.7,0.3,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38238202856727427,False
1010689,2026-08-16T09:51:50.629796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,244.3,244.7,244.8,0.8,0.6,0.6,867.7,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3610852398645607,False
1010751,2026-08-16T09:52:21.619591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,2.0,1.0,235.2,235.5,235.9,0.8,0.6,0.6,867.7,0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3612766664168807,False
1010782,2026-08-16T09:52:36.629163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.6,5.8,0.0,1.4,2.0,234.0,234.0,234.5,20.5,18.7,19.8,869.0,-0.8,50.02,0.0,-4.4,61.5,868.4,5.0,5.9,61.5,100.0,3347.0,3345.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4186999734304731,False
1010813,2026-08-16T09:52:52.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,242.3,242.7,243.0,0.8,0.6,0.6,867.7,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3572242497665711,False
1010844,2026-08-16T09:53:07.630242+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,1.5,10.9,0.0,1.4,1.0,236.2,235.7,236.7,20.4,17.0,19.7,869.3,-6.3,50.0,0.0,-3.7,61.5,870.8,-17.2,-17.1,61.5,100.0,3353.0,3352.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.421696283580027,False
1010906,2026-08-16T09:53:38.629501+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,4.8,0.8,2.4,24.0,0.0,1.4,2.0,225.9,221.3,226.1,21.1,21.1,20.3,867.7,11.8,49.9,0.0,6.4,61.5,870.1,-12.2,-12.1,61.5,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.476598312826526,False
1010937,2026-08-16T09:53:54.619560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.3,0.0,2.0,1.0,251.0,250.0,250.8,0.8,0.6,0.6,867.7,-0.3,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38044554869277647,False
1010968,2026-08-16T09:54:09.619821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.3,0.5,4.9,0.0,1.3,2.0,250.2,249.0,250.2,24.3,20.0,23.9,870.3,-11.3,50.07,0.0,-14.0,61.5,870.8,-16.2,-16.1,61.5,100.0,3353.0,3351.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.4448943815902513,False
1010999,2026-08-16T09:54:25.629420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.1,0.0,2.0,1.0,233.7,232.4,234.3,0.8,0.6,0.6,867.7,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36296795502132345,False
