id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1011061,2026-08-16T09:54:56.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,2.0,1.0,241.1,239.9,241.3,0.8,0.6,0.6,867.7,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.357655668916713,False
1011092,2026-08-16T09:55:11.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.9,0.1,1.2,0.0,1.3,2.0,247.6,246.7,248.0,23.6,19.7,23.3,870.2,-10.4,50.06,0.0,-13.5,61.5,870.1,-11.6,-11.4,61.5,100.0,3352.0,3350.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.44578277251315185,False
1011123,2026-08-16T09:55:27.619088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.9,0.1,0.0,2.0,1.0,226.1,222.3,226.4,0.8,0.6,0.6,867.7,0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.379363389568215,False
1011154,2026-08-16T09:55:42.619216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,2.2,18.8,0.0,1.4,2.0,251.7,250.8,251.6,23.0,19.7,22.8,870.0,-10.2,50.06,0.0,-13.3,61.5,867.8,8.6,8.6,61.5,100.0,3342.0,3340.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4611316370017362,False
1011216,2026-08-16T09:56:13.618595+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,2.8,2.2,3.1,25.1,0.0,1.4,1.0,224.3,221.5,223.8,20.4,18.2,19.8,867.3,9.8,49.9,0.0,2.4,61.5,870.4,-15.3,-15.2,61.5,100.0,3352.0,3351.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.47673027393702017,False
1011247,2026-08-16T09:56:29.619411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,2.0,1.0,252.8,251.8,252.4,0.8,0.6,0.6,867.7,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3799023862917562,False
1011278,2026-08-16T09:56:44.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.3,1.3,2.2,0.0,1.4,2.0,223.6,221.9,223.8,22.0,21.1,20.7,867.8,-0.5,49.89,0.0,9.1,61.5,869.1,-2.7,-0.2,61.5,100.0,3344.0,3342.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.45644457536401306,False
1011309,2026-08-16T09:57:00.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,2.0,1.0,250.9,250.0,250.7,0.8,0.6,0.6,867.7,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3744529134119237,False
1011371,2026-08-16T09:57:31.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,2.0,2.0,246.8,245.8,246.4,0.8,0.6,0.6,867.7,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3710890014729512,False
1011402,2026-08-16T09:57:46.619183+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,2.7,1.3,3.0,27.3,0.0,1.4,2.0,229.9,227.2,229.6,21.2,20.1,19.9,867.4,13.0,49.9,0.0,6.1,61.9,870.4,-14.3,-14.1,61.9,100.0,3351.0,3349.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4606633098531781,False
1011433,2026-08-16T09:58:02.629861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.3,0.0,2.0,1.0,250.3,249.6,250.3,0.8,0.6,0.6,867.7,-0.3,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37624129546536406,False
1011464,2026-08-16T09:58:17.629652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.1,1.1,2.9,0.0,1.4,2.0,247.1,246.1,247.2,21.9,18.8,21.5,869.9,-2.9,50.05,0.0,-12.0,61.9,868.8,0.0,3.8,61.9,100.0,3350.0,3348.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4254597154037909,False
1011526,2026-08-16T09:58:48.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,1.0,5.4,0.0,1.4,2.0,251.3,250.1,251.2,21.4,18.1,21.1,869.8,-5.4,50.05,0.0,-11.7,61.9,868.8,0.0,0.9,61.9,100.0,3347.0,3345.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4377410809372425,False
1011557,2026-08-16T09:59:04.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.1,0.0,2.0,2.0,249.5,248.4,249.4,0.8,0.6,0.6,867.7,-0.1,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37821017008602803,False
1011588,2026-08-16T09:59:19.619098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.1,0.6,0.2,0.0,1.4,2.0,232.8,231.3,232.8,18.3,15.2,17.6,868.4,9.4,49.99,0.0,0.6,61.9,867.8,9.2,9.2,61.9,100.0,3339.0,3337.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4313485516511811,False
1011619,2026-08-16T09:59:35.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,244.1,243.9,244.5,0.8,0.6,0.6,867.7,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.358592643721694,False
1011681,2026-08-16T10:00:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,2.0,1.0,246.9,245.8,246.8,0.8,0.6,0.6,867.7,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36324715032567734,False
1011743,2026-08-16T10:00:37.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.2,0.0,2.0,1.0,250.6,249.6,250.7,0.8,0.6,0.6,867.7,0.2,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3778254225172139,False
1011774,2026-08-16T10:00:52.618919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.1,6.8,0.0,1.4,2.0,249.2,248.3,249.1,20.2,18.8,19.8,869.7,-2.9,50.05,0.0,-11.4,61.9,869.8,-9.7,-10.1,61.9,100.0,3350.0,3348.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4327378501269742,False
1011836,2026-08-16T10:01:23.629182+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.3,3.3,0.0,1.4,2.0,249.0,249.2,249.1,20.6,20.4,20.1,869.8,-10.1,50.05,0.0,-11.8,61.9,870.1,-13.4,-13.6,61.9,100.0,3352.0,3350.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4337216591992105,False
1011867,2026-08-16T10:01:39.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,221.9,222.4,222.2,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3856819234286978,False
1011898,2026-08-16T10:01:54.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.6,8.9,0.0,1.4,2.0,244.5,245.2,245.2,18.1,17.0,17.5,868.8,5.0,50.0,0.0,-8.1,61.9,869.4,-3.9,-1.8,61.9,100.0,3346.0,3344.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.41295343618716335,False
1011929,2026-08-16T10:02:10.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,242.9,243.5,243.5,0.8,0.6,0.6,867.7,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3580415005470779,False
1011991,2026-08-16T10:02:41.630301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.9,1.0,226.7,226.6,226.7,0.8,0.6,0.6,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37103852104499685,False
1012022,2026-08-16T10:02:56.629680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.3,6.6,0.0,1.4,1.0,250.4,250.7,250.6,20.5,20.4,20.1,869.8,-7.3,50.05,0.0,-11.9,61.9,870.1,-13.9,-13.7,61.9,100.0,3350.0,3349.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.43720104017155226,False
1012053,2026-08-16T10:03:12.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,247.6,248.2,247.8,0.8,0.6,0.6,867.7,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36540082587453904,False
1012084,2026-08-16T10:03:27.628725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.3,7.3,0.0,1.4,2.0,231.0,231.3,231.6,19.3,17.7,18.3,868.1,8.3,49.93,0.0,5.6,61.9,868.4,1.0,2.4,61.9,100.0,3343.0,3341.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4137893384503557,False
1012146,2026-08-16T10:03:58.628720+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.5,1.4,2.1,22.1,0.0,1.4,2.0,235.1,235.6,235.6,18.4,17.0,17.7,868.3,8.2,49.98,0.0,-1.2,61.9,870.4,-13.9,-14.0,61.9,100.0,3352.0,3350.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4292001750511799,False
1012177,2026-08-16T10:04:14.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.9,1.0,246.6,246.9,246.6,0.8,0.6,0.6,867.7,-0.1,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3645292641648049,False
1012208,2026-08-16T10:04:29.619602+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.1,1.9,2.7,21.4,0.0,1.4,1.0,225.9,225.9,226.0,22.2,20.3,20.7,867.4,7.3,49.89,0.0,7.4,61.9,870.1,-14.1,-14.1,61.9,100.0,3351.0,3350.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.44185112091806344,False
1012301,2026-08-16T10:05:16.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,226.8,226.2,226.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37202648792190635,False
1012332,2026-08-16T10:05:31.629422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.4,1.8,11.5,0.0,1.5,1.0,247.1,247.1,247.1,21.4,21.3,21.0,869.9,-4.4,50.06,0.0,-12.5,61.9,868.1,7.1,7.1,61.9,100.0,3343.0,3342.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4351746305617647,False
1012363,2026-08-16T10:05:47.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,1.0,226.3,226.2,226.4,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3720212809598224,False
1012394,2026-08-16T10:06:02.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,6.3,0.0,1.4,1.0,249.9,250.1,250.0,21.7,21.3,21.6,869.9,-8.2,50.06,0.0,-12.8,61.9,870.4,-14.5,-14.8,61.9,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4404101765375044,False
1012456,2026-08-16T10:06:33.619573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,5.6,0.0,1.4,2.0,226.7,226.4,226.5,21.2,19.5,20.0,868.5,13.6,49.95,0.0,3.6,61.9,867.8,8.0,8.7,61.9,100.0,3341.0,3339.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4297551808291287,False
1012487,2026-08-16T10:06:49.630242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.9,2.0,233.6,233.3,233.7,0.8,0.6,0.6,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3705192551329384,False
1012518,2026-08-16T10:07:04.619482+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.8,13.1,0.0,1.4,1.0,236.9,237.1,237.3,18.5,16.8,18.5,868.6,-1.9,49.97,0.0,-2.9,61.9,870.4,-15.0,-15.4,61.9,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4170596725043206,False
1012549,2026-08-16T10:07:20.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.9,2.0,247.1,247.1,247.0,0.8,0.6,0.6,867.7,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3740839006192519,False
1012611,2026-08-16T10:07:51.628996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.9,1.0,250.3,249.6,250.2,0.8,0.6,0.6,867.7,0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37251000392846906,False
1012642,2026-08-16T10:08:06.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.2,1.2,13.5,0.0,1.4,2.0,248.7,247.5,248.7,23.0,18.8,22.8,870.0,-9.5,50.06,0.0,-13.0,61.9,868.8,4.0,3.9,61.9,100.0,3345.0,3343.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.43612969830552156,False
1012673,2026-08-16T10:08:22.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.9,0.0,0.0,1.9,1.0,223.1,219.1,223.5,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4047764469158326,False
1012704,2026-08-16T10:08:37.629668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.8,0.7,4.8,0.0,1.4,1.0,244.0,243.0,244.5,19.7,14.9,19.2,869.1,-1.3,50.01,0.0,-6.6,61.9,869.8,-6.1,-5.1,61.9,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4305673789869755,False
1012797,2026-08-16T10:09:24.630098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.9,0.1,0.0,1.9,1.0,230.5,226.1,230.6,0.8,0.6,0.6,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.377940453913053,False
1012828,2026-08-16T10:09:39.630894+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.9,4.0,2.2,22.3,0.0,1.3,1.0,251.3,250.4,251.1,24.8,20.8,24.4,870.3,-11.3,50.08,0.0,-15.0,62.2,868.1,11.0,8.2,62.2,100.0,3343.0,3342.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4800049824631554,False
1012859,2026-08-16T10:09:55.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.1,0.0,1.9,1.0,246.7,245.8,247.0,0.8,0.6,0.6,867.7,-0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3657354369884919,False
1012921,2026-08-16T10:10:26.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.9,1.0,245.9,245.1,245.7,0.8,0.6,0.6,867.7,0.0,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3639082062520016,False
1012952,2026-08-16T10:10:41.618584+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,2.6,2.2,1.6,20.2,0.0,1.3,2.0,226.3,223.7,226.1,21.3,19.1,20.6,868.5,10.4,49.93,0.0,5.9,62.2,870.1,-9.8,-5.1,62.2,100.0,3346.0,3344.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4446199428282133,False
1012983,2026-08-16T10:10:57.628872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.9,1.0,251.5,250.8,251.1,0.8,0.6,0.6,867.7,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3791185935509744,False
1013014,2026-08-16T10:11:12.629819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.4,2.1,12.6,0.0,1.3,1.0,242.0,240.9,242.4,23.3,19.9,23.0,869.3,-6.9,50.01,0.0,-11.5,62.2,871.4,-19.5,-19.6,62.2,100.0,3354.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4384843638815978,False
1013076,2026-08-16T10:11:43.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.0,2.9,19.4,0.0,1.3,1.0,231.6,229.1,231.4,21.2,18.2,20.5,868.5,-0.4,49.95,0.0,-0.7,62.2,871.4,-19.8,-20.3,62.2,100.0,3355.0,3354.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4551630099931388,False
1013107,2026-08-16T10:11:59.619762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.2,0.0,1.9,1.0,239.2,238.5,239.5,0.8,0.6,0.7,867.7,-0.2,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3676721277474821,False
1013138,2026-08-16T10:12:14.619217+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,1.3,9.3,0.0,1.3,2.0,246.3,245.5,246.4,29.3,26.0,28.9,871.1,-12.2,50.1,0.0,-18.3,62.2,869.8,-2.9,0.5,62.2,100.0,3348.0,3346.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4323226322515676,False
1013169,2026-08-16T10:12:30.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.0,0.0,1.9,1.0,238.0,236.9,238.6,0.8,0.6,0.7,867.8,0.0,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3652242763009975,False
1013231,2026-08-16T10:13:01.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.0,1.9,1.0,237.1,236.1,237.5,0.8,0.6,0.6,867.7,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36213217166974315,False
1013262,2026-08-16T10:13:16.629265+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.0,2.9,2.2,20.3,0.0,1.3,1.0,245.9,244.9,245.9,30.6,27.7,30.5,871.3,-16.9,50.11,0.0,-19.6,62.2,869.1,3.4,3.8,62.2,100.0,3346.0,3345.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.45583398466849,False
1013324,2026-08-16T10:13:47.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.9,0.4,8.2,0.0,1.3,1.0,247.7,246.9,247.7,31.0,28.1,30.5,871.4,-14.6,50.12,0.0,-19.9,62.2,871.8,-22.8,-22.9,62.2,100.0,3354.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.44581662734805216,False
1013386,2026-08-16T10:14:18.629073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.8,2.3,16.2,0.0,1.3,2.0,233.6,232.3,233.8,24.1,20.3,23.6,869.5,-6.7,49.99,0.0,-1.7,62.2,871.8,-22.9,-23.5,62.2,100.0,3358.0,3356.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.44122676545535255,False
1013417,2026-08-16T10:14:34.619793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.9,0.1,0.0,1.8,1.0,240.6,239.9,241.1,0.9,0.6,0.7,867.7,0.1,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3694417379609837,False
1013448,2026-08-16T10:14:49.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.4,1.2,11.0,0.0,1.3,2.0,236.9,235.7,237.4,25.5,22.1,25.3,870.6,-10.0,50.04,0.0,-12.4,62.2,871.8,-21.0,-20.9,62.2,100.0,3355.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4285477186945606,False
1013479,2026-08-16T10:15:05.630092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.8,1.0,245.4,244.7,245.3,0.8,0.6,0.7,867.7,0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3681755502726085,False
1013541,2026-08-16T10:15:36.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.8,1.0,250.3,250.1,250.1,0.8,0.6,0.7,867.8,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3815061939178998,False
1013572,2026-08-16T10:15:51.618585+00:00,external_ems_2,bess_2,good,0.2485,normal,PCS DC current and BMS current mismatch: 35.5,0.5,1.1,2.5,35.5,0.0,1.3,1.0,233.4,233.0,233.5,24.6,23.5,24.1,869.9,8.5,50.01,0.0,-8.4,62.6,872.4,-27.0,-26.8,62.6,100.0,3358.0,3357.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4773304494990896,False
1013603,2026-08-16T10:16:07.618831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,1.8,1.0,249.7,250.0,249.9,0.9,0.6,0.7,867.8,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3914680750474877,False
1013634,2026-08-16T10:16:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.1,1.1,0.0,1.3,1.0,245.6,245.6,245.8,35.3,35.5,35.0,872.2,-20.8,50.15,0.0,-24.3,62.6,872.1,-19.7,-21.2,62.6,100.0,3360.0,3359.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4584766702033551,False
1013696,2026-08-16T10:16:53.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.2,1.4,0.0,1.3,2.0,249.5,249.2,249.9,32.1,32.2,32.4,871.9,-19.0,50.13,0.0,-25.0,62.6,872.1,-17.6,-18.9,62.6,100.0,3355.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4599298148536432,False
1013727,2026-08-16T10:17:09.619298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.9,1.0,236.5,237.1,237.0,0.8,0.6,0.7,867.7,-0.2,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.36345234845266033,False
1013758,2026-08-16T10:17:24.630588+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,0.5,2.1,22.1,0.0,1.3,2.0,246.0,245.9,246.2,37.0,37.4,36.9,872.5,-28.5,50.16,0.0,-25.6,62.6,870.4,-6.4,-0.4,62.6,100.0,3355.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4705124992425172,False
1013789,2026-08-16T10:17:40.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.0,1.9,1.0,232.7,233.3,233.1,0.9,0.6,0.7,867.7,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.37089841163879295,False
1013851,2026-08-16T10:18:11.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.9,1.0,247.2,247.6,247.5,0.8,0.6,0.7,867.7,0.1,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3717762759826924,False
1013882,2026-08-16T10:18:26.618806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.7,1.9,0.0,1.3,2.0,231.2,231.6,231.8,26.6,25.7,25.8,870.4,-6.5,50.01,0.0,-6.3,62.6,871.1,-8.4,-2.1,62.6,100.0,3351.0,3349.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4318940943865618,False
1013913,2026-08-16T10:18:42.629058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.9,0.0,0.0,1.8,1.0,247.6,248.4,248.4,0.9,0.6,0.7,867.7,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3785658293397895,False
1013944,2026-08-16T10:18:57.619087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,0.4,1.7,0.0,1.3,1.0,241.9,242.4,242.7,31.9,32.0,32.0,871.4,-19.2,50.07,0.0,-19.9,63.0,871.8,-17.5,-18.8,63.0,100.0,3357.0,3356.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.44150972109087383,False
1014006,2026-08-16T10:19:28.618574+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.6,0.9,2.7,25.3,0.0,1.2,1.0,231.5,232.1,232.0,26.1,25.2,25.4,870.4,-4.2,50.02,0.0,-9.2,63.0,873.1,-29.5,-29.4,63.0,100.0,3362.0,3361.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4620027491499541,False
1014037,2026-08-16T10:19:44.629654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,1.0,246.6,247.0,246.9,0.8,0.6,0.7,867.7,0.0,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3700149555516194,False
1014068,2026-08-16T10:19:59.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.5,10.5,0.0,1.2,1.0,244.9,244.9,245.1,37.2,37.4,37.1,872.6,-18.5,50.16,0.0,-25.8,63.0,873.1,-29.0,-29.3,63.0,100.0,3362.0,3361.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.45885487964840943,False
1014099,2026-08-16T10:20:15.629035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,1.0,232.2,232.6,232.6,0.8,0.6,0.7,867.7,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36390933673577414,False
1014161,2026-08-16T10:20:46.629850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.8,1.0,226.2,226.9,226.9,0.8,0.6,0.6,867.7,-0.1,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36674347030330096,False
1014192,2026-08-16T10:21:01.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,3.6,0.0,1.3,1.0,250.3,250.5,250.8,36.2,36.7,36.5,872.5,-21.3,50.16,0.0,-25.4,63.0,871.8,-17.7,-17.7,63.0,100.0,3358.0,3357.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4674347480616182,False
1014223,2026-08-16T10:21:17.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.8,1.0,247.0,247.3,247.3,0.8,0.6,0.7,867.7,0.1,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36670359900271987,False
1014254,2026-08-16T10:21:32.629345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.0,5.2,0.0,1.2,2.0,243.4,243.6,243.9,31.4,31.2,31.3,871.8,-14.0,50.16,0.0,-20.3,63.0,870.8,-8.8,-2.6,63.0,100.0,3352.0,3350.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.44255019826172376,False
1014316,2026-08-16T10:22:03.631222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,4.4,0.0,1.2,1.0,248.6,248.6,248.8,35.5,36.1,35.5,872.6,-23.6,50.12,0.0,-16.4,63.0,873.1,-28.0,-28.0,63.0,100.0,3361.0,3360.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4667961670360907,False
1014378,2026-08-16T10:22:34.618618+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.7,1.6,2.7,21.9,0.0,1.2,1.0,225.4,225.7,226.1,23.9,22.3,23.1,870.1,-5.6,49.97,0.0,-2.4,63.4,872.8,-27.5,-27.4,63.4,100.0,3360.0,3359.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4675238127296241,False
1014409,2026-08-16T10:22:50.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,246.8,247.0,246.9,0.8,0.6,0.7,867.7,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3696868879338971,False
1014471,2026-08-16T10:23:21.629003+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.8,1.0,228.3,228.9,228.5,0.8,0.6,0.6,867.7,-0.2,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3674727586631248,False
1014502,2026-08-16T10:23:36.629610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,14.0,0.0,1.2,1.0,233.1,233.5,233.7,24.2,23.1,23.7,870.4,3.7,50.01,0.0,-9.4,63.4,871.1,-10.3,-4.5,63.4,100.0,3355.0,3354.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4279616154640792,False
1014533,2026-08-16T10:23:52.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.8,1.0,238.6,239.0,238.9,0.8,0.6,0.6,867.7,-0.2,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3593672926483816,False
1014564,2026-08-16T10:24:07.629527+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,8.8,0.0,1.2,2.0,247.5,247.5,247.8,32.3,32.6,32.1,872.1,-22.6,50.13,0.0,-22.1,63.4,871.4,-13.8,-10.7,63.4,100.0,3355.0,3353.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.44883645522192295,False
1014626,2026-08-16T10:24:38.629282+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.9,14.9,0.0,1.1,2.0,248.9,248.7,249.0,31.2,31.2,30.8,872.0,-14.9,50.13,0.0,-21.1,63.4,870.1,0.0,1.8,63.4,100.0,3349.0,3347.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.45649051293365256,False
1014657,2026-08-16T10:24:54.618860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.8,1.0,247.6,248.0,248.0,0.8,0.6,0.6,867.8,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36858771147581093,False
1014688,2026-08-16T10:25:09.618743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.2,3.4,0.0,1.2,1.0,238.2,238.5,238.6,30.3,30.5,29.8,871.9,-16.7,50.11,0.0,-11.9,63.4,872.1,-20.1,-20.0,63.4,100.0,3358.0,3357.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4388099248186632,False
1014719,2026-08-16T10:25:25.619176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.8,1.0,247.4,247.5,247.5,0.8,0.6,0.6,867.7,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36832699416279563,False
1014781,2026-08-16T10:25:56.618573+00:00,external_ems_1,bess_1,good,0.1539,normal,PCS phase voltage imbalance high: 11.0,11.0,0.2,2.9,0.3,0.0,1.8,1.0,237.3,237.8,248.3,0.8,0.6,0.7,867.7,0.3,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4341011244211917,False
1014812,2026-08-16T10:26:11.629565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.5,8.0,0.0,1.2,1.0,236.7,236.8,237.2,22.7,21.6,21.9,870.6,-13.8,50.04,0.0,-8.4,63.4,872.1,-21.8,-21.8,63.4,100.0,3358.0,3357.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.43027251563532193,False
1014843,2026-08-16T10:26:27.629431+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,244.3,244.6,244.5,0.8,0.6,0.6,867.7,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36025332661548104,False
1014936,2026-08-16T10:27:13.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.1,5.7,0.0,1.1,1.0,248.2,248.4,248.6,27.9,28.0,27.6,871.5,-13.7,50.1,0.0,-18.4,63.8,870.4,-8.0,-3.1,63.8,100.0,3350.0,3349.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4400845986649996,False
1014967,2026-08-16T10:27:29.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.0,1.8,1.0,226.7,226.8,226.8,0.8,0.6,0.6,867.7,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3689691502866312,False
1014998,2026-08-16T10:27:44.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.6,2.0,0.0,1.1,1.0,246.4,246.6,246.8,24.1,23.9,23.9,871.0,-5.3,50.08,0.0,-18.4,63.8,870.4,-7.3,-5.3,63.8,100.0,3351.0,3350.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4417190508029568,False
1015029,2026-08-16T10:28:00.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.8,1.0,243.4,243.8,243.7,0.8,0.6,0.6,867.7,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3563645428403684,False
1015091,2026-08-16T10:28:31.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.8,1.0,235.1,235.6,235.2,0.8,0.6,0.7,867.7,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35629185839147975,False
1015122,2026-08-16T10:28:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.4,13.0,0.0,1.1,2.0,248.8,248.4,248.8,27.9,28.3,27.9,871.5,-15.2,50.11,0.0,-18.5,63.8,870.1,-2.2,0.2,63.8,100.0,3349.0,3347.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4449967373850931,False
1015153,2026-08-16T10:29:02.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.7,1.0,247.4,247.5,247.5,0.8,0.6,0.6,867.7,0.2,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37100323943851726,False
1015184,2026-08-16T10:29:17.629603+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.5,2.6,20.4,0.0,1.1,1.0,227.6,227.9,228.0,21.6,20.1,20.9,869.2,-0.9,49.95,0.0,0.0,63.8,871.8,-21.3,-21.6,63.8,100.0,3357.0,3356.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.454110366335607,False
1015246,2026-08-16T10:29:48.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.8,16.3,0.0,1.1,1.0,228.5,228.6,228.8,22.0,20.2,21.0,869.3,-6.2,49.94,0.0,-0.3,63.8,872.1,-22.5,-22.2,63.8,100.0,3356.0,3355.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.45056828650987224,False
1015277,2026-08-16T10:30:04.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.3,0.0,1.7,1.0,250.7,250.7,250.6,0.8,0.6,0.6,867.7,0.3,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3846879095823752,False
1015308,2026-08-16T10:30:19.629752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.4,10.0,0.0,1.1,1.0,249.2,249.1,249.3,30.0,30.1,29.7,871.7,-13.3,50.08,0.0,-20.2,63.8,872.1,-23.3,-23.0,63.8,100.0,3358.0,3357.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.45545759489585413,False
1015339,2026-08-16T10:30:35.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.7,1.0,235.1,235.6,235.5,0.8,0.6,0.6,867.7,-0.2,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35944548327725717,False
1015432,2026-08-16T10:31:21.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,0.3,0.0,1.1,2.0,247.3,247.2,247.5,33.0,33.4,32.9,872.1,-15.3,50.14,0.0,-22.6,63.8,871.4,-15.6,-15.3,63.8,100.0,3355.0,3353.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.45400614286148283,False
1015463,2026-08-16T10:31:37.619533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.7,1.0,225.5,226.0,226.2,0.8,0.6,0.6,867.7,0.1,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36688030783327275,False
1015494,2026-08-16T10:31:52.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.7,1.2,0.0,1.1,1.0,249.4,249.7,249.9,31.2,31.2,31.9,872.1,-15.7,50.15,0.0,-24.0,64.2,871.4,-14.5,-12.7,64.2,100.0,3354.0,3353.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.46095183955815877,False
1015556,2026-08-16T10:32:23.628699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.8,19.3,0.0,1.1,2.0,245.8,245.6,246.0,37.5,37.8,37.4,872.6,-24.6,50.16,0.0,-24.0,64.2,870.8,-5.3,-1.5,64.2,100.0,3353.0,3351.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.46821085084396863,False
1015587,2026-08-16T10:32:39.629060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,237.3,237.8,237.6,0.8,0.6,0.6,867.7,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.357988344397799,False
1015618,2026-08-16T10:32:54.619327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.5,0.7,0.0,1.1,2.0,247.0,247.0,247.1,39.4,39.5,39.2,872.9,-30.7,50.18,0.0,-22.9,64.2,873.4,-31.4,-31.5,64.2,100.0,3363.0,3361.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4788194378152718,False
1015649,2026-08-16T10:33:10.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.7,1.0,244.2,244.1,244.2,0.8,0.6,0.6,867.7,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3682843711382733,False
1015711,2026-08-16T10:33:41.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,246.4,246.8,246.6,0.8,0.6,0.6,867.7,-0.1,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3708363235683601,False
1015742,2026-08-16T10:33:56.629357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.1,15.2,0.0,1.1,1.0,238.2,238.4,238.8,33.6,33.4,33.3,872.3,-16.6,50.13,0.0,-27.9,64.2,873.4,-31.8,-31.4,64.2,100.0,3363.0,3362.0,25.3,24.2,24.6,20000.0,856.4,0,0,True,0.45654033277067313,False
1015773,2026-08-16T10:34:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,239.4,240.0,239.9,0.8,0.6,0.6,867.7,0.0,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3695327172223416,False
1015804,2026-08-16T10:34:27.618572+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.7,0.8,2.6,29.1,0.0,1.2,1.0,233.5,233.9,234.2,30.8,30.0,30.2,871.5,-7.0,50.07,0.0,-15.4,64.2,874.1,-36.1,-36.0,64.2,100.0,3366.0,3365.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4851669587898106,False
1015866,2026-08-16T10:34:58.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.5,9.8,0.0,1.2,1.0,238.5,238.9,239.2,33.7,33.4,33.6,872.3,-22.0,50.13,0.0,-22.1,64.6,873.8,-31.8,-33.0,64.6,100.0,3366.0,3365.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4544976490056551,False
1015897,2026-08-16T10:35:14.618767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,240.3,240.7,240.8,0.8,0.6,0.6,867.7,-0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36238935974743725,False
1015959,2026-08-16T10:35:45.619372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,232.5,232.8,233.0,0.8,0.6,0.6,867.7,0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3614402149247266,False
1016021,2026-08-16T10:36:16.628808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.7,1.0,243.2,243.3,243.2,0.8,0.6,0.6,867.7,-0.1,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37259051934655196,False
1016052,2026-08-16T10:36:31.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.3,14.2,0.0,1.1,3.0,242.3,242.4,242.5,48.6,48.8,48.3,874.1,-34.3,50.23,0.0,-29.1,64.6,872.8,-20.1,-21.3,64.6,100.0,3365.0,3362.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4861993389461498,False
1016083,2026-08-16T10:36:47.618920+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,241.8,242.4,242.4,0.8,0.6,0.6,867.7,0.0,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3641104985580454,False
1016114,2026-08-16T10:37:02.629257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.2,16.5,0.0,1.1,1.0,243.3,243.1,243.6,40.5,40.1,40.9,873.6,-22.1,50.18,0.0,-23.7,64.6,874.8,-38.6,-38.7,64.6,100.0,3367.0,3366.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4841061498039764,False
1016176,2026-08-16T10:37:33.618562+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.8,0.9,2.4,27.4,0.0,1.1,2.0,231.5,231.5,232.3,32.2,31.3,32.1,872.0,-10.4,50.06,0.0,-12.8,65.0,874.4,-37.8,-37.9,65.0,100.0,3367.0,3365.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4937199371092499,False
1016207,2026-08-16T10:37:49.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,245.6,245.5,245.7,0.8,0.6,0.6,867.7,0.0,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.372554182349898,False
1016238,2026-08-16T10:38:04.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.3,0.4,2.8,0.0,1.1,2.0,243.4,242.7,243.5,41.9,40.6,42.9,874.0,-34.5,50.2,0.0,-30.0,65.0,874.4,-37.3,-37.1,65.0,100.0,3367.0,3365.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.47894240370186886,False
1016269,2026-08-16T10:38:20.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.7,1.0,239.1,237.8,239.7,0.8,0.6,0.6,867.7,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3650800708821263,False
1016331,2026-08-16T10:38:51.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.1,0.0,1.7,1.0,238.7,236.4,239.7,0.8,0.6,0.6,867.7,-0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37000632543029677,False
1016362,2026-08-16T10:39:06.629264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.5,0.9,10.6,0.0,1.1,2.0,245.7,243.5,245.3,45.0,40.5,44.6,873.7,-32.5,50.2,0.0,-30.3,65.0,872.8,-21.9,-21.6,65.0,100.0,3362.0,3360.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4843368821670761,False
1016393,2026-08-16T10:39:22.619822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.9,0.0,0.0,1.7,1.0,233.3,231.2,234.3,0.8,0.6,0.6,867.7,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3663516264699234,False
1016424,2026-08-16T10:39:37.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.1,1.8,15.9,0.0,1.1,2.0,245.3,243.9,245.7,44.3,40.2,44.3,873.6,-26.1,50.2,0.0,-29.9,65.0,871.8,-10.2,-4.7,65.0,100.0,3354.0,3352.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.48347292193742986,False
1016486,2026-08-16T10:40:08.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,4.1,1.0,12.0,0.0,1.1,2.0,244.5,242.3,245.5,35.8,31.8,35.9,872.8,-21.4,50.19,0.0,-24.5,65.4,873.8,-33.4,-33.1,65.4,100.0,3365.0,3363.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4772373698325131,False
1016517,2026-08-16T10:40:24.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.0,1.7,1.0,245.1,243.9,245.3,0.8,0.6,0.6,867.7,-0.1,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.370164125018442,False
1016548,2026-08-16T10:40:39.619767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.8,2.0,11.9,0.0,1.1,1.0,230.4,228.1,231.6,29.0,24.2,28.9,871.1,-11.1,50.03,0.0,-8.3,65.4,873.1,-23.0,-23.8,65.4,100.0,3361.0,3360.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4752784483987349,False
1016579,2026-08-16T10:40:55.619471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.3,0.0,1.7,1.0,246.9,245.4,246.9,0.8,0.6,0.6,867.7,-0.3,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3740994220386331,False
1016641,2026-08-16T10:41:26.628998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.7,1.0,243.9,243.2,243.9,0.8,0.6,0.6,867.7,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36656620380225374,False
1016672,2026-08-16T10:41:41.618628+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,1.9,3.6,2.7,27.4,0.0,1.1,1.0,231.9,230.7,232.6,28.0,24.4,27.7,871.1,-4.2,50.03,0.0,-12.3,65.4,873.8,-31.6,-32.0,65.4,100.0,3364.0,3363.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.48783991187177594,False
1016703,2026-08-16T10:41:57.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,1.0,247.1,246.5,247.1,0.8,0.6,0.6,867.7,0.1,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37134244683981743,False
1016734,2026-08-16T10:42:12.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.1,2.4,0.0,1.1,1.0,246.4,245.6,246.6,41.7,38.7,41.5,873.2,-23.5,50.18,0.0,-28.2,65.4,873.1,-25.9,-24.6,65.4,100.0,3362.0,3361.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.47526852774509026,False
1016796,2026-08-16T10:42:43.630578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,1.8,17.0,0.0,1.2,3.0,247.1,246.3,247.2,41.7,38.5,41.6,873.2,-26.2,50.15,0.0,-28.3,65.4,871.4,-9.2,-1.4,65.4,100.0,3361.0,3358.0,25.5,24.3,24.6,20000.0,856.4,0,0,True,0.4748636711343716,False
1016827,2026-08-16T10:42:59.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.2,0.0,1.7,1.0,242.2,241.3,243.0,0.8,0.6,0.6,867.7,0.2,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.363738769465561,False
1016858,2026-08-16T10:43:14.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,0.6,2.0,0.0,1.2,1.0,244.9,244.0,245.1,43.3,40.3,43.3,873.4,-24.0,50.19,0.0,-29.3,65.8,872.8,-22.0,-33.0,65.8,100.0,3365.0,3364.0,25.5,24.3,24.6,20000.0,856.4,0,0,True,0.46492760271206507,False
1016889,2026-08-16T10:43:30.619184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,1.7,1.0,233.8,233.1,234.7,0.8,0.6,0.6,867.7,0.0,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36017207942521035,False
1016951,2026-08-16T10:44:01.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.1,0.0,1.7,1.0,239.7,238.4,240.3,0.8,0.6,0.6,867.7,0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36344954137650304,False
1017013,2026-08-16T10:44:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.7,1.0,243.0,242.5,243.1,0.8,0.6,0.6,867.7,-0.2,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3713596668645181,False
1017044,2026-08-16T10:44:47.629226+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,2.0,3.2,2.2,30.0,0.0,1.2,1.0,236.5,235.0,237.0,33.9,30.7,33.8,872.2,-7.4,50.07,0.0,-18.3,65.8,874.4,-37.4,-37.1,65.8,100.0,3366.0,3365.0,25.5,24.3,24.6,20000.0,856.4,0,0,True,0.4875732322147671,False
1017106,2026-08-16T10:45:18.618667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.7,9.3,0.0,1.2,1.0,244.9,244.0,245.2,49.8,46.4,49.5,874.1,-29.5,50.23,0.0,-34.1,65.8,874.8,-38.8,-38.5,65.8,100.0,3368.0,3367.0,25.5,24.3,24.6,20000.0,856.4,0,0,True,0.49709678329547125,False
1017137,2026-08-16T10:45:34.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.0,0.0,1.7,1.0,231.8,230.4,232.6,0.8,0.6,0.6,867.7,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.366811384173538,False
1017168,2026-08-16T10:45:49.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.6,0.3,1.8,0.0,1.2,2.0,246.0,245.1,245.9,51.2,47.6,50.8,874.1,-37.2,50.21,0.0,-35.6,66.2,874.4,-39.0,-37.1,66.2,100.0,3369.0,3367.0,25.5,24.3,24.6,20000.0,856.4,0,0,True,0.502029072452887,False
1017199,2026-08-16T10:46:05.629884+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.7,1.0,242.0,241.7,241.9,0.8,0.6,0.6,867.7,-0.1,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3657405389123243,False
1017261,2026-08-16T10:46:36.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,234.3,234.7,234.7,0.8,0.6,0.6,867.7,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36670287907406834,False
1017292,2026-08-16T10:46:51.629721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,2.2,18.4,0.0,1.2,3.0,243.3,243.1,243.4,61.7,61.9,61.7,875.6,-43.4,50.26,0.0,-37.0,66.2,873.4,-25.0,-24.2,66.2,100.0,3360.0,3357.0,25.5,24.3,24.6,20000.0,856.4,0,0,True,0.5189286951429232,False
1017323,2026-08-16T10:47:07.618716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,244.7,244.9,244.9,0.8,0.6,0.6,867.7,0.0,50.33,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3771562630694852,False
1017354,2026-08-16T10:47:22.618577+00:00,external_ems_2,bess_2,good,0.1812,normal,PCS DC current and BMS current mismatch: 31.3,0.4,0.4,2.8,31.3,0.0,1.2,1.0,232.6,232.9,233.0,42.5,42.4,42.8,873.3,-15.9,50.14,0.0,-18.3,66.2,876.1,-47.2,-47.1,66.2,100.0,3372.0,3371.0,25.5,24.3,24.6,20000.0,856.4,0,0,True,0.5306429349223165,False
1017416,2026-08-16T10:47:53.618572+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.5,0.9,2.4,28.0,0.0,1.2,1.0,231.1,231.2,231.6,35.9,35.0,35.7,872.7,-10.1,50.1,0.0,-16.7,66.6,875.1,-38.1,-39.1,66.6,100.0,3369.0,3368.0,25.5,24.3,24.6,20000.0,856.4,0,0,True,0.504447938731911,False
1017447,2026-08-16T10:48:09.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,244.0,244.2,244.2,0.8,0.6,0.6,867.7,0.0,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3727882219998072,False
1017478,2026-08-16T10:48:24.629561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.8,5.4,0.0,1.2,2.0,244.1,243.9,244.3,55.2,55.6,55.2,875.0,-38.8,50.27,0.0,-39.2,66.6,875.8,-44.2,-44.0,66.6,100.0,3371.0,3369.0,25.5,24.3,24.6,20000.0,856.4,0,0,True,0.5029125244877986,False
1017571,2026-08-16T10:49:11.628818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.8,1.0,242.8,242.8,242.9,0.8,0.6,0.6,867.7,0.1,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3688178355396159,False
1017602,2026-08-16T10:49:26.629440+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.2,0.3,1.6,21.7,0.0,1.2,3.0,243.5,243.6,243.7,58.0,58.0,57.7,875.4,-46.3,50.29,0.0,-41.5,66.6,873.8,-24.6,-23.4,66.6,100.0,3370.0,3367.0,25.5,24.3,24.6,20000.0,856.4,0,0,True,0.5293859003445038,False
