id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1024184,2026-08-16T11:44:17.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.8,2.7,0.0,1.2,2.0,227.5,227.8,227.7,22.3,20.7,21.5,869.6,-1.4,49.97,0.0,1.4,72.4,870.4,-4.1,-1.1,72.4,100.0,3354.0,3352.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4330176076742478,False
1024246,2026-08-16T11:44:48.619478+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.7,8.1,0.0,1.2,2.0,240.4,240.2,240.8,24.4,23.8,23.9,871.1,-8.5,50.06,0.0,-9.4,72.4,871.8,-16.6,-17.1,72.4,100.0,3357.0,3355.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.42259980530983465,False
1024277,2026-08-16T11:45:04.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.8,1.0,246.7,247.2,247.2,0.8,0.6,0.6,867.7,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3648361368312787,False
1024308,2026-08-16T11:45:19.628720+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.3,2.0,2.5,20.3,0.0,1.2,1.0,228.4,228.6,228.7,23.1,21.1,22.1,869.9,-3.7,49.96,0.0,-6.2,72.4,872.4,-24.0,-24.0,72.4,100.0,3359.0,3358.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4535983803320308,False
1024339,2026-08-16T11:45:35.629237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.8,1.0,250.0,250.2,250.2,0.8,0.6,0.7,867.7,0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3799156344546996,False
1024401,2026-08-16T11:46:06.619149+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,1.0,235.9,236.4,236.5,0.8,0.6,0.7,867.7,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35934300779819806,False
1024432,2026-08-16T11:46:21.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.0,1.8,0.0,1.2,1.0,237.2,238.0,237.9,24.5,23.5,23.9,870.4,-12.8,50.04,0.0,-11.7,72.4,871.4,-14.6,-12.7,72.4,100.0,3355.0,3354.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4231041927132375,False
1024463,2026-08-16T11:46:37.629150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.0,1.8,1.0,236.1,236.2,236.4,0.9,0.6,0.6,867.7,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37194840021107717,False
1024494,2026-08-16T11:46:52.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.3,1.1,0.0,1.2,2.0,244.6,244.8,244.9,27.3,27.1,27.1,871.1,-14.6,50.09,0.0,-18.4,72.4,871.4,-15.7,-13.9,72.4,100.0,3354.0,3352.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.43587415220498615,False
1024557,2026-08-16T11:47:24.628991+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.8,1.0,234.1,234.7,234.5,0.8,0.6,0.7,867.7,0.2,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3633820979789231,False
1024588,2026-08-16T11:47:39.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.6,12.7,0.0,1.1,2.0,245.1,245.0,245.2,51.7,52.1,52.0,874.0,-34.1,50.25,0.0,-37.0,72.4,872.4,-21.4,-22.3,72.4,100.0,3356.0,3354.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.49680574309342157,False
1024619,2026-08-16T11:47:55.619222+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.0,0.0,1.8,1.0,243.3,243.3,243.3,0.8,0.6,0.6,867.7,0.0,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37371890105935063,False
1024650,2026-08-16T11:48:10.619032+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.7,0.5,2.9,27.1,0.0,1.2,2.0,240.2,239.9,240.6,43.9,43.8,44.3,872.2,-16.7,50.22,0.0,-28.0,72.8,875.1,-43.8,-43.8,72.8,100.0,3370.0,3368.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.5155163876196993,False
1024712,2026-08-16T11:48:41.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,1.5,14.5,0.0,1.2,2.0,242.2,242.2,242.4,41.6,41.4,41.6,873.3,-23.1,50.17,0.0,-23.6,72.8,874.8,-37.6,-37.1,72.8,100.0,3369.0,3367.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.478407791340394,False
1024743,2026-08-16T11:48:57.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,245.1,245.4,245.3,0.8,0.6,0.6,867.7,0.0,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37256457829695655,False
1024774,2026-08-16T11:49:12.628775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,3.1,19.2,0.0,1.2,2.0,229.8,229.8,230.0,36.0,35.3,35.3,872.3,-23.7,50.1,0.0,-17.6,72.8,875.4,-42.9,-42.7,72.8,100.0,3370.0,3368.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.5110550023517411,False
1024805,2026-08-16T11:49:28.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.8,1.0,246.1,246.1,246.2,0.8,0.6,0.7,867.8,0.0,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37437707249160906,False
1024867,2026-08-16T11:49:59.629138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.0,0.0,1.8,1.0,246.7,246.7,246.7,0.8,0.6,0.6,867.7,0.0,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37017356502298526,False
1024929,2026-08-16T11:50:30.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.8,1.0,229.1,229.7,229.7,0.8,0.6,0.6,867.8,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3660269848831561,False
1024960,2026-08-16T11:50:45.619286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.6,7.0,0.0,1.2,1.0,244.9,245.5,245.4,34.2,34.4,34.2,872.5,-15.8,50.14,0.0,-24.7,73.2,873.1,-22.8,-22.4,73.2,100.0,3364.0,3363.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4494946656022748,False
1025022,2026-08-16T11:51:16.629154+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.3,0.3,1.9,21.6,0.0,1.2,2.0,243.8,243.8,244.1,37.5,37.6,37.3,873.0,-26.1,50.16,0.0,-25.9,73.2,871.1,-4.5,1.3,73.2,100.0,3353.0,3351.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.46819845297848295,False
1025053,2026-08-16T11:51:32.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.2,0.0,1.8,1.0,232.5,233.4,232.9,0.8,0.6,0.6,867.7,-0.2,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3620804985884402,False
1025084,2026-08-16T11:51:47.618786+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,4.0,0.0,1.2,1.0,249.3,249.6,249.8,35.6,36.2,35.6,872.7,-24.4,50.16,0.0,-24.7,73.2,873.4,-28.4,-28.2,73.2,100.0,3362.0,3361.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4675103994763022,False
1025115,2026-08-16T11:52:03.629828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,247.1,247.3,247.2,0.8,0.6,0.7,867.7,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.371103800056236,False
1025177,2026-08-16T11:52:34.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.8,1.0,250.2,250.7,250.5,0.8,0.6,0.6,867.8,0.1,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3783765120904677,False
1025208,2026-08-16T11:52:49.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.9,13.7,0.0,1.2,1.0,237.6,238.0,238.3,25.7,25.0,25.2,871.2,-12.5,50.05,0.0,-13.0,73.2,873.1,-26.2,-26.4,73.2,100.0,3362.0,3361.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.439898216334601,False
1025239,2026-08-16T11:53:05.628823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,244.7,244.8,244.9,0.8,0.6,0.7,867.7,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3656378063185942,False
1025270,2026-08-16T11:53:20.619337+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.3,1.6,2.8,23.5,0.0,1.2,1.0,229.6,229.5,229.8,23.0,21.4,22.1,870.0,-2.2,49.98,0.0,-2.6,73.2,872.8,-25.7,-25.7,73.2,100.0,3361.0,3360.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.45731361095944,False
1025332,2026-08-16T11:53:51.628854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.0,3.3,0.0,1.2,1.0,246.3,246.5,246.8,31.7,32.1,31.7,872.1,-14.1,50.13,0.0,-21.5,73.2,872.1,-17.4,-18.2,73.2,100.0,3360.0,3359.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4529989686974533,False
1025363,2026-08-16T11:54:07.630520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,226.6,226.8,226.9,0.8,0.6,0.6,867.7,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36640703503872946,False
1025394,2026-08-16T11:54:22.629721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.0,0.6,0.0,1.2,1.0,243.5,243.9,243.8,24.2,23.6,23.5,870.8,-13.4,50.06,0.0,-16.1,73.6,871.8,-14.0,-13.8,73.6,100.0,3359.0,3358.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4342143157228149,False
1025487,2026-08-16T11:55:09.629047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.9,1.0,249.1,249.3,249.4,0.8,0.6,0.7,867.8,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3730138500830269,False
1025518,2026-08-16T11:55:24.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.9,11.9,0.0,1.1,2.0,245.2,245.0,245.2,28.3,27.8,28.2,871.7,-11.9,50.1,0.0,-18.3,73.6,869.8,0.0,4.1,73.6,100.0,3352.0,3350.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4444325907936748,False
1025549,2026-08-16T11:55:40.630061+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.9,1.0,237.2,237.7,238.0,0.8,0.6,0.7,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3605276042380015,False
1025580,2026-08-16T11:55:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.8,0.4,14.2,0.0,1.2,1.0,244.4,243.1,245.0,22.7,19.9,22.3,871.4,-5.6,50.09,0.0,-13.4,73.6,871.8,-19.8,-19.5,73.6,100.0,3357.0,3356.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4460603739551662,False
1025642,2026-08-16T11:56:26.629526+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,4.7,2.3,2.0,24.0,0.0,1.2,1.0,228.5,223.8,228.4,20.8,18.5,20.4,869.1,8.6,49.93,0.0,6.7,73.6,871.1,-15.4,-14.7,73.6,100.0,3353.0,3352.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4644834236285092,False
1025673,2026-08-16T11:56:42.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.9,1.0,250.3,249.8,250.5,0.8,0.6,0.7,867.8,-0.1,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.37499367568574293,False
1025704,2026-08-16T11:56:57.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.5,2.0,13.8,0.0,1.1,1.0,240.8,239.3,241.4,22.1,17.6,21.9,869.8,-5.1,49.99,0.0,-9.7,73.6,871.8,-18.9,-18.4,73.6,100.0,3357.0,3356.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.44879609631308487,False
1025735,2026-08-16T11:57:13.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.0,0.0,1.9,1.0,245.6,244.6,245.7,0.8,0.6,0.7,867.8,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3641435960485112,False
1025797,2026-08-16T11:57:44.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.3,3.0,0.0,0.0,1.9,1.0,241.5,239.9,242.2,0.9,0.6,0.7,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3742330010134449,False
1025828,2026-08-16T11:57:59.619352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.7,0.2,0.6,0.0,1.1,1.0,247.7,246.6,248.0,26.6,22.9,26.4,871.0,-13.3,50.09,0.0,-16.0,73.6,870.8,-12.7,-12.2,73.6,100.0,3356.0,3355.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.44867974657742143,False
1025859,2026-08-16T11:58:15.628777+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,0.2,2.9,0.1,0.0,1.9,1.0,226.2,221.2,226.6,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38824862199843446,False
1025890,2026-08-16T11:58:30.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.4,0.8,11.1,0.0,1.2,1.0,244.7,243.7,245.3,22.0,17.6,21.7,870.2,-4.6,50.04,0.0,-12.6,73.6,869.4,6.5,5.3,73.6,100.0,3347.0,3346.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.43853443249393975,False
1025983,2026-08-16T11:59:17.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.0,1.9,1.0,236.9,235.7,237.1,0.8,0.6,0.6,867.7,0.1,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.35733417344019996,False
1026014,2026-08-16T11:59:32.629045+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.8,1.0,8.4,0.0,1.2,1.0,244.9,243.9,245.1,27.9,25.1,27.7,871.1,-14.4,50.07,0.0,-11.2,73.6,870.1,-6.0,-2.6,73.6,100.0,3345.0,3344.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4254979080508454,False
1026045,2026-08-16T11:59:48.628801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.0,1.9,1.0,243.7,243.0,244.0,0.8,0.6,0.7,867.7,0.1,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3610227073903103,False
1026107,2026-08-16T12:00:19.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,3.0,0.0,0.0,1.9,1.0,245.9,245.1,246.0,0.9,0.6,0.7,867.8,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3770645295430745,False
1026138,2026-08-16T12:00:34.618663+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,2.7,2.8,2.2,29.0,0.0,1.2,1.0,227.1,224.4,227.0,21.6,18.8,21.0,868.9,12.6,49.94,0.0,2.7,74.0,871.1,-16.4,-16.9,74.0,100.0,3355.0,3354.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4607938721498405,False
1026169,2026-08-16T12:00:50.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.9,1.0,249.0,248.3,248.9,0.8,0.6,0.7,867.7,0.1,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3701957989060061,False
1026200,2026-08-16T12:01:05.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.1,1.6,13.3,0.0,1.2,1.0,244.4,243.2,245.2,26.1,23.2,26.3,870.2,-8.4,50.04,0.0,-15.1,74.0,871.8,-21.7,-21.4,74.0,100.0,3357.0,3356.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4446808081624315,False
1026262,2026-08-16T12:01:36.629740+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,2.0,3.8,2.7,26.6,0.0,1.2,2.0,232.1,230.3,232.3,21.7,17.9,21.2,869.1,5.0,49.97,0.0,-2.0,74.0,871.8,-21.6,-21.4,74.0,100.0,3358.0,3356.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.46015550699246116,False
1026293,2026-08-16T12:01:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.8,1.0,236.8,235.6,237.1,0.8,0.6,0.7,867.7,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3582574173425575,False
1026324,2026-08-16T12:02:07.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,1.6,12.9,0.0,1.2,2.0,247.5,246.5,247.5,29.9,27.0,29.7,871.4,-12.9,50.11,0.0,-19.0,74.0,869.8,0.0,2.0,74.0,100.0,3350.0,3348.0,25.4,24.2,24.6,20000.0,856.4,0,0,True,0.4397559356193522,False
1026355,2026-08-16T12:02:23.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,3.0,0.0,0.0,1.8,1.0,227.2,225.1,227.4,0.8,0.6,0.7,867.8,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3716519896804329,False
1026417,2026-08-16T12:02:54.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.3,0.0,1.8,1.0,249.4,248.7,249.1,0.8,0.6,0.7,867.8,0.3,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3801501218008216,False
1026448,2026-08-16T12:03:09.629432+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,2.3,11.4,0.0,1.2,1.0,246.4,245.5,246.6,30.0,27.0,29.8,869.5,-10.9,50.11,0.0,-19.1,74.0,871.8,-22.3,-21.8,74.0,100.0,3357.0,3356.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.4491263423320471,False
1026510,2026-08-16T12:03:40.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.9,6.9,0.0,1.2,2.0,247.5,247.1,247.4,29.7,28.2,29.3,871.3,-14.4,50.11,0.0,-16.3,74.0,870.4,-7.5,-4.3,74.0,100.0,3350.0,3348.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.43072160364953016,False
1026572,2026-08-16T12:04:11.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,2.8,16.6,0.0,1.2,2.0,229.2,229.4,229.4,21.9,20.7,22.0,869.3,-5.9,49.96,0.0,0.1,74.0,872.1,-22.5,-22.3,74.0,100.0,3358.0,3356.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.44152142926205984,False
1026603,2026-08-16T12:04:27.629914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.8,1.0,249.4,249.7,249.6,0.8,0.6,0.7,867.7,-0.1,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3736219359081751,False
1026634,2026-08-16T12:04:42.618991+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.6,1.2,2.9,24.9,0.0,1.3,1.0,235.6,236.2,236.1,22.6,21.4,21.9,869.2,2.6,49.97,0.0,-5.5,74.0,872.1,-22.3,-22.4,74.0,100.0,3357.0,3356.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4473297272349074,False
1026665,2026-08-16T12:04:58.618732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.8,1.0,248.3,248.5,248.5,0.8,0.6,0.7,867.7,-0.1,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37076491952377744,False
1026727,2026-08-16T12:05:29.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,1.8,1.0,228.3,229.1,228.9,0.8,0.6,0.7,867.8,-0.1,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36394434645955714,False
1026758,2026-08-16T12:05:44.629359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.2,0.0,1.3,2.0,239.8,240.3,240.3,22.5,21.5,21.8,871.4,-11.8,49.98,0.0,-9.1,74.4,870.8,-9.6,-6.8,74.4,100.0,3352.0,3350.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42055645956053717,False
1026789,2026-08-16T12:06:00.619520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.0,0.0,1.8,1.0,239.5,239.9,239.8,0.9,0.6,0.7,867.7,0.0,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3658937495927412,False
1026820,2026-08-16T12:06:15.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.7,17.6,0.0,1.3,2.0,245.7,245.6,245.9,28.7,28.9,28.5,871.5,-16.2,50.11,0.0,-18.9,74.4,869.8,1.4,3.8,74.4,100.0,3347.0,3345.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4429416035660688,False
1026882,2026-08-16T12:06:46.629052+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.4,7.5,0.0,1.3,2.0,248.1,248.3,248.3,27.3,28.0,27.7,871.4,-13.3,50.1,0.0,-15.4,74.4,871.8,-20.8,-21.0,74.4,100.0,3355.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43420564887238117,False
1026913,2026-08-16T12:07:02.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.8,1.0,248.6,249.0,248.8,0.8,0.6,0.7,867.8,0.2,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37318559943929225,False
1026944,2026-08-16T12:07:17.628780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.5,2.2,0.0,1.3,1.0,227.7,228.0,228.0,21.3,19.6,20.5,869.3,-3.7,49.96,0.0,0.8,74.4,869.8,-1.5,2.5,74.4,100.0,3346.0,3345.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4228416163053628,False
1026975,2026-08-16T12:07:33.619020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.8,1.0,248.7,249.1,248.9,0.8,0.6,0.7,867.8,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3696791218860241,False
1027037,2026-08-16T12:08:04.619297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.3,0.0,1.8,1.0,246.7,246.8,246.8,0.8,0.6,0.7,867.8,0.3,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3761894552863616,False
1027068,2026-08-16T12:08:19.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,2.7,18.2,0.0,1.3,1.0,231.6,231.6,231.5,21.5,19.8,20.5,869.1,-2.9,49.94,0.0,0.0,74.4,871.8,-21.1,-21.1,74.4,100.0,3357.0,3356.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4389665312191955,False
1027099,2026-08-16T12:08:35.629635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.8,1.0,248.8,248.9,248.8,0.8,0.6,0.7,867.7,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3730643212637565,False
1027130,2026-08-16T12:08:50.629257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.4,7.2,0.0,1.3,2.0,247.1,247.2,247.4,28.5,28.8,28.5,871.4,-13.9,50.11,0.0,-18.9,74.4,871.8,-21.1,-21.0,74.4,100.0,3354.0,3352.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43496329261162253,False
1027192,2026-08-16T12:09:21.618576+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.6,0.6,2.6,22.0,0.0,1.2,1.0,235.6,236.1,236.2,21.4,20.9,21.5,869.5,0.1,49.96,0.0,-5.3,74.4,872.1,-21.9,-21.9,74.4,100.0,3358.0,3357.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4455163886986652,False
1027223,2026-08-16T12:09:37.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,3.0,0.0,0.0,1.8,1.0,235.5,236.2,236.1,0.9,0.6,0.6,867.8,0.0,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36845653119282745,False
1027254,2026-08-16T12:09:52.619187+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.0,1.2,0.0,1.2,1.0,251.1,251.3,251.4,28.2,27.9,28.3,871.4,-16.8,50.11,0.0,-19.6,74.4,871.4,-15.6,-15.7,74.4,100.0,3355.0,3354.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4692834761857202,False
1027285,2026-08-16T12:10:08.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.8,1.0,238.6,239.0,238.8,0.8,0.6,0.7,867.8,0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3609297181947636,False
1027347,2026-08-16T12:10:39.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.0,0.3,0.0,1.8,1.0,232.6,233.1,232.9,0.9,0.6,0.7,867.8,0.3,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3756121849524782,False
1027378,2026-08-16T12:10:54.619371+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.0,12.6,0.0,1.2,2.0,238.3,238.6,238.9,22.5,21.7,21.9,870.8,-9.1,50.07,0.0,-8.5,74.4,871.8,-21.7,-21.8,74.4,100.0,3357.0,3355.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4299377730740061,False
1027409,2026-08-16T12:11:10.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.9,1.0,247.6,248.1,247.8,0.8,0.6,0.7,867.8,-0.1,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36888856499276085,False
1027440,2026-08-16T12:11:25.628926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.4,8.3,0.0,1.2,2.0,228.3,228.1,228.4,22.1,20.0,20.7,869.0,-0.1,49.94,0.0,0.9,74.8,870.4,-8.4,-3.1,74.8,100.0,3353.0,3351.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4280913142188151,False
1027502,2026-08-16T12:11:56.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.7,5.6,0.0,1.2,1.0,248.3,248.2,248.7,28.7,29.0,28.7,871.4,-16.2,50.11,0.0,-19.1,74.8,872.1,-21.8,-21.9,74.8,100.0,3357.0,3356.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.44716867860406523,False
1027564,2026-08-16T12:12:27.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,2.6,17.8,0.0,1.2,1.0,241.6,242.2,242.0,21.6,20.2,20.9,869.5,-4.5,50.0,0.0,-7.8,74.8,872.1,-22.3,-22.3,74.8,100.0,3358.0,3357.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4417122309393737,False
1027595,2026-08-16T12:12:43.629078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.9,1.0,247.8,247.9,247.9,0.8,0.6,0.7,867.8,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3723755385452297,False
1027657,2026-08-16T12:13:14.618549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.0,0.0,0.0,1.9,1.0,222.1,221.9,222.4,0.9,0.6,0.7,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.4008702653822373,False
1027688,2026-08-16T12:13:29.618904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.9,17.6,0.0,1.2,1.0,249.8,250.0,250.2,30.2,30.2,30.6,871.3,-16.5,50.12,0.0,-20.6,74.8,869.4,1.1,3.3,74.8,100.0,3357.0,3356.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.46386975345704295,False
1027719,2026-08-16T12:13:45.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.9,1.0,238.7,238.9,238.8,0.8,0.6,0.7,867.8,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3625833915860606,False
1027750,2026-08-16T12:14:00.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.6,6.5,0.0,1.2,1.0,249.5,249.6,249.6,31.4,32.2,31.4,871.8,-18.4,50.13,0.0,-21.7,74.8,872.4,-24.9,-25.0,74.8,100.0,3359.0,3358.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.45909414052660225,False
1027812,2026-08-16T12:14:31.630017+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,0.6,5.4,0.0,1.2,1.0,235.7,236.1,236.5,26.8,26.7,26.7,871.0,-8.2,50.05,0.0,-7.9,74.8,870.4,-2.8,0.5,74.8,100.0,3356.0,3355.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4320438610891886,False
1027843,2026-08-16T12:14:47.618918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.1,0.0,1.8,1.0,238.9,239.8,239.3,0.8,0.6,0.7,867.8,0.1,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3630057949959201,False
1027874,2026-08-16T12:15:02.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.0,14.4,0.0,1.2,1.0,237.5,237.8,237.8,26.2,25.9,25.8,870.8,-12.3,50.06,0.0,-13.2,74.8,872.8,-26.7,-26.7,74.8,100.0,3360.0,3359.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.44453253920518165,False
1027905,2026-08-16T12:15:18.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.8,1.0,246.6,246.8,246.7,0.8,0.6,0.7,867.8,-0.1,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37314740337734276,False
1027967,2026-08-16T12:15:49.630297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.8,1.0,250.5,250.6,250.6,0.8,0.6,0.7,867.8,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3866191099245646,False
1027998,2026-08-16T12:16:04.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,5.7,0.0,1.2,1.0,236.9,237.1,237.3,26.3,26.1,25.9,872.3,-21.5,50.08,0.0,-23.9,75.1,872.8,-27.2,-27.2,75.1,100.0,3361.0,3360.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.46348176199757907,False
1028029,2026-08-16T12:16:20.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,3.0,0.1,0.0,1.8,1.0,237.4,237.9,238.1,0.9,0.6,0.7,867.8,0.1,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3723752104762091,False
1028122,2026-08-16T12:17:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.6,13.5,0.0,1.2,2.0,246.1,246.1,246.3,34.5,34.5,34.2,872.4,-19.8,50.15,0.0,-23.6,75.1,870.8,-6.3,-0.7,75.1,100.0,3353.0,3351.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.45887099191270725,False
1028153,2026-08-16T12:17:22.619019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.8,1.0,224.9,225.2,225.4,0.8,0.6,0.7,867.8,0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3791836482301469,False
1028184,2026-08-16T12:17:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,2.2,14.9,0.0,1.2,2.0,248.9,248.7,249.2,33.2,33.5,33.3,872.3,-17.9,50.14,0.0,-22.9,75.1,870.1,-3.0,2.9,75.1,100.0,3353.0,3351.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4663942657589899,False
1028215,2026-08-16T12:17:53.628928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.0,0.0,1.8,1.0,248.7,248.8,248.7,0.9,0.6,0.7,867.8,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3897245006373648,False
1028277,2026-08-16T12:18:24.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,3.0,0.1,0.0,1.8,1.0,240.3,241.0,240.6,0.9,0.6,0.7,867.8,-0.1,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36967318690643075,False
1028308,2026-08-16T12:18:39.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,0.3,4.0,0.0,1.2,2.0,238.8,239.2,239.6,26.1,25.9,26.0,871.1,-10.8,50.05,0.0,-10.5,75.1,871.4,-14.8,-13.4,75.1,100.0,3351.0,3349.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.43276179629138173,False
1028339,2026-08-16T12:18:55.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.8,1.0,247.0,246.9,247.1,0.8,0.6,0.7,867.8,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3717364928076249,False
1028370,2026-08-16T12:19:10.618573+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.8,1.5,1.6,21.2,0.0,1.2,2.0,236.3,236.1,236.9,24.1,22.6,23.7,870.8,-2.8,50.05,0.0,-16.2,75.1,872.4,-24.0,-23.9,75.1,100.0,3360.0,3358.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.44624443248991036,False
1028432,2026-08-16T12:19:41.619506+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.2,2.7,15.6,0.0,1.2,2.0,232.0,231.5,232.1,22.1,18.9,21.2,869.7,-7.1,49.97,0.0,-3.4,75.1,872.4,-22.7,-22.7,75.1,100.0,3359.0,3357.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4497505423346054,False
1028463,2026-08-16T12:19:57.630022+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,3.0,0.3,0.0,1.8,1.0,243.4,241.9,244.2,0.8,0.6,0.7,867.8,0.3,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37390743080989985,False
1028494,2026-08-16T12:20:12.619757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.9,1.4,12.0,0.0,1.2,1.0,248.1,246.7,248.2,30.7,26.8,30.4,871.8,-13.4,50.11,0.0,-19.5,75.5,870.4,-1.4,-0.2,75.5,100.0,3353.0,3352.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.46071641660619783,False
1028525,2026-08-16T12:20:28.629371+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.3,3.0,0.1,0.0,1.8,1.0,228.9,226.7,229.8,0.9,0.6,0.7,867.8,-0.1,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38757669392354394,False
1028618,2026-08-16T12:21:14.629094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.0,1.8,18.0,0.0,1.2,1.0,247.0,245.7,247.2,31.9,27.9,31.4,871.9,-18.0,50.12,0.0,-20.3,75.5,870.1,0.0,3.1,75.5,100.0,3353.0,3352.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4714657133167746,False
1028649,2026-08-16T12:21:30.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,3.0,0.0,0.0,1.8,1.0,229.9,226.8,230.8,0.8,0.6,0.7,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37504003733076907,False
1028680,2026-08-16T12:21:45.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.8,0.5,10.8,0.0,1.2,1.0,247.6,246.3,247.8,33.4,28.6,32.7,871.9,-13.4,50.13,0.0,-21.4,75.5,872.4,-24.2,-24.1,75.5,100.0,3360.0,3359.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.465758726745898,False
1028742,2026-08-16T12:22:16.618574+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,2.3,5.0,2.6,20.3,0.0,1.2,1.0,231.3,229.4,231.7,23.2,18.2,22.5,869.8,-1.9,49.97,0.0,0.8,75.5,872.4,-22.2,-22.4,75.5,100.0,3359.0,3358.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.46560778672316405,False
1028773,2026-08-16T12:22:32.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,3.0,0.0,0.0,1.8,1.0,245.9,245.0,246.5,0.9,0.6,0.7,867.8,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3742507939867024,False
1028804,2026-08-16T12:22:47.629807+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.5,0.6,11.3,0.0,1.2,2.0,238.9,237.7,239.3,23.6,20.1,23.4,870.8,-5.1,50.02,0.0,-10.8,75.5,871.4,-16.4,-15.9,75.5,100.0,3353.0,3351.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.43291302942167165,False
1028835,2026-08-16T12:23:03.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,3.0,0.1,0.0,1.8,1.0,246.9,245.9,246.8,0.9,0.6,0.7,867.8,-0.1,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37879485273377755,False
1028897,2026-08-16T12:23:34.629294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,3.0,0.1,0.0,1.8,1.0,249.5,248.5,248.9,0.9,0.6,0.7,867.8,-0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38720750355401146,False
1028928,2026-08-16T12:23:49.619329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.1,0.6,11.0,0.0,1.2,2.0,242.9,241.5,243.4,28.9,25.8,28.8,871.5,-10.7,50.05,0.0,-17.9,75.5,872.1,-21.7,-21.4,75.5,100.0,3359.0,3357.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.44581688919109425,False
1028959,2026-08-16T12:24:05.629019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.1,0.0,0.0,1.8,1.0,229.7,228.8,230.5,0.8,0.6,0.7,867.9,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37487816468311996,False
1028990,2026-08-16T12:24:20.619176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.7,0.5,6.0,0.0,1.2,1.0,246.7,245.8,246.5,32.8,29.1,32.1,871.9,-17.6,50.11,0.0,-21.1,75.5,872.4,-23.6,-23.9,75.5,100.0,3360.0,3359.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.45705912693874906,False
1029052,2026-08-16T12:24:51.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.5,1.7,15.0,0.0,1.2,2.0,238.9,238.0,239.4,25.4,21.9,24.9,870.4,-5.1,50.03,0.0,-12.2,75.9,872.1,-20.1,-18.9,75.9,100.0,3358.0,3356.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4376829225682554,False
1029083,2026-08-16T12:25:07.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,3.0,0.0,0.0,1.8,1.0,247.3,246.6,247.1,0.9,0.6,0.7,867.8,0.0,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3763015416203293,False
1029145,2026-08-16T12:25:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,3.0,0.1,0.0,1.8,1.0,228.1,226.3,228.3,0.9,0.6,0.7,867.8,-0.1,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38371439993840745,False
1029207,2026-08-16T12:26:09.630337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.0,0.0,0.0,1.8,1.0,248.0,247.2,247.9,0.9,0.6,0.7,867.8,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37918024892177876,False
1029238,2026-08-16T12:26:24.619197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,1.2,13.8,0.0,1.2,2.0,244.2,243.4,244.4,32.0,28.8,31.7,871.6,-20.3,50.1,0.0,-15.6,75.9,870.4,-6.5,1.0,75.9,100.0,3351.0,3349.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4492300866232417,False
1029269,2026-08-16T12:26:40.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.8,1.0,234.7,233.9,235.3,0.9,0.7,0.7,867.8,0.0,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3783803746047823,False
1029300,2026-08-16T12:26:55.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.8,1.5,15.9,0.0,1.2,1.0,241.1,239.3,241.5,28.3,25.5,28.3,871.6,-11.3,50.12,0.0,-15.1,75.9,873.1,-27.2,-26.9,75.9,100.0,3361.0,3360.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4644666679220248,False
1029362,2026-08-16T12:27:26.619134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.9,2.4,14.3,0.0,1.2,2.0,222.3,220.6,222.9,24.0,20.1,23.7,870.0,-7.0,49.97,0.0,-1.7,75.9,872.4,-21.3,-21.3,75.9,100.0,3355.0,3353.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.49173216090353283,False
1029393,2026-08-16T12:27:42.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.0,1.8,1.0,248.5,248.4,248.4,0.9,0.7,0.7,867.8,0.2,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39639246354765895,False
1029424,2026-08-16T12:27:57.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.7,9.9,0.0,1.2,1.0,248.1,247.4,247.8,34.1,33.2,33.8,872.4,-16.7,50.09,0.0,-23.1,75.9,873.1,-26.6,-26.5,75.9,100.0,3361.0,3360.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4589528838404241,False
1029455,2026-08-16T12:28:13.629114+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.2,0.0,1.8,1.0,237.8,238.4,238.1,0.9,0.6,0.7,867.8,-0.2,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3809444555904438,False
1029517,2026-08-16T12:28:44.629441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.2,0.0,1.8,1.0,248.3,248.4,248.4,0.9,0.6,0.7,867.8,-0.2,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3863878234207118,False
1029548,2026-08-16T12:28:59.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.4,5.9,0.0,1.2,1.0,247.2,247.4,247.7,33.0,33.2,32.7,872.4,-19.9,50.14,0.0,-22.5,76.3,872.8,-25.8,-25.6,76.3,100.0,3361.0,3360.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4595121490412005,False
1029579,2026-08-16T12:29:15.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.9,1.0,225.8,226.1,226.2,0.9,0.7,0.7,867.8,0.1,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3905076476102783,False
1029610,2026-08-16T12:29:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.5,13.6,0.0,1.2,1.0,249.2,249.2,249.4,32.0,32.6,31.8,872.3,-20.9,50.12,0.0,-22.1,76.3,870.8,-7.3,-0.6,76.3,100.0,3352.0,3351.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4598255308495193,False
1029672,2026-08-16T12:30:01.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.8,8.3,0.0,1.2,2.0,246.3,246.1,246.5,32.1,32.1,31.6,872.2,-20.0,50.13,0.0,-21.6,76.3,871.4,-11.7,-8.9,76.3,100.0,3359.0,3357.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4468411169820544,False
1029703,2026-08-16T12:30:17.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.8,1.0,223.0,222.6,223.1,0.8,0.6,0.7,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3831811521441922,False
1029734,2026-08-16T12:30:32.629039+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.9,11.3,0.0,1.2,3.0,245.2,245.0,245.4,32.3,32.2,31.9,872.3,-14.5,50.13,0.0,-21.7,76.3,870.4,-3.2,0.2,76.3,100.0,3351.0,3348.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4614958015565554,False
1029765,2026-08-16T12:30:48.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.8,1.0,228.1,228.4,228.2,0.9,0.7,0.7,867.8,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38252950579827893,False
1029827,2026-08-16T12:31:19.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.8,1.0,247.4,247.8,247.4,0.9,0.7,0.7,867.8,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38596854415286186,False
1029858,2026-08-16T12:31:34.618820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.0,1.3,0.0,1.2,2.0,234.7,234.5,235.1,24.0,22.9,23.1,870.4,-4.7,50.01,0.0,-3.1,76.3,870.4,-3.4,-0.4,76.3,100.0,3350.0,3348.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4319581250024596,False
1029889,2026-08-16T12:31:50.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.8,1.0,243.1,243.6,243.4,0.9,0.7,0.7,867.8,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3753745470914961,False
1029920,2026-08-16T12:32:05.628940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.6,15.2,0.0,1.2,1.0,236.1,236.4,236.6,24.2,23.3,23.4,870.8,-8.5,50.04,0.0,-11.5,76.3,872.4,-23.7,-24.0,76.3,100.0,3360.0,3359.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.43487735142155215,False
1029982,2026-08-16T12:32:36.619650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,3.0,19.8,0.0,1.2,1.0,226.4,225.9,226.3,22.2,20.3,21.1,869.4,-3.5,49.96,0.0,-2.2,76.3,872.4,-23.3,-23.8,76.3,100.0,3359.0,3358.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4636770379064887,False
1030013,2026-08-16T12:32:52.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.3,0.0,1.8,1.0,248.4,248.4,248.6,0.9,0.6,0.7,867.8,-0.3,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3880241022656588,False
1030044,2026-08-16T12:33:07.628990+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,0.9,0.0,1.2,2.0,246.7,246.6,246.9,31.0,30.8,30.6,872.0,-16.4,50.12,0.0,-20.9,76.7,871.8,-15.5,-15.4,76.7,100.0,3361.0,3359.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4535329112303929,False
1030075,2026-08-16T12:33:23.629846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,3.0,0.2,0.0,1.8,1.0,228.9,229.4,229.4,0.8,0.7,0.7,867.8,0.2,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37999486208787475,False
1030137,2026-08-16T12:33:54.619219+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.8,1.0,237.0,237.6,237.3,0.8,0.6,0.7,867.8,-0.1,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35976445468938845,False
1030199,2026-08-16T12:34:25.618552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.1,0.0,1.9,1.0,229.5,229.7,229.5,0.9,0.6,0.7,867.8,0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3746706137247516,False
1030230,2026-08-16T12:34:40.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.8,18.2,0.0,1.1,2.0,250.3,250.5,250.5,30.3,30.2,29.4,871.9,-18.2,50.12,0.0,-20.2,76.7,870.1,0.0,2.4,76.7,100.0,3355.0,3353.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4693521841032724,False
1030292,2026-08-16T12:35:11.618573+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.5,1.6,1.4,20.6,0.0,1.1,2.0,231.4,231.2,231.7,22.8,21.2,21.9,870.0,6.3,50.03,0.0,-1.4,76.7,871.4,-14.3,-12.7,76.7,100.0,3354.0,3352.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44385248076912504,False
1030323,2026-08-16T12:35:27.618813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.1,0.0,1.8,1.0,229.3,229.2,229.5,0.9,0.6,0.7,867.8,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37503985253750477,False
1030354,2026-08-16T12:35:42.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.7,17.2,0.0,1.1,2.0,249.9,250.0,250.2,29.7,29.2,29.0,871.8,-19.3,50.12,0.0,-19.9,76.7,870.1,-2.1,0.1,76.7,100.0,3354.0,3352.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.46082009926519935,False
1030385,2026-08-16T12:35:58.618851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.8,1.0,246.6,246.7,246.7,0.9,0.7,0.7,867.8,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38610730578132174,False
1030447,2026-08-16T12:36:29.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.8,1.0,245.0,245.5,245.2,0.9,0.7,0.7,867.8,-0.2,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3824844085182235,False
1030478,2026-08-16T12:36:44.618737+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.3,1.8,3.1,25.6,0.0,1.1,1.0,222.1,222.4,222.2,22.1,20.3,21.2,869.0,4.6,49.94,0.0,3.2,76.7,872.1,-21.0,-19.9,76.7,100.0,3355.0,3354.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4958194459391072,False
1030509,2026-08-16T12:37:00.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.8,1.0,249.6,249.8,249.7,0.9,0.6,0.7,867.8,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38947686027433903,False
1030540,2026-08-16T12:37:15.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.2,4.7,0.0,1.1,1.0,248.4,248.6,248.6,29.2,29.0,28.6,871.2,-17.3,50.09,0.0,-19.4,76.7,872.4,-22.0,-22.0,76.7,100.0,3359.0,3358.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4506740727437585,False
1030602,2026-08-16T12:37:46.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,2.1,18.3,0.0,1.1,1.0,236.1,236.3,236.5,22.0,20.7,21.4,870.0,-3.4,50.0,0.0,-7.8,76.7,872.1,-21.7,-21.7,76.7,100.0,3358.0,3357.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44227503281131875,False
1030633,2026-08-16T12:38:02.629421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.8,1.0,241.8,242.4,242.2,0.8,0.6,0.7,867.8,0.1,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3652343309185786,False
1030664,2026-08-16T12:38:17.629220+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.9,17.9,0.0,1.1,2.0,247.7,247.9,247.9,28.5,28.3,28.1,871.7,-14.7,50.11,0.0,-19.2,77.1,869.8,3.2,4.0,77.1,100.0,3350.0,3348.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.45803872521606587,False
1030757,2026-08-16T12:39:04.629158+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,3.0,0.1,0.0,1.8,1.0,244.9,245.6,245.2,0.9,0.6,0.7,867.8,-0.1,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37576338827613975,False
