id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1030788,2026-08-16T12:39:19.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.5,0.6,11.5,0.0,1.1,1.0,246.0,246.0,246.0,27.1,26.6,26.7,870.7,-12.2,50.06,0.0,-9.3,77.1,870.1,-0.7,2.1,77.1,100.0,3352.0,3351.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44729699285546604,False
1030819,2026-08-16T12:39:35.629139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,3.0,0.0,0.0,1.8,1.0,235.8,236.7,236.5,0.9,0.6,0.7,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3684350983593859,False
1030850,2026-08-16T12:39:50.618846+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.5,15.5,0.0,1.1,2.0,240.6,240.5,240.8,22.5,21.7,21.8,870.6,-4.9,50.03,0.0,-9.4,77.1,872.1,-20.4,-20.8,77.1,100.0,3356.0,3354.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.434056087043166,False
1030912,2026-08-16T12:40:21.618651+00:00,external_ems_2,bess_2,good,0.3127,normal,PCS DC current and BMS current mismatch: 39.5,0.6,1.7,2.8,39.5,0.0,1.1,1.0,227.1,227.7,227.3,21.9,20.2,21.2,869.3,19.0,49.92,0.0,-0.5,77.1,872.1,-20.5,-20.3,77.1,100.0,3357.0,3356.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4930047213126972,False
1030943,2026-08-16T12:40:37.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,1.8,1.0,252.8,253.1,252.8,0.9,0.6,0.7,867.8,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3993238848857117,False
1030974,2026-08-16T12:40:52.629467+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.5,9.0,0.0,1.1,1.0,246.3,246.6,246.6,25.1,24.9,24.7,871.3,-10.9,50.09,0.0,-17.3,77.1,871.8,-19.9,-19.3,77.1,100.0,3355.0,3354.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44649637859972846,False
1031005,2026-08-16T12:41:08.619520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.8,1.0,246.4,246.6,246.4,0.9,0.6,0.7,867.8,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3768367618956923,False
1031067,2026-08-16T12:41:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.8,1.0,250.2,250.4,250.3,0.8,0.6,0.7,867.8,0.1,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37973461817421944,False
1031098,2026-08-16T12:41:54.618971+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.7,12.4,0.0,1.1,1.0,244.6,244.5,245.0,20.8,19.1,20.2,870.4,-2.1,50.04,0.0,-11.4,77.1,871.1,-14.5,-14.6,77.1,100.0,3356.0,3355.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4364305205157012,False
1031129,2026-08-16T12:42:10.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.8,1.0,237.6,238.1,238.3,0.9,0.7,0.7,867.8,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37389148142311557,False
1031160,2026-08-16T12:42:25.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,1.6,19.7,0.0,1.1,1.0,246.5,245.5,246.3,25.1,22.2,24.5,871.0,-11.8,50.08,0.0,-14.9,77.1,869.4,7.9,5.4,77.1,100.0,3346.0,3345.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44830552463581214,False
1031253,2026-08-16T12:43:12.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,3.0,0.1,0.0,1.8,1.0,249.4,248.2,248.9,0.9,0.6,0.7,867.8,0.1,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.385230116922632,False
1031284,2026-08-16T12:43:27.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.8,2.6,0.3,6.1,0.0,1.1,1.0,228.8,224.3,229.1,20.6,18.0,20.1,869.1,1.9,49.93,0.0,3.5,77.1,868.8,8.0,6.1,77.1,100.0,3346.0,3345.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4627104965867925,False
1031315,2026-08-16T12:43:43.629557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.0,0.0,1.8,1.0,242.0,240.9,242.4,0.9,0.7,0.7,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37365602806616627,False
1031377,2026-08-16T12:44:14.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,3.0,0.2,0.0,1.7,1.0,246.8,245.6,246.7,0.9,0.6,0.7,867.8,-0.2,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38441908938372316,False
1031408,2026-08-16T12:44:29.626737+00:00,external_ems_2,bess_2,good,0.0154,normal,PCS phase voltage imbalance high: 5.6,5.6,2.1,2.5,18.4,0.0,1.1,2.0,227.7,222.1,227.5,22.8,23.4,21.3,867.9,9.0,49.9,0.0,5.9,77.1,870.4,-9.4,-6.7,77.1,100.0,3348.0,3346.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4744509188010008,False
1031439,2026-08-16T12:44:45.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,3.0,0.0,0.0,1.7,1.0,251.5,250.6,251.2,0.8,0.7,0.7,867.8,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39560349802840455,False
1031470,2026-08-16T12:45:00.629609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,0.5,11.1,0.0,1.1,1.0,248.3,247.1,248.1,24.1,20.8,23.5,870.6,-4.9,50.07,0.0,-13.7,77.1,871.1,-16.0,-15.9,77.1,100.0,3353.0,3352.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4472492401946784,False
1031532,2026-08-16T12:45:31.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.0,0.9,8.5,0.0,1.1,2.0,240.3,239.1,240.1,19.6,15.6,19.1,869.2,3.6,49.99,0.0,-7.3,77.5,870.1,-4.9,-1.9,77.5,100.0,3351.0,3349.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4312733752730588,False
1031563,2026-08-16T12:45:47.619399+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,3.0,0.1,0.0,1.7,1.0,235.1,234.2,235.1,0.9,0.6,0.7,867.8,-0.1,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37112349078608275,False
1031594,2026-08-16T12:46:02.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.2,0.8,0.7,0.0,1.1,2.0,246.9,245.6,246.5,23.6,20.4,23.1,870.6,-6.1,50.07,0.0,-13.6,77.5,869.8,-5.4,-1.6,77.5,100.0,3353.0,3351.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4437088305345969,False
1031625,2026-08-16T12:46:18.619298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,3.0,0.1,0.0,1.7,1.0,227.4,223.9,227.1,0.9,0.7,0.7,867.8,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39237151412674504,False
1031687,2026-08-16T12:46:49.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,3.0,0.2,0.0,1.7,1.0,250.2,249.3,249.9,0.9,0.6,0.7,867.8,0.2,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3898695491848399,False
1031718,2026-08-16T12:47:04.629484+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.7,10.0,0.0,1.1,2.0,249.1,248.0,248.7,22.9,19.4,22.3,870.4,-4.6,50.06,0.0,-12.9,77.5,871.1,-14.6,-15.1,77.5,100.0,3353.0,3351.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44492906752508393,False
1031780,2026-08-16T12:47:35.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,1.8,1.6,16.9,0.0,1.1,1.0,227.7,224.7,227.3,20.2,18.4,19.5,868.5,7.1,49.91,0.0,4.8,77.5,870.1,-9.8,-8.2,77.5,100.0,3343.0,3342.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44424514167323587,False
1031842,2026-08-16T12:48:06.630181+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,1.1,4.3,1.6,22.1,0.0,1.1,1.0,238.4,237.5,238.6,19.3,15.0,18.7,869.2,7.3,50.0,0.0,-6.9,77.5,870.8,-14.8,-14.7,77.5,100.0,3353.0,3352.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4482482467768365,False
1031873,2026-08-16T12:48:22.629121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.0,0.1,0.0,1.7,1.0,247.4,246.6,247.3,0.9,0.6,0.7,867.8,0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38073921925118326,False
1031904,2026-08-16T12:48:37.618588+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,2.9,1.2,3.1,32.0,0.0,1.1,1.0,230.0,227.1,229.3,20.9,19.7,20.2,867.7,17.5,49.9,0.0,5.2,77.5,870.8,-14.5,-14.5,77.5,100.0,3348.0,3347.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.48727804731686764,False
1031935,2026-08-16T12:48:53.628768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.0,0.1,0.0,1.7,1.0,251.0,250.2,250.9,0.9,0.6,0.7,867.8,0.1,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39438339070005707,False
1031997,2026-08-16T12:49:24.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.3,3.0,0.0,0.0,1.7,1.0,226.8,224.1,226.3,0.9,0.6,0.7,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38865383557318656,False
1032028,2026-08-16T12:49:39.618924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.6,0.9,10.2,0.0,1.2,1.0,247.4,246.7,247.8,20.0,16.4,19.7,869.5,-4.4,49.99,0.0,-9.0,77.5,870.4,-14.6,-14.3,77.5,100.0,3352.0,3351.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.43226860784322657,False
1032059,2026-08-16T12:49:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,3.0,0.0,0.0,1.7,1.0,236.4,235.6,236.6,0.9,0.6,0.7,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36892531346682816,False
1032090,2026-08-16T12:50:10.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.4,0.9,0.0,1.2,2.0,246.2,245.4,245.8,22.5,20.5,21.9,870.2,-5.0,50.06,0.0,-12.8,77.5,869.8,-5.9,-2.8,77.5,100.0,3352.0,3350.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.43169891392207044,False
1032152,2026-08-16T12:50:41.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.7,17.0,0.0,1.2,2.0,250.7,251.1,250.7,22.0,21.3,21.3,870.1,-8.8,50.06,0.0,-13.2,77.5,868.4,8.2,6.3,77.5,100.0,3349.0,3347.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4529358860034283,False
1032183,2026-08-16T12:50:57.628736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.0,0.0,1.7,1.0,248.5,248.7,248.1,0.9,0.6,0.7,867.8,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3840298851248158,False
1032214,2026-08-16T12:51:12.628783+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.7,2.4,2.0,23.3,0.0,1.2,1.0,226.9,226.4,227.1,23.9,21.5,21.8,868.8,8.8,49.95,0.0,3.0,77.5,870.8,-14.5,-14.9,77.5,100.0,3350.0,3349.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4420790375444965,False
1032245,2026-08-16T12:51:28.629497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.1,0.0,1.7,1.0,239.2,239.8,239.6,0.9,0.6,0.7,867.8,0.1,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3702437397222377,False
1032307,2026-08-16T12:51:59.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.3,0.0,1.7,1.0,252.2,252.7,252.1,0.9,0.6,0.7,867.8,-0.3,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3999695779176988,False
1032338,2026-08-16T12:52:14.619318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.1,14.6,0.0,1.2,2.0,237.6,238.0,238.0,18.8,17.7,18.2,869.3,0.0,50.02,0.0,-9.1,77.5,870.4,-14.6,-14.4,77.5,100.0,3353.0,3351.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4212464611726726,False
1032369,2026-08-16T12:52:30.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.1,0.0,1.8,1.0,245.7,246.1,245.7,0.9,0.6,0.7,867.8,-0.1,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37568216392296866,False
1032400,2026-08-16T12:52:45.619481+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.3,1.8,2.4,27.4,0.0,1.2,2.0,232.4,232.1,232.3,19.7,17.9,18.8,868.0,13.2,49.9,0.0,2.8,77.5,870.4,-14.2,-14.0,77.5,100.0,3352.0,3350.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.45326363759133437,False
1032462,2026-08-16T12:53:16.618717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.2,9.6,0.0,1.2,1.0,248.5,248.7,248.7,20.8,20.4,20.2,870.0,-4.3,50.05,0.0,-11.9,77.5,868.8,5.3,6.4,77.5,100.0,3343.0,3342.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4332173858581663,False
1032493,2026-08-16T12:53:32.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.8,1.0,227.5,227.1,227.2,0.8,0.6,0.7,867.8,0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.366430876898813,False
1032524,2026-08-16T12:53:47.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.4,2.1,0.0,1.2,1.0,247.6,247.9,248.1,18.6,17.8,18.0,869.4,-5.2,50.04,0.0,-11.7,77.5,869.8,-7.3,-6.0,77.5,100.0,3347.0,3346.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4305247447741578,False
1032555,2026-08-16T12:54:03.619514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.0,0.0,1.8,1.0,235.9,236.0,236.0,0.9,0.6,0.7,867.8,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3711965483340943,False
1032617,2026-08-16T12:54:34.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.8,1.0,230.5,230.6,230.7,0.9,0.6,0.7,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3721303777836033,False
1032648,2026-08-16T12:54:49.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.4,8.0,0.0,1.2,2.0,250.4,250.5,250.6,19.6,19.1,19.0,869.7,-4.3,50.04,0.0,-10.8,77.5,870.1,-12.3,-12.5,77.5,100.0,3351.0,3349.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.44224361988252125,False
1032679,2026-08-16T12:55:05.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.2,0.0,1.8,1.0,248.5,248.8,248.4,0.9,0.6,0.7,867.8,0.2,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38143223839538853,False
1032710,2026-08-16T12:55:20.618558+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.5,1.8,3.2,27.3,0.0,1.2,1.0,222.8,222.7,223.2,20.8,19.0,19.8,866.9,15.1,49.92,0.0,7.3,77.5,870.1,-12.2,-12.1,77.5,100.0,3350.0,3349.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.47714226778305086,False
1032772,2026-08-16T12:55:51.619658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.8,12.5,0.0,1.2,2.0,236.1,236.1,236.4,18.2,16.5,17.2,868.0,2.9,49.95,0.0,-3.4,77.5,869.8,-9.6,-9.0,77.5,100.0,3346.0,3344.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4183137509733783,False
1032834,2026-08-16T12:56:22.618597+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.4,2.1,3.1,29.9,0.0,1.3,1.0,229.1,228.8,229.2,24.5,22.4,22.8,867.0,18.9,49.89,0.0,8.1,77.5,870.1,-11.0,-11.2,77.5,100.0,3351.0,3350.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.46182391035736714,False
1032865,2026-08-16T12:56:38.618929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.0,0.0,0.0,1.8,1.0,248.5,248.7,248.2,0.9,0.6,0.7,867.8,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3797498059347062,False
1032927,2026-08-16T12:57:09.619034+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.0,0.0,0.0,1.8,1.0,238.5,238.8,239.0,0.9,0.6,0.7,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36844885917720693,False
1032958,2026-08-16T12:57:24.629248+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.5,3.5,0.0,1.2,2.0,247.3,247.5,247.4,17.6,17.2,16.9,869.3,-3.5,50.03,0.0,-8.7,77.5,868.8,0.0,1.6,77.5,100.0,3348.0,3346.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4284348061059024,False
1032989,2026-08-16T12:57:40.619568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.1,0.0,1.8,1.0,224.7,225.1,224.9,0.9,0.6,0.7,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38965617291213844,False
1033020,2026-08-16T12:57:55.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.6,0.5,0.0,1.2,1.0,250.3,250.5,250.4,17.2,16.8,16.6,869.0,1.9,50.02,0.0,-8.2,77.5,868.4,1.4,2.6,77.5,100.0,3344.0,3343.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.43956882752907095,False
1033082,2026-08-16T12:58:26.629502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.0,13.8,0.0,1.2,1.0,246.4,246.6,246.5,16.8,16.2,15.8,869.1,-1.7,50.02,0.0,-3.4,77.5,867.1,12.1,11.4,77.5,100.0,3337.0,3336.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4389709416554617,False
1033113,2026-08-16T12:58:42.619513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.8,1.0,233.4,233.8,233.8,0.8,0.6,0.7,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35868760726486326,False
1033144,2026-08-16T12:58:57.630079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.6,15.6,0.0,1.2,1.0,242.9,243.3,243.4,15.0,13.7,14.2,867.8,7.1,50.02,0.0,1.1,77.5,869.4,-8.5,-8.6,77.5,100.0,3348.0,3347.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.42776460231959396,False
1033175,2026-08-16T12:59:13.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.8,1.0,246.0,246.4,246.0,0.8,0.6,0.7,867.8,0.2,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36649472837494323,False
1033237,2026-08-16T12:59:44.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.0,0.0,0.0,1.8,1.0,250.9,251.7,251.4,0.9,0.6,0.7,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.391491703571989,False
1033268,2026-08-16T12:59:59.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.9,13.7,0.0,1.2,1.0,242.5,243.0,243.0,15.0,13.7,14.3,868.2,6.1,49.99,0.0,-6.6,77.5,869.1,-7.6,-7.7,77.5,100.0,3347.0,3346.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.42273099337352893,False
1033299,2026-08-16T13:00:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.8,1.0,245.1,245.8,245.3,0.8,0.6,0.7,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3625052288093614,False
1033392,2026-08-16T13:01:01.619252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.3,7.7,0.0,1.2,2.0,247.5,247.5,247.6,15.1,14.3,14.0,868.5,1.1,50.0,0.0,-5.7,77.5,868.8,-6.6,-6.8,77.5,100.0,3346.0,3344.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4335032950892194,False
1033423,2026-08-16T13:01:17.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.1,0.0,1.8,1.0,227.1,227.3,227.3,0.9,0.6,0.7,867.8,0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38030835620700115,False
1033454,2026-08-16T13:01:32.629198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.1,3.0,0.0,1.2,1.0,248.7,249.2,249.3,14.8,14.0,13.9,868.2,7.7,50.0,0.0,-5.1,77.5,867.1,10.7,9.7,77.5,100.0,3338.0,3337.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.43617678335444043,False
1033485,2026-08-16T13:01:48.629205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.8,1.0,243.6,244.1,243.8,0.8,0.6,0.7,867.8,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36052287871732763,False
1033547,2026-08-16T13:02:19.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.8,1.0,249.2,249.4,249.1,0.8,0.6,0.7,867.8,-0.1,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3727498575176797,False
1033578,2026-08-16T13:02:34.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,1.6,0.0,1.2,2.0,231.8,231.3,231.6,19.6,18.0,18.4,866.6,15.3,49.89,0.0,9.8,77.5,866.1,16.9,16.9,77.5,100.0,3334.0,3332.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4375344553707466,False
1033609,2026-08-16T13:02:50.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.8,1.0,239.8,239.8,239.6,0.8,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3575284018571354,False
1033640,2026-08-16T13:03:05.619224+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.8,12.0,0.0,1.2,1.0,235.1,234.7,235.0,18.6,16.7,17.1,866.6,7.4,49.9,0.0,7.7,77.5,868.4,-4.6,-4.2,77.5,100.0,3344.0,3343.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4172953757908509,False
1033702,2026-08-16T13:03:36.628738+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.4,2.5,2.7,27.4,0.0,1.1,1.0,228.6,228.9,229.0,29.9,27.4,27.8,865.1,27.4,49.82,0.0,16.2,77.5,867.8,0.0,-0.8,77.5,100.0,3341.0,3340.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.46492486631232327,False
1033733,2026-08-16T13:03:52.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.8,1.0,249.5,249.7,249.5,0.8,0.6,0.7,867.8,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37041414230147174,False
1033764,2026-08-16T13:04:07.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.5,6.6,0.0,1.1,2.0,247.7,248.2,248.2,13.2,12.9,12.7,867.6,2.9,49.98,0.0,-3.0,77.5,868.1,-3.7,-3.2,77.5,100.0,3344.0,3342.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.43178442733965433,False
1033795,2026-08-16T13:04:23.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.0,0.0,1.8,1.0,232.2,231.6,232.1,0.9,0.6,0.7,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37080707987603634,False
1033888,2026-08-16T13:05:09.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,5.6,0.0,1.1,1.0,246.4,246.5,246.8,12.7,11.6,11.5,867.4,2.6,49.97,0.0,-2.1,77.5,866.7,8.2,6.3,77.5,100.0,3339.0,3338.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4218830671589356,False
1033919,2026-08-16T13:05:25.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.0,0.0,1.8,1.0,226.1,226.5,226.3,0.9,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3802248837978349,False
1033950,2026-08-16T13:05:40.629600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.8,16.2,0.0,1.1,2.0,248.5,248.9,248.8,12.9,11.9,11.8,867.2,3.6,49.97,0.0,-1.6,77.5,865.4,19.8,19.9,77.5,100.0,3333.0,3331.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4384034593908272,False
1034012,2026-08-16T13:06:11.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.6,13.8,0.0,1.1,1.0,229.7,229.6,229.8,21.7,20.2,20.4,866.2,12.1,49.92,0.0,10.0,77.5,867.8,-1.7,-1.5,77.5,100.0,3341.0,3340.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4307652906347643,False
1034043,2026-08-16T13:06:27.629368+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.8,1.0,238.8,239.4,239.2,0.8,0.6,0.7,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35935105886704377,False
1034074,2026-08-16T13:06:42.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.6,14.8,0.0,1.1,1.0,226.9,227.0,227.2,32.0,30.1,29.8,864.8,23.8,49.84,0.0,17.1,77.5,866.4,9.0,5.3,77.5,100.0,3336.0,3335.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.453727631782645,False
1034105,2026-08-16T13:06:58.618682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.8,1.0,245.2,245.4,245.4,0.9,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37182632344329597,False
1034167,2026-08-16T13:07:29.629612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.1,0.0,1.8,1.0,245.4,246.0,245.6,0.9,0.6,0.7,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3727398599182961,False
1034198,2026-08-16T13:07:44.618588+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.3,2.3,3.1,28.5,0.0,1.1,1.0,230.8,230.7,231.0,35.0,33.0,32.7,864.3,28.5,49.81,0.0,16.9,77.5,867.4,0.0,-0.1,77.5,100.0,3340.0,3339.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4768111098475814,False
1034229,2026-08-16T13:08:00.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.8,1.0,248.1,248.4,248.1,0.8,0.6,0.7,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3662847670545813,False
1034260,2026-08-16T13:08:15.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.9,9.4,0.0,1.1,1.0,246.2,246.3,246.4,12.5,11.3,11.3,866.6,6.4,49.96,0.0,0.2,77.5,865.7,15.8,16.6,77.5,100.0,3335.0,3334.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42526295663276786,False
1034322,2026-08-16T13:08:46.618975+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.4,0.6,4.1,0.0,1.1,2.0,240.5,240.4,240.5,19.6,18.2,18.5,865.5,15.1,49.9,0.0,4.4,77.5,866.1,11.0,9.2,77.5,100.0,3334.0,3332.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4258233725329916,False
1034353,2026-08-16T13:09:02.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.0,0.0,0.0,1.7,1.0,247.4,247.9,247.6,0.9,0.6,0.7,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37322595417660914,False
1034415,2026-08-16T13:09:33.618957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,1.7,1.0,231.0,231.3,231.2,0.9,0.6,0.7,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3756876238213016,False
1034477,2026-08-16T13:10:04.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.7,1.0,245.8,246.4,246.0,0.8,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36093335165427487,False
1034508,2026-08-16T13:10:19.629506+00:00,external_ems_2,bess_2,good,0.1636,normal,PCS DC current and BMS current mismatch: 30.2,0.3,2.6,3.5,30.2,0.0,1.1,1.0,230.0,230.0,230.3,40.6,38.0,38.4,863.6,31.0,49.78,0.0,21.7,77.5,867.1,0.8,0.6,77.5,100.0,3338.0,3337.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.49767655635639596,False
1034539,2026-08-16T13:10:35.630637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.7,1.0,247.7,248.4,247.9,0.8,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3642661060378354,False
1034570,2026-08-16T13:10:50.618560+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.5,2.5,3.0,26.7,0.0,1.1,1.0,232.4,232.5,232.9,33.7,31.7,31.2,863.7,27.3,49.8,0.0,18.4,77.5,866.7,0.6,0.8,77.5,100.0,3338.0,3337.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4648142598165141,False
1034632,2026-08-16T13:11:21.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.4,4.8,0.0,1.1,2.0,245.9,246.1,246.0,12.7,11.7,11.5,866.1,7.0,49.95,0.0,1.1,77.5,865.7,11.8,10.7,77.5,100.0,3335.0,3333.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.418808998139086,False
1034663,2026-08-16T13:11:37.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.7,1.0,238.2,237.8,238.3,0.8,0.6,0.7,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3560848336152071,False
1034694,2026-08-16T13:11:52.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.1,8.3,0.0,1.1,1.0,244.9,244.6,244.8,15.4,13.8,14.2,865.6,9.2,49.88,0.0,3.9,77.5,866.7,0.9,0.6,77.5,100.0,3337.0,3336.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41596599941739404,False
1034725,2026-08-16T13:12:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.7,1.0,234.4,234.5,234.4,0.8,0.6,0.7,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35976132825307783,False
1034787,2026-08-16T13:12:39.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.7,1.0,231.1,231.2,231.3,0.9,0.6,0.7,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3756876238213016,False
1034818,2026-08-16T13:12:54.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.2,0.2,0.0,1.1,1.0,247.9,248.1,248.1,12.5,11.3,11.3,865.9,6.6,49.95,0.0,1.2,77.5,866.1,6.4,5.9,77.5,100.0,3336.0,3335.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41807531892981814,False
1034849,2026-08-16T13:13:10.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.7,1.0,247.0,247.5,247.1,0.8,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3629030721971108,False
1034880,2026-08-16T13:13:25.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.6,14.4,0.0,1.1,2.0,244.2,244.6,244.3,12.5,11.4,11.2,866.0,6.2,49.95,0.0,1.5,77.5,864.4,20.6,20.7,77.5,100.0,3332.0,3330.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.427807801290182,False
1034942,2026-08-16T13:13:56.628995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.5,4.5,0.0,1.1,2.0,241.1,240.8,241.1,12.3,11.0,10.9,865.9,5.5,49.95,0.0,6.8,77.5,866.4,1.0,0.9,77.5,100.0,3337.0,3335.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.409343330448572,False
1034973,2026-08-16T13:14:12.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,244.0,244.4,244.2,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35337853827592386,False
1035004,2026-08-16T13:14:27.629694+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.5,2.7,2.9,29.6,0.0,1.1,1.0,227.7,227.5,228.0,36.5,34.7,33.8,863.5,30.5,49.78,0.0,21.2,77.5,866.4,0.9,0.7,77.5,100.0,3337.0,3336.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.47025692055424806,False
1035035,2026-08-16T13:14:43.629427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.7,1.0,247.6,248.2,247.8,0.8,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36359852845294577,False
1035097,2026-08-16T13:15:14.629885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.7,1.0,230.2,230.5,230.6,0.8,0.6,0.7,867.8,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3636578461030594,False
1035128,2026-08-16T13:15:29.618583+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.3,1.7,3.0,22.4,0.0,1.1,1.0,233.9,234.0,234.2,27.0,25.4,25.3,863.4,23.8,49.81,0.0,14.5,77.5,866.4,1.4,0.9,77.5,100.0,3337.0,3336.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.45237507563043855,False
1035159,2026-08-16T13:15:45.629068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.0,1.8,1.0,235.5,236.0,235.9,0.9,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3670667062810437,False
1035190,2026-08-16T13:16:00.618757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.1,0.2,0.0,1.1,1.0,238.6,238.8,238.8,20.3,18.9,18.9,865.6,7.0,49.85,0.0,8.3,77.5,865.7,6.8,7.0,77.5,100.0,3336.0,3335.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.425249831907583,False
1035252,2026-08-16T13:16:31.629674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,2.1,20.0,0.0,1.1,2.0,245.5,245.6,245.6,12.2,10.9,10.9,865.8,4.0,49.95,0.0,10.2,77.5,863.7,24.0,24.5,77.5,100.0,3331.0,3329.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4445124875986172,False
1035283,2026-08-16T13:16:47.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.0,0.0,1.8,1.0,234.0,234.4,234.4,0.9,0.6,0.7,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3727822969471441,False
1035314,2026-08-16T13:17:02.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,1.2,9.0,0.0,1.1,1.0,245.8,246.3,246.7,14.8,13.2,13.5,864.9,10.1,49.9,0.0,8.8,77.5,866.1,1.1,0.6,77.5,100.0,3332.0,3331.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41969200458669187,False
1035345,2026-08-16T13:17:18.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,1.0,247.1,247.5,247.2,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36274065487158713,False
1035407,2026-08-16T13:17:49.629316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.8,1.0,245.7,246.0,246.1,0.8,0.6,0.7,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3613811745062739,False
1035469,2026-08-16T13:18:20.618986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.8,1.0,244.1,244.5,244.3,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3563193708048345,False
1035500,2026-08-16T13:18:35.630291+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.2,2.4,2.2,23.3,0.0,1.1,1.0,233.9,233.9,234.1,30.5,28.8,28.1,863.5,25.3,49.83,0.0,14.5,77.5,865.7,2.0,2.1,77.5,100.0,3335.0,3334.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.44222630764536663,False
1035562,2026-08-16T13:19:06.619016+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.2,3.7,0.0,1.1,1.0,246.3,246.4,246.5,12.4,11.1,11.1,865.6,7.2,49.95,0.0,1.0,77.5,865.4,10.9,9.4,77.5,100.0,3335.0,3334.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41723577879622853,False
1035593,2026-08-16T13:19:22.618943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.8,1.0,227.0,227.2,227.4,0.8,0.6,0.7,867.8,-0.1,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37116419792178706,False
1035624,2026-08-16T13:19:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.6,13.3,0.0,1.1,2.0,245.5,245.5,245.8,15.2,13.7,13.9,865.0,11.3,49.93,0.0,1.2,77.5,863.4,24.6,25.9,77.5,100.0,3328.0,3326.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.43642159929628055,False
1035655,2026-08-16T13:19:53.629429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.0,0.0,1.8,1.0,241.7,241.7,241.6,0.9,0.6,0.7,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3686514926368413,False
1035717,2026-08-16T13:20:24.629966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.8,1.0,247.0,247.5,247.0,0.8,0.6,0.7,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36286980209336517,False
1035748,2026-08-16T13:20:39.629879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.6,1.9,0.0,1.0,3.0,234.4,234.4,234.7,20.3,19.0,19.1,864.1,16.1,49.86,0.0,14.5,77.1,864.7,14.2,10.7,77.1,100.0,3328.0,3325.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.4420722772807419,False
1035779,2026-08-16T13:20:55.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.8,1.0,248.5,249.1,248.7,0.8,0.6,0.7,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36543194238918236,False
1035810,2026-08-16T13:21:10.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,2.3,13.5,0.0,1.0,2.0,235.0,235.1,235.5,23.5,21.2,21.5,863.8,14.6,49.89,0.0,11.7,77.1,866.1,1.1,0.8,77.1,100.0,3335.0,3333.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.43017570888325685,False
1035872,2026-08-16T13:21:41.628680+00:00,external_ems_2,bess_2,good,0.0374,normal,PCS phase voltage imbalance high: 5.3; PCS DC current and BMS current mismatch: 22.3,5.3,2.3,2.3,22.3,0.0,1.0,1.0,227.1,232.1,232.4,33.9,31.8,31.6,863.1,26.9,49.82,0.0,14.7,77.1,865.4,4.6,4.4,77.1,100.0,3332.0,3331.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.4761573536500953,False
1035903,2026-08-16T13:21:57.628739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.7,1.0,247.6,248.1,247.7,0.8,0.6,0.7,867.7,-0.2,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.5,20000.0,855.9,0,0,True,0.3671298812239638,False
1035934,2026-08-16T13:22:12.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.5,6.6,0.0,1.0,1.0,245.3,245.5,245.5,12.9,11.7,11.6,865.2,7.9,49.95,0.0,1.3,77.1,865.7,1.3,0.9,77.1,100.0,3334.0,3333.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41052247912452644,False
1036027,2026-08-16T13:22:59.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.7,1.0,236.9,237.1,237.2,0.8,0.6,0.7,867.8,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36031901171231545,False
1036058,2026-08-16T13:23:14.619197+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.2,1.3,2.1,20.6,0.0,1.0,2.0,246.1,246.2,246.3,12.5,11.2,11.2,865.2,5.9,49.95,0.0,1.3,77.1,863.1,26.5,15.3,77.1,100.0,3329.0,3327.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4349516042530103,False
1036089,2026-08-16T13:23:30.628716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,231.6,231.9,232.1,0.8,0.6,0.7,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3641791867726877,False
1036120,2026-08-16T13:23:45.619036+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.0,18.5,0.0,1.0,2.0,247.0,247.2,247.3,12.6,11.3,11.3,865.1,7.6,49.95,0.0,1.3,77.1,863.1,26.1,25.7,77.1,100.0,3324.0,3322.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.44069074963141763,False
1036182,2026-08-16T13:24:16.629025+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.3,1.8,2.5,23.5,0.0,1.0,1.0,228.4,228.3,228.6,30.8,29.1,29.0,862.9,24.7,49.8,0.0,21.6,77.1,865.4,1.2,1.0,77.1,100.0,3333.0,3332.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.44963586018025015,False
1036213,2026-08-16T13:24:32.629864+00:00,external_ems_1,bess_1,good,0.1514,normal,PCS phase voltage imbalance high: 10.9,10.9,0.2,3.0,0.0,0.0,1.7,1.0,232.6,243.5,243.3,0.8,0.6,0.7,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4121562837327969,False
1036244,2026-08-16T13:24:47.619001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.7,4.7,0.0,1.0,1.0,237.0,237.0,237.3,19.6,18.1,18.1,863.7,15.1,49.86,0.0,9.1,77.1,864.4,10.4,8.9,77.1,100.0,3329.0,3328.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.416706466113478,False
1036275,2026-08-16T13:25:03.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,245.1,245.6,245.3,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.360166497063121,False
1036337,2026-08-16T13:25:34.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.7,1.0,244.6,245.1,244.9,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35904014044173105,False
1036368,2026-08-16T13:25:49.618569+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.5,2.5,2.6,27.2,0.0,1.0,1.0,231.9,232.0,232.4,33.6,31.8,31.1,862.8,28.5,49.82,0.0,15.2,77.1,865.4,1.3,1.1,77.1,100.0,3333.0,3332.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4597737514414438,False
1036399,2026-08-16T13:26:05.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.7,1.0,237.7,237.6,237.8,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3561749291158779,False
1036430,2026-08-16T13:26:20.618904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,1.2,11.8,0.0,1.0,2.0,245.3,245.3,245.2,12.8,11.6,11.5,864.9,6.1,49.95,0.0,1.2,77.1,863.7,17.9,18.7,77.1,100.0,3331.0,3329.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42234380665567567,False
1036523,2026-08-16T13:27:07.630503+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,243.3,243.2,243.4,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3553818653251664,False
1036554,2026-08-16T13:27:22.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,2.2,19.9,0.0,1.1,1.0,245.3,245.5,245.5,12.4,11.0,11.0,864.9,6.0,49.95,0.0,1.3,77.1,862.7,25.9,27.1,77.1,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4343941135792149,False
1036585,2026-08-16T13:27:38.628699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,234.1,234.7,234.6,0.8,0.6,0.6,867.7,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35815645256412326,False
1036647,2026-08-16T13:28:09.629745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,1.0,244.4,245.0,244.5,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35711603050487445,False
1036678,2026-08-16T13:28:24.618615+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.4,2.5,2.9,28.0,0.0,1.1,1.0,228.0,228.2,228.4,35.1,33.3,32.6,862.5,29.1,49.8,0.0,23.3,77.1,865.4,1.1,1.0,77.1,100.0,3332.0,3331.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.45464750665190773,False
1036709,2026-08-16T13:28:40.629856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.7,1.0,249.4,250.1,249.5,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3715656136854682,False
1036740,2026-08-16T13:28:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,1.3,13.2,0.0,1.1,2.0,238.5,238.5,238.7,19.8,18.5,18.8,863.8,14.4,49.9,0.0,4.4,76.7,865.1,1.2,1.0,76.7,100.0,3327.0,3325.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.40639525152877026,False
1036802,2026-08-16T13:29:26.618887+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.5,3.6,0.0,1.1,1.0,248.3,248.5,248.4,12.3,11.1,11.2,864.6,4.9,49.95,0.0,1.3,76.7,865.1,1.3,1.0,76.7,100.0,3332.0,3331.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.41191384361082,False
1036833,2026-08-16T13:29:42.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.7,1.0,230.8,231.1,231.2,0.8,0.6,0.6,867.8,-0.2,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36411661243093646,False
1036864,2026-08-16T13:29:57.629480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.0,3.2,0.0,1.1,2.0,250.0,250.5,250.2,12.3,11.0,11.0,864.4,5.4,49.91,0.0,1.5,76.7,864.4,8.6,8.2,76.7,100.0,3332.0,3330.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.43108627167715596,False
1036895,2026-08-16T13:30:13.618842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.7,1.0,234.9,235.4,235.3,0.8,0.6,0.6,867.8,-0.2,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36051161372053253,False
1036957,2026-08-16T13:30:44.619412+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,231.5,231.4,231.7,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3642135330990364,False
1036988,2026-08-16T13:30:59.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.6,7.5,0.0,1.1,2.0,246.5,246.6,246.7,13.0,12.6,11.7,864.5,9.4,49.94,0.0,2.3,76.7,865.1,1.9,1.2,76.7,100.0,3331.0,3329.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4082356717098887,False
1037050,2026-08-16T13:31:30.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.7,1.9,19.0,0.0,1.1,1.0,227.7,225.7,227.9,37.8,39.1,34.4,861.8,32.3,49.81,0.0,23.3,76.7,863.7,13.3,11.4,76.7,100.0,3324.0,3323.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.46132895463618534,False
1037112,2026-08-16T13:32:01.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.4,1.6,15.1,0.0,1.1,1.0,235.7,232.5,236.1,21.7,23.9,20.5,863.1,18.0,49.87,0.0,6.9,76.7,864.7,2.9,2.2,76.7,100.0,3331.0,3330.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.42609414925459527,False
1037143,2026-08-16T13:32:17.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.9,0.2,0.0,1.7,1.0,235.3,233.0,235.7,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3615142232704167,False
1037174,2026-08-16T13:32:32.618563+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,3.4,6.2,2.7,27.2,0.0,1.1,1.0,233.7,230.6,234.0,35.6,37.7,31.5,862.0,30.5,49.8,0.0,19.1,76.7,864.7,3.3,2.3,76.7,100.0,3331.0,3330.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.47342972746764167,False
1037205,2026-08-16T13:32:48.629717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,3.0,0.0,0.0,1.7,1.0,238.6,236.8,239.2,0.8,0.6,0.7,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3628743779563835,False
1037267,2026-08-16T13:33:19.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,3.0,0.0,0.0,1.7,1.0,228.6,225.1,228.6,0.8,0.6,0.7,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38461018662173635,False
1037298,2026-08-16T13:33:34.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.0,2.1,17.5,0.0,1.1,1.0,244.5,242.7,244.5,12.9,14.7,11.7,864.2,10.0,49.94,0.0,2.6,76.7,862.1,27.5,28.6,76.7,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4402942386740632,False
1037329,2026-08-16T13:33:50.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.3,3.0,0.0,0.0,1.7,1.0,228.7,226.3,229.1,0.9,0.6,0.7,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38736105590329833,False
