id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1043994,2026-08-16T14:29:22.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.4,9.9,0.0,0.9,1.0,241.6,241.1,241.1,12.1,11.2,11.4,862.5,3.9,49.94,0.0,2.2,73.6,862.1,13.8,12.8,73.6,100.0,3319.0,3318.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.39659347298746067,False
1044025,2026-08-16T14:29:38.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,230.9,231.1,231.3,0.8,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3628152661565223,False
1044087,2026-08-16T14:30:09.629565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,242.3,242.1,242.0,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35562797475741553,False
1044118,2026-08-16T14:30:24.619731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.2,14.5,0.0,0.9,1.0,228.9,229.0,229.2,22.1,21.5,21.8,860.9,16.9,49.85,0.0,13.4,73.6,863.1,2.4,1.7,73.6,100.0,3324.0,3323.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4175962578929432,False
1044149,2026-08-16T14:30:40.619468+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,245.8,245.7,245.5,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35994732532477475,False
1044180,2026-08-16T14:30:55.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.0,18.1,0.0,0.9,2.0,225.3,225.4,225.6,32.6,31.8,31.4,860.4,26.1,49.79,0.0,21.0,73.6,862.4,8.0,7.2,73.6,100.0,3320.0,3318.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4383269812478573,False
1044242,2026-08-16T14:31:26.619192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.6,10.9,0.0,0.9,1.0,233.3,233.4,233.5,19.9,19.2,19.7,861.5,13.0,49.85,0.0,9.8,73.6,863.1,2.1,1.8,73.6,100.0,3324.0,3323.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41113042437800734,False
1044273,2026-08-16T14:31:42.618706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,241.4,241.3,241.0,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35471687318531386,False
1044304,2026-08-16T14:31:57.618566+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.3,1.8,3.1,27.0,0.0,0.9,1.0,226.3,226.2,226.5,38.6,37.9,36.8,860.0,29.2,49.78,0.0,19.9,73.2,863.1,2.2,1.7,73.2,100.0,3323.0,3322.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.44510900946158716,False
1044335,2026-08-16T14:32:13.619392+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,233.2,233.5,233.9,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35649501663617855,False
1044428,2026-08-16T14:32:59.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.4,6.0,0.0,0.9,1.0,241.4,240.9,241.1,14.7,13.4,13.9,862.1,8.1,49.88,0.0,5.7,73.2,861.7,14.1,14.0,73.2,100.0,3321.0,3320.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40914864500559883,False
1044459,2026-08-16T14:33:15.629963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,239.5,239.0,238.9,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35221712126236926,False
1044490,2026-08-16T14:33:30.628671+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.5,0.9,1.8,21.4,0.0,0.9,2.0,241.5,241.1,241.0,12.1,11.2,11.3,862.5,4.0,49.94,0.0,2.2,73.2,860.7,25.4,24.9,73.2,100.0,3311.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.412310149679747,False
1044552,2026-08-16T14:34:01.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,2.7,0.0,0.9,1.0,244.4,243.6,243.6,12.1,11.1,11.3,862.5,5.0,49.94,0.0,2.2,73.2,863.1,2.3,1.6,73.2,100.0,3324.0,3323.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39644350697608893,False
1044583,2026-08-16T14:34:17.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.1,242.8,242.7,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35652364370937417,False
1044614,2026-08-16T14:34:32.629751+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.3,1.2,2.9,27.8,0.0,0.9,1.0,225.7,225.6,225.9,37.5,37.8,36.6,860.2,30.0,49.83,0.0,19.9,73.2,863.1,2.2,1.7,73.2,100.0,3323.0,3322.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4422980270225704,False
1044645,2026-08-16T14:34:48.629526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,232.6,233.1,232.9,0.8,0.6,0.7,867.7,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35847903512451107,False
1044707,2026-08-16T14:35:19.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,241.5,241.2,241.0,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35471687318531386,False
1044738,2026-08-16T14:35:34.618587+00:00,external_ems_2,bess_2,good,0.1571,normal,PCS DC current and BMS current mismatch: 29.8,0.3,1.2,3.1,29.8,0.0,0.9,1.0,226.9,226.8,227.1,39.1,39.5,38.3,860.0,31.8,49.77,0.0,20.9,73.2,863.1,2.0,1.7,73.2,100.0,3324.0,3323.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.45411182090233404,False
1044769,2026-08-16T14:35:50.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.5,1.0,244.4,244.1,243.9,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3556147707349856,False
1044800,2026-08-16T14:36:05.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,2.6,0.0,0.9,1.0,243.0,242.5,242.5,12.1,11.0,11.3,862.5,4.6,49.94,0.0,2.2,73.2,863.1,2.0,1.8,73.2,100.0,3321.0,3320.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3952400261830226,False
1044862,2026-08-16T14:36:36.628868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.6,2.1,0.0,0.9,1.0,242.6,241.7,241.8,12.1,11.2,11.3,862.5,4.3,49.94,0.0,2.2,73.2,863.1,2.2,1.7,73.2,100.0,3324.0,3323.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3968128589688892,False
1044893,2026-08-16T14:36:52.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.5,1.0,225.6,226.1,226.3,0.8,0.6,0.6,867.7,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37041947445924117,False
1044955,2026-08-16T14:37:23.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,230.0,230.4,230.2,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36200036810416925,False
1045017,2026-08-16T14:37:54.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,227.5,227.6,227.7,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36974858963843527,False
1045048,2026-08-16T14:38:09.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.0,3.6,0.0,0.9,1.0,245.1,244.5,244.6,12.1,11.0,11.3,862.4,4.5,49.94,0.0,2.2,73.2,862.4,8.1,7.2,73.2,100.0,3318.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4027315689112182,False
1045079,2026-08-16T14:38:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,234.3,234.4,234.4,0.8,0.6,0.7,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3574467116297809,False
1045110,2026-08-16T14:38:40.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.3,15.9,0.0,0.9,2.0,240.9,240.4,240.3,12.1,11.2,11.3,861.7,4.2,49.89,0.0,11.1,73.2,861.4,20.1,16.6,73.2,100.0,3314.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40972340459348133,False
1045172,2026-08-16T14:39:11.628850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.7,11.3,0.0,0.9,1.0,232.4,232.9,233.1,20.0,19.5,19.7,861.4,13.6,49.93,0.0,10.2,72.8,863.1,2.3,1.7,72.8,100.0,3324.0,3323.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4077175305768577,False
1045203,2026-08-16T14:39:27.629278+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,1.6,1.0,242.4,241.8,241.5,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.35682413411074504,False
1045234,2026-08-16T14:39:42.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,2.2,17.2,0.0,0.9,1.0,224.0,224.2,224.3,38.3,37.1,36.2,859.9,29.4,49.77,0.0,21.2,72.8,862.1,12.2,10.0,72.8,100.0,3319.0,3318.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4542837959402556,False
1045265,2026-08-16T14:39:58.619338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,241.1,240.6,240.6,0.8,0.6,0.7,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35658373794095893,False
1045327,2026-08-16T14:40:29.619000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,240.9,240.6,240.3,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3542493282807957,False
1045358,2026-08-16T14:40:44.618662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.4,14.4,0.0,0.9,2.0,231.2,231.5,231.8,26.8,26.0,26.3,860.3,22.1,49.81,0.0,14.6,72.8,862.7,7.7,7.1,72.8,100.0,3324.0,3322.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4260658066263078,False
1045389,2026-08-16T14:41:00.629933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.0,242.7,242.6,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.357686872117559,False
1045420,2026-08-16T14:41:15.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.4,6.9,0.0,0.9,2.0,242.5,242.0,242.2,12.1,11.2,11.3,862.5,4.5,49.94,0.0,2.2,72.8,862.1,11.4,10.3,72.8,100.0,3324.0,3322.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4004603120725538,False
1045482,2026-08-16T14:41:46.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.0,15.7,0.0,0.8,1.0,246.2,245.6,245.7,12.0,11.0,11.3,862.4,4.7,49.94,0.0,2.2,72.8,861.4,20.4,18.9,72.8,100.0,3320.0,3319.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41242534340942644,False
1045513,2026-08-16T14:42:02.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,234.5,234.6,234.5,0.8,0.6,0.7,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3585868074332023,False
1045544,2026-08-16T14:42:17.629455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.3,0.2,4.5,0.0,0.9,2.0,238.1,237.0,238.0,20.4,20.1,20.4,861.9,11.4,49.94,0.0,6.6,72.8,861.7,15.9,14.3,72.8,100.0,3320.0,3318.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4121762029932139,False
1045575,2026-08-16T14:42:33.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.6,1.0,229.0,229.0,229.1,0.8,0.6,0.6,867.7,-0.2,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36867695834449243,False
1045637,2026-08-16T14:43:04.629300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,242.8,242.6,242.4,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.357686872117559,False
1045668,2026-08-16T14:43:19.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.5,0.0,0.9,1.0,243.4,243.0,243.0,12.1,11.1,11.3,862.4,4.9,49.94,0.0,2.2,72.8,863.1,2.4,1.7,72.8,100.0,3323.0,3322.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.39574585546782676,False
1045699,2026-08-16T14:43:35.629280+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,243.7,243.4,243.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35504600825881344,False
1045730,2026-08-16T14:43:50.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.0,17.0,0.0,0.9,1.0,225.1,225.0,225.3,31.7,31.1,31.4,860.1,25.7,49.79,0.0,23.1,72.8,862.1,8.7,7.5,72.8,100.0,3319.0,3318.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.44120680254064715,False
1045792,2026-08-16T14:44:21.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.6,13.0,0.0,0.9,1.0,232.6,232.5,232.7,21.5,21.1,21.4,861.5,15.2,49.85,0.0,9.3,72.8,863.1,2.2,1.6,72.8,100.0,3324.0,3323.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4088193243255342,False
1045823,2026-08-16T14:44:37.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,241.2,241.0,240.9,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35696145847260335,False
1045854,2026-08-16T14:44:52.618599+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.2,1.0,2.8,22.7,0.0,0.9,2.0,226.3,226.1,226.3,38.9,38.7,37.9,859.9,28.6,49.78,0.0,19.7,72.8,862.7,5.9,4.7,72.8,100.0,3321.0,3319.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.43626876725731023,False
1045885,2026-08-16T14:45:08.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.6,1.0,244.0,243.7,243.5,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35937563777073994,False
1045947,2026-08-16T14:45:39.628929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,227.6,227.9,227.9,0.8,0.6,0.7,867.7,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3653885077664233,False
1046009,2026-08-16T14:46:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,229.3,229.7,229.7,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36256774469710634,False
1046040,2026-08-16T14:46:25.618588+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.8,0.9,2.1,21.3,0.0,0.9,2.0,241.8,241.0,241.0,12.1,11.2,11.3,862.5,4.0,49.94,0.0,2.2,72.4,860.4,25.3,27.4,72.4,100.0,3316.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42118874497823405,False
1046102,2026-08-16T14:46:56.629523+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.5,1.0,2.0,21.4,0.0,0.9,1.0,244.2,243.7,243.9,12.1,11.1,11.3,862.4,4.3,49.94,0.0,2.2,72.4,860.4,25.7,27.8,72.4,100.0,3317.0,3316.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42245505254352245,False
1046133,2026-08-16T14:47:12.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.6,1.0,243.1,242.6,242.3,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35601461156170316,False
1046164,2026-08-16T14:47:27.619714+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.2,1.2,2.1,26.3,0.0,0.9,2.0,225.4,225.5,225.6,36.5,36.4,35.3,861.0,28.4,49.84,0.0,20.4,72.4,863.1,2.1,1.7,72.4,100.0,3324.0,3322.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4367113617784404,False
1046195,2026-08-16T14:47:43.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,234.6,234.9,234.7,0.8,0.6,0.7,867.7,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35861984739093866,False
1046257,2026-08-16T14:48:14.629059+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.6,1.0,241.3,241.0,240.9,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35643375257000426,False
1046288,2026-08-16T14:48:29.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.6,2.4,0.0,0.9,1.0,244.6,243.8,244.1,12.1,11.7,11.3,861.5,5.0,49.9,0.0,2.4,72.4,863.1,2.6,2.0,72.4,100.0,3323.0,3322.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40284695301224976,False
1046319,2026-08-16T14:48:45.629441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,240.9,240.6,240.4,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3542493282807957,False
1046350,2026-08-16T14:49:00.618647+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,1.9,3.8,2.4,26.2,0.0,0.9,1.0,230.1,228.6,230.5,34.0,35.3,31.5,860.3,29.3,49.81,0.0,16.5,72.4,862.7,3.1,2.7,72.4,100.0,3323.0,3322.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.44183096155584695,False
1046412,2026-08-16T14:49:31.618570+00:00,external_ems_2,bess_2,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,4.6,0.5,3.0,0.0,0.9,1.0,243.8,236.7,243.2,12.2,16.0,11.4,862.2,7.2,49.93,0.0,3.7,72.4,862.7,4.2,3.4,72.4,100.0,3323.0,3322.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.43334579126448003,False
1046443,2026-08-16T14:49:47.619315+00:00,external_ems_1,bess_1,good,0.0257,normal,PCS phase voltage imbalance high: 6.0,6.0,0.2,2.9,0.0,0.0,1.6,1.0,225.8,220.1,226.1,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40529786822478664,False
1046474,2026-08-16T14:50:02.619018+00:00,external_ems_2,bess_2,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,7.0,0.9,5.7,0.0,0.9,2.0,242.8,234.2,242.2,14.7,21.3,14.3,861.5,10.9,49.9,0.0,4.4,72.4,862.4,5.2,3.7,72.4,100.0,3323.0,3321.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4563500339984588,False
1046567,2026-08-16T14:50:49.618568+00:00,external_ems_1,bess_1,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,0.2,3.2,0.1,0.0,1.5,1.0,231.7,224.0,231.8,0.8,0.6,0.7,867.7,-0.1,49.79,0.0,0.0,95.1,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4248739168388979,False
1046598,2026-08-16T14:51:04.618648+00:00,external_ems_2,bess_2,good,0.1192,normal,PCS phase voltage imbalance high: 9.6; PCS phase current imbalance high: 8.8,9.6,8.8,0.2,5.4,0.0,0.9,1.0,242.4,232.8,241.7,16.8,24.9,16.1,861.9,15.1,49.92,0.0,9.3,72.4,862.1,9.7,10.3,72.4,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4757641492016244,False
1046629,2026-08-16T14:51:20.629055+00:00,external_ems_1,bess_1,good,0.118,normal,PCS phase voltage imbalance high: 9.6,9.6,0.2,3.0,0.0,0.0,1.5,1.0,244.1,234.5,243.2,0.8,0.6,0.7,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4137776785304715,False
1046660,2026-08-16T14:51:35.618785+00:00,external_ems_2,bess_2,good,0.109,normal,PCS phase voltage imbalance high: 7.7; PCS phase current imbalance high: 12.4,7.7,12.4,0.7,7.2,0.0,0.9,2.0,228.4,220.9,228.6,38.2,46.6,34.2,859.7,34.4,49.77,0.0,24.0,72.4,860.4,27.2,25.5,72.4,100.0,3317.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.5528834154965534,False
1046722,2026-08-16T14:52:06.618593+00:00,external_ems_2,bess_2,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,6.8,0.5,2.6,0.0,0.9,1.0,236.0,229.1,236.0,18.0,24.6,17.8,861.2,15.1,49.83,0.0,8.0,72.4,860.7,17.7,16.1,72.4,100.0,3316.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.46934593175660383,False
1046753,2026-08-16T14:52:22.628776+00:00,external_ems_1,bess_1,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,0.2,3.0,0.0,0.0,1.5,1.0,243.4,234.7,242.5,0.8,0.6,0.7,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4065387966249932,False
1046784,2026-08-16T14:52:37.619296+00:00,external_ems_2,bess_2,good,0.1796,normal,PCS phase voltage imbalance high: 6.5; PCS phase current imbalance high: 9.5; PCS DC current and BMS current mismatch: 30.9,6.5,9.5,3.4,30.9,0.0,0.9,1.0,227.3,221.1,227.6,42.2,48.2,38.7,859.3,34.8,49.76,0.0,22.1,72.0,862.7,3.9,3.2,72.0,100.0,3321.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.5329807644487657,False
1046815,2026-08-16T14:52:53.618584+00:00,external_ems_1,bess_1,good,0.0667,normal,PCS phase voltage imbalance high: 7.6,7.6,0.2,3.0,0.0,0.0,1.5,1.0,245.9,238.3,245.0,0.8,0.6,0.7,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39677528416444263,False
1046877,2026-08-16T14:53:24.619334+00:00,external_ems_1,bess_1,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,0.2,3.0,0.0,0.0,1.5,1.0,242.0,234.2,241.0,0.8,0.6,0.7,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3988350004251875,False
1046908,2026-08-16T14:53:39.618564+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS phase voltage imbalance high: 6.0,6.0,6.9,2.1,19.9,0.0,0.9,2.0,232.6,227.1,233.1,27.3,32.7,25.8,860.3,24.1,49.79,0.0,17.0,72.0,862.4,4.2,3.9,72.0,100.0,3323.0,3321.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.46370969061777173,False
1046939,2026-08-16T14:53:55.618575+00:00,external_ems_1,bess_1,good,0.0282,normal,PCS phase voltage imbalance high: 6.1,6.1,0.3,2.9,0.0,0.0,1.5,1.0,235.0,229.3,235.4,0.9,0.6,0.7,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39748824971702457,False
1046970,2026-08-16T14:54:10.618569+00:00,external_ems_2,bess_2,good,0.0282,normal,PCS phase voltage imbalance high: 6.1,6.1,5.2,0.5,0.8,0.0,0.9,2.0,237.3,231.5,237.6,18.8,24.0,18.9,860.9,13.6,49.83,0.0,10.4,72.0,861.4,14.4,12.4,72.0,100.0,3319.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.44609319625862287,False
1047063,2026-08-16T14:54:57.629376+00:00,external_ems_1,bess_1,good,0.0231,normal,PCS phase voltage imbalance high: 5.9,5.9,0.2,3.0,0.0,0.0,1.6,1.0,227.8,222.1,228.0,0.8,0.6,0.7,867.8,0.0,49.78,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40176526213906016,False
1047094,2026-08-16T14:55:12.618574+00:00,external_ems_2,bess_2,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,4.9,0.5,8.7,0.0,0.9,1.0,245.9,238.0,245.2,12.2,16.3,11.4,861.9,6.9,49.92,0.0,4.0,72.0,861.4,15.6,14.9,72.0,100.0,3317.0,3316.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4450183635161577,False
1047125,2026-08-16T14:55:28.619623+00:00,external_ems_1,bess_1,good,0.0693,normal,PCS phase voltage imbalance high: 7.7,7.7,0.2,3.0,0.0,0.0,1.6,1.0,244.7,237.0,244.0,0.8,0.6,0.7,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.385975868767547,False
1047187,2026-08-16T14:55:59.629421+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.3,3.0,0.0,0.0,1.6,1.0,236.5,230.7,236.9,0.9,0.6,0.7,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38884473219646676,False
1047218,2026-08-16T14:56:14.629278+00:00,external_ems_2,bess_2,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,5.7,1.5,12.4,0.0,0.9,1.0,233.3,227.6,233.8,20.3,26.0,20.4,860.9,16.7,49.85,0.0,14.1,72.0,862.4,4.3,3.2,72.0,100.0,3322.0,3321.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4463519886697546,False
1047249,2026-08-16T14:56:30.630605+00:00,external_ems_1,bess_1,good,0.0795,normal,PCS phase voltage imbalance high: 8.1,8.1,0.2,3.0,0.2,0.0,1.6,1.0,243.8,235.7,242.8,0.8,0.6,0.7,867.8,-0.2,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39496513463260013,False
1047280,2026-08-16T14:56:45.629137+00:00,external_ems_2,bess_2,good,0.0444,normal,PCS phase voltage imbalance high: 6.0; PCS phase current imbalance high: 9.8,6.0,9.8,1.3,12.7,0.0,0.9,2.0,227.0,221.2,227.2,38.7,44.4,34.6,859.4,32.4,49.75,0.0,24.2,72.0,860.7,19.7,18.0,72.0,100.0,3313.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.5249825312392173,False
1047342,2026-08-16T14:57:16.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.4,0.5,3.3,0.0,1.0,1.0,243.0,240.5,242.3,12.3,13.9,11.5,861.9,6.5,49.93,0.0,3.3,72.0,862.4,3.2,2.8,72.0,100.0,3322.0,3321.0,25.1,24.1,24.5,20000.0,856.4,0,0,True,0.3995106067975365,False
1047373,2026-08-16T14:57:32.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,3.0,0.1,0.0,1.6,1.0,240.9,239.4,240.0,0.9,0.6,0.7,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3678316779394107,False
1047404,2026-08-16T14:57:47.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.8,17.7,0.0,1.0,1.0,231.6,231.3,231.6,25.8,25.8,25.5,860.6,20.5,49.85,0.0,11.5,72.0,862.4,2.8,2.1,72.0,100.0,3322.0,3321.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40699336434027017,False
1047435,2026-08-16T14:58:03.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,1.6,1.0,243.4,243.3,243.1,0.9,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.367878645957101,False
1047497,2026-08-16T14:58:34.619079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.2,0.0,1.6,1.0,226.5,226.8,226.8,0.9,0.6,0.7,867.8,-0.2,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3853140646079661,False
1047528,2026-08-16T14:58:49.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.4,19.2,0.0,1.0,1.0,246.0,245.3,245.4,12.2,11.1,11.4,862.1,4.5,49.94,0.0,2.2,71.6,860.7,23.7,25.3,71.6,100.0,3315.0,3314.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4069464751148355,False
1047590,2026-08-16T14:59:20.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.4,6.0,0.0,1.0,1.0,230.9,230.9,231.1,18.0,16.7,17.5,862.1,4.4,49.87,0.0,11.8,71.6,861.7,10.4,9.2,71.6,100.0,3318.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40695222986644547,False
1047652,2026-08-16T14:59:51.618992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,4.9,0.0,1.0,1.0,226.5,226.3,226.7,33.6,33.3,32.5,860.6,27.2,49.81,0.0,18.1,71.6,860.7,22.3,21.0,71.6,100.0,3314.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4508067662334237,False
1047683,2026-08-16T15:00:07.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.6,1.0,230.8,230.8,230.9,0.8,0.6,0.7,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.363556936803135,False
1047714,2026-08-16T15:00:22.618687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.8,19.9,0.0,1.0,1.0,230.2,230.2,230.5,25.9,25.3,25.2,860.9,22.3,49.85,0.0,11.4,71.6,862.7,2.4,1.6,71.6,100.0,3323.0,3322.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4065998916229247,False
1047745,2026-08-16T15:00:38.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,1.6,1.0,241.7,241.6,241.4,0.9,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3671145544250345,False
1047807,2026-08-16T15:01:09.629589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.1,0.0,1.6,1.0,243.7,243.6,243.4,0.9,0.6,0.7,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3688076400628121,False
1047838,2026-08-16T15:01:24.619292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.3,0.0,1.0,1.0,243.4,243.0,243.1,12.1,11.1,11.3,862.2,4.5,49.94,0.0,2.2,71.6,862.7,2.2,1.7,71.6,100.0,3323.0,3322.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38815594504612544,False
1047869,2026-08-16T15:01:40.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.6,1.0,240.7,240.3,240.1,0.8,0.6,0.7,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3566499643372696,False
1047900,2026-08-16T15:01:55.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.1,16.4,0.0,1.0,1.0,238.7,238.4,238.4,24.4,23.8,23.9,860.6,18.5,49.86,0.0,9.3,71.6,862.7,2.1,1.5,71.6,100.0,3322.0,3321.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40498228826799076,False
1047962,2026-08-16T15:02:26.629233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.1,0.0,0.9,2.0,241.6,241.3,241.3,12.1,11.1,11.3,862.2,4.4,49.94,0.0,2.2,71.6,862.7,2.3,1.5,71.6,100.0,3323.0,3321.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39510885851161637,False
1047993,2026-08-16T15:02:42.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.6,1.0,226.5,226.7,226.7,0.8,0.6,0.7,867.8,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37138886986454056,False
1048024,2026-08-16T15:02:57.629928+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,1.1,1.4,21.9,0.0,0.9,2.0,244.5,244.1,244.2,12.1,11.0,11.3,862.1,4.6,49.94,0.0,2.2,71.6,860.7,26.5,25.7,71.6,100.0,3316.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4133610427159843,False
1048055,2026-08-16T15:03:13.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,242.8,242.4,242.3,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.356143651577068,False
1048117,2026-08-16T15:03:44.619289+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.6,1.0,241.7,241.3,241.2,0.8,0.6,0.7,867.8,-0.2,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3583341251305223,False
1048148,2026-08-16T15:03:59.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.9,7.5,0.0,1.0,1.0,232.1,232.0,232.3,22.4,21.9,22.0,860.8,17.8,49.85,0.0,13.8,71.6,861.7,10.3,8.3,71.6,100.0,3318.0,3317.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.414396086096312,False
1048179,2026-08-16T15:04:15.618991+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.9,0.0,0.0,1.6,1.0,241.4,240.9,240.7,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36532408155064144,False
1048210,2026-08-16T15:04:30.619250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.8,15.0,0.0,1.0,2.0,230.4,230.7,230.7,23.8,23.1,23.3,860.9,17.2,49.87,0.0,10.6,71.6,862.7,2.2,1.8,71.6,100.0,3323.0,3321.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40569880995727603,False
1048272,2026-08-16T15:05:01.618585+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.2,1.4,3.2,25.7,0.0,1.0,1.0,228.2,228.2,228.4,35.8,35.5,34.4,859.5,27.8,49.78,0.0,20.2,71.6,862.7,2.1,2.1,71.6,100.0,3322.0,3321.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4341361126306148,False
1048303,2026-08-16T15:05:17.618848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.6,1.0,238.3,237.9,238.1,0.8,0.6,0.7,867.8,-0.2,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.36018754412678416,False
1048334,2026-08-16T15:05:32.629467+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.7,9.3,0.0,1.0,2.0,243.5,242.8,242.9,12.1,11.2,11.3,862.1,4.7,49.94,0.0,2.2,71.2,861.4,14.0,13.2,71.2,100.0,3323.0,3321.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39771375508175466,False
1048365,2026-08-16T15:05:48.619822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.6,1.0,227.9,228.0,228.1,0.8,0.6,0.7,867.8,-0.2,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3690336704333448,False
1048427,2026-08-16T15:06:19.628661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.0,1.7,1.0,229.8,230.1,230.1,0.9,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37134480772734824,False
1048458,2026-08-16T15:06:34.618557+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.8,1.0,1.8,21.4,0.0,1.0,1.0,241.4,240.7,240.6,12.1,11.1,11.3,862.2,4.8,49.94,0.0,2.2,71.2,860.4,26.2,24.6,71.2,100.0,3315.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40838673644128975,False
1048489,2026-08-16T15:06:50.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,229.1,229.3,229.3,0.8,0.6,0.7,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36478960882961614,False
1048520,2026-08-16T15:07:05.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,2.6,0.0,1.0,2.0,244.6,243.9,243.9,12.1,11.1,11.2,862.1,5.1,49.94,0.0,2.2,71.2,862.7,2.5,1.6,71.2,100.0,3323.0,3321.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3906576124244714,False
1048582,2026-08-16T15:07:36.630698+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.5,1.8,2.6,24.7,0.0,1.0,2.0,226.4,226.5,226.9,33.9,33.2,32.1,860.1,26.8,49.85,0.0,17.6,71.2,862.7,2.1,1.9,71.2,100.0,3323.0,3321.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4238924651901644,False
1048644,2026-08-16T15:08:07.619665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.0,13.0,0.0,0.9,1.0,232.3,232.3,232.5,20.8,20.3,20.5,860.7,15.2,49.85,0.0,10.7,71.2,862.7,2.2,1.7,71.2,100.0,3322.0,3321.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4103958826800401,False
1048675,2026-08-16T15:08:23.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.0,0.0,0.0,1.6,1.0,240.8,240.6,240.3,0.9,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36935478333695965,False
1048738,2026-08-16T15:08:54.629471+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.4,7.1,0.0,0.9,1.0,227.3,227.3,227.5,38.2,37.3,36.6,860.7,16.0,49.79,0.0,8.3,71.2,862.1,8.9,8.1,71.2,100.0,3322.0,3321.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4438891580329785,False
1048769,2026-08-16T15:09:10.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,233.2,233.2,233.5,0.8,0.6,0.7,867.7,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3574290736013679,False
1048800,2026-08-16T15:09:25.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,9.9,0.0,0.9,1.0,242.8,242.3,242.5,12.1,11.2,11.3,862.2,4.4,49.94,0.0,2.2,71.2,861.7,14.3,12.0,71.2,100.0,3319.0,3318.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39756271582329406,False
1048831,2026-08-16T15:09:41.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.0,0.0,1.6,1.0,224.2,224.5,224.6,0.9,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3916790383561238,False
1048893,2026-08-16T15:10:12.629670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,239.4,239.1,239.1,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35480811079729646,False
1048924,2026-08-16T15:10:27.629896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.7,14.1,0.0,0.9,1.0,229.6,229.5,229.8,21.4,20.9,20.9,861.0,16.4,49.84,0.0,15.1,71.2,862.7,2.3,1.6,71.2,100.0,3316.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4109134132898035,False
1048955,2026-08-16T15:10:43.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.0,1.6,1.0,230.5,230.8,231.1,0.9,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37307945844315255,False
1048986,2026-08-16T15:10:58.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.3,9.0,0.0,0.9,2.0,231.1,231.0,231.3,26.6,25.7,25.8,860.8,18.8,49.85,0.0,13.2,71.2,862.1,9.8,7.2,71.2,100.0,3319.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41707132828403887,False
1049048,2026-08-16T15:11:29.628850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.6,12.9,0.0,0.9,1.0,232.0,232.0,232.2,21.3,20.7,21.2,861.1,15.3,49.88,0.0,5.7,71.2,862.7,2.4,1.7,71.2,100.0,3323.0,3322.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40653500798595554,False
1049079,2026-08-16T15:11:45.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.6,1.0,241.4,241.0,240.7,0.8,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3564794913139818,False
1049110,2026-08-16T15:12:00.618629+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.2,1.0,2.7,25.2,0.0,0.9,1.0,228.6,228.5,228.7,34.4,34.2,33.4,860.0,27.3,49.81,0.0,17.1,71.2,862.7,2.1,1.4,71.2,100.0,3322.0,3321.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.429832438928504,False
1049203,2026-08-16T15:12:47.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,227.3,227.7,227.7,0.8,0.6,0.7,867.7,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3639922693445578,False
1049234,2026-08-16T15:13:02.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.1,7.7,0.0,0.9,1.0,240.5,240.0,240.0,15.7,14.6,15.2,861.6,9.9,49.91,0.0,2.2,70.8,862.7,2.2,1.7,70.8,100.0,3322.0,3321.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3968957852831695,False
1049265,2026-08-16T15:13:18.629689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,229.7,229.9,230.0,0.8,0.6,0.7,867.7,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36136254560218684,False
1049296,2026-08-16T15:13:33.618559+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.3,1.1,1.8,20.8,0.0,0.9,3.0,241.0,240.7,240.7,12.2,11.1,11.3,862.2,4.7,49.94,0.0,2.2,70.8,860.4,25.5,25.6,70.8,100.0,3310.0,3307.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42174380019851143,False
1049358,2026-08-16T15:14:04.618964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,1.4,0.0,0.9,1.0,243.2,242.9,243.0,12.1,11.1,11.3,861.9,4.7,49.94,0.0,6.3,70.8,862.4,3.3,2.9,70.8,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39865601371118875,False
1049389,2026-08-16T15:14:20.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,242.9,242.5,242.3,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3565510915985828,False
1049420,2026-08-16T15:14:35.619810+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.2,1.6,2.7,24.6,0.0,0.9,2.0,225.6,225.4,225.6,33.3,32.4,31.7,860.0,26.7,49.79,0.0,19.8,70.8,862.7,2.1,1.9,70.8,100.0,3323.0,3321.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4342070791610915,False
1049451,2026-08-16T15:14:51.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,236.0,236.3,236.3,0.8,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3552170735188309,False
1049513,2026-08-16T15:15:22.618741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.6,1.0,241.4,240.9,240.7,0.8,0.6,0.7,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35669789607177915,False
1049544,2026-08-16T15:15:37.618575+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.3,1.2,2.7,24.0,0.0,0.9,1.0,229.2,229.1,229.4,33.4,32.8,32.2,860.0,26.1,49.78,0.0,17.4,70.8,862.7,2.1,1.7,70.8,100.0,3323.0,3322.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.43154107232084454,False
1049575,2026-08-16T15:15:53.629439+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,243.9,243.5,243.4,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3568563917094326,False
1049606,2026-08-16T15:16:08.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,2.1,18.6,0.0,0.9,2.0,232.3,232.4,232.8,24.7,24.0,23.9,860.6,20.7,49.81,0.0,12.7,70.8,862.7,2.1,1.8,70.8,100.0,3323.0,3321.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41795890813112163,False
1049699,2026-08-16T15:16:55.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,225.0,225.2,225.4,0.8,0.6,0.7,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.375254329204921,False
1049730,2026-08-16T15:17:10.619220+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.0,2.9,0.0,0.9,1.0,245.7,245.3,245.4,12.2,11.0,11.2,862.1,4.5,49.94,0.0,2.2,70.8,862.1,7.4,7.2,70.8,100.0,3322.0,3321.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41111721722996347,False
1049761,2026-08-16T15:17:26.618857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,234.0,234.2,234.1,0.8,0.6,0.7,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3559597033258362,False
1049823,2026-08-16T15:17:57.629790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,229.4,229.5,229.5,0.8,0.6,0.7,867.7,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3654941849753526,False
1049854,2026-08-16T15:18:12.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.3,11.7,0.0,0.9,1.0,232.9,232.8,233.1,20.6,20.0,20.3,861.4,14.0,49.89,0.0,10.3,70.8,862.7,2.3,1.9,70.8,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4047117417035234,False
1049885,2026-08-16T15:18:28.629810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.6,1.0,242.2,241.8,241.5,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35599980216044586,False
1049916,2026-08-16T15:18:43.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,2.0,16.2,0.0,0.9,2.0,224.3,224.4,224.5,38.4,37.8,36.6,859.4,29.4,49.77,0.0,22.7,70.8,861.4,13.2,11.8,70.8,100.0,3316.0,3314.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4524035338605177,False
1049978,2026-08-16T15:19:14.619567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,2.2,0.0,0.9,2.0,244.6,243.8,243.9,12.1,11.1,11.3,862.1,4.5,49.9,0.0,2.2,70.8,862.7,2.3,1.9,70.8,100.0,3323.0,3321.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4018774697416644,False
1050009,2026-08-16T15:19:30.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,240.7,240.6,240.3,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3549454274321549,False
1050040,2026-08-16T15:19:45.619801+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.4,1.0,2.6,23.8,0.4,0.9,2.0,229.3,229.5,229.7,32.2,31.8,31.2,860.1,26.3,49.82,0.0,13.9,70.4,862.7,2.5,1.9,70.8,100.0,3323.0,3321.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.5020874902519755,False
1050071,2026-08-16T15:20:01.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.6,1.0,241.3,241.4,241.5,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3674659557447577,False
1050133,2026-08-16T15:20:32.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,225.3,225.5,225.7,0.8,0.6,0.7,867.7,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3723667281114119,False
1050164,2026-08-16T15:20:47.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.6,17.6,0.0,0.9,1.0,245.6,245.2,245.4,12.1,11.0,11.2,862.0,4.5,49.92,0.0,2.2,70.4,860.4,22.1,24.3,70.4,100.0,3316.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.411302327489371,False
1050226,2026-08-16T15:21:18.629333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.3,0.0,0.9,2.0,244.4,244.1,244.2,12.1,11.1,11.3,862.1,4.5,49.94,0.0,2.2,70.4,862.7,2.2,1.8,70.4,100.0,3320.0,3318.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3984165797187259,False
1050288,2026-08-16T15:21:49.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,2.9,0.0,0.9,1.0,233.4,232.9,233.3,22.4,21.8,22.2,861.1,17.6,49.85,0.0,17.4,70.4,860.4,14.7,13.6,70.4,100.0,3313.0,3312.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4265141011623143,False
1050319,2026-08-16T15:22:05.619498+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,232.5,232.8,232.7,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35849447019038055,False
1050350,2026-08-16T15:22:20.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.1,17.2,0.0,0.9,2.0,231.8,231.6,231.9,23.8,23.0,23.2,860.6,19.7,49.85,0.0,12.9,70.4,862.7,2.5,1.9,70.4,100.0,3322.0,3320.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41199338076761005,False
1050381,2026-08-16T15:22:36.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,241.5,241.4,241.2,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3549586231581814,False
1050443,2026-08-16T15:23:07.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.0,1.6,1.0,245.4,245.3,245.1,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3716094093715841,False
1050474,2026-08-16T15:23:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.3,0.0,0.9,1.0,244.1,243.7,243.9,12.1,11.0,11.2,862.1,4.5,49.94,0.0,2.2,70.4,862.7,2.2,1.5,70.4,100.0,3322.0,3321.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3975352052387674,False
1050505,2026-08-16T15:23:38.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,233.5,233.2,233.3,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.358243344183427,False
