id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1050536,2026-08-16T15:23:53.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.8,4.7,0.0,0.9,2.0,233.8,233.9,233.9,23.6,22.9,23.1,860.6,18.7,49.82,0.0,12.7,70.4,861.4,14.0,11.4,70.4,100.0,3319.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4287603366604489,False
1050598,2026-08-16T15:24:24.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,2.1,0.0,0.9,1.0,242.4,241.6,241.8,12.1,11.1,11.3,862.1,4.3,49.94,0.0,2.2,70.4,862.7,2.2,1.8,70.4,100.0,3322.0,3321.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39700968269518455,False
1050629,2026-08-16T15:24:40.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.6,1.0,224.8,225.2,225.3,0.8,0.6,0.7,867.7,-0.2,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3811530373705068,False
1050660,2026-08-16T15:24:55.629877+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.3,1.1,1.6,23.7,0.0,0.9,2.0,245.4,245.1,245.2,12.1,11.0,11.2,862.0,4.7,49.94,0.0,2.2,70.4,860.4,28.4,26.5,70.4,100.0,3314.0,3312.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42371841346938866,False
1050691,2026-08-16T15:25:11.629880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,244.1,243.9,243.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35700877652540264,False
1050753,2026-08-16T15:25:42.628773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,232.2,232.9,232.7,0.8,0.6,0.7,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36145351878055826,False
1050784,2026-08-16T15:25:57.629064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.0,11.2,0.0,0.8,1.0,225.9,225.8,226.1,33.3,32.5,32.5,860.1,26.1,49.85,0.0,17.6,70.4,861.1,14.9,14.0,70.4,100.0,3314.0,3313.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.44308141061209805,False
1050815,2026-08-16T15:26:13.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,238.0,238.2,238.2,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35465554178869474,False
1050846,2026-08-16T15:26:28.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.1,19.2,0.0,0.8,1.0,230.7,230.6,230.9,25.8,25.1,25.3,860.6,21.3,49.85,0.0,13.2,70.4,862.7,2.1,1.8,70.4,100.0,3322.0,3321.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41857270250840384,False
1050908,2026-08-16T15:26:59.618598+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.2,1.5,3.3,26.8,0.0,0.8,1.0,226.1,225.9,226.1,36.4,36.2,34.9,859.4,28.9,49.78,0.0,21.6,70.0,862.7,2.1,1.7,70.0,100.0,3322.0,3321.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4504511597990252,False
1050939,2026-08-16T15:27:15.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,244.3,244.2,244.0,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3573053427083875,False
1050970,2026-08-16T15:27:30.629741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,14.8,0.0,0.8,2.0,243.2,242.7,242.8,12.1,11.1,11.3,862.1,4.3,49.94,0.0,2.2,70.0,861.1,19.1,19.6,70.0,100.0,3316.0,3314.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4055036846458951,False
1051001,2026-08-16T15:27:46.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,225.3,225.5,225.6,0.8,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3704677510579663,False
1051063,2026-08-16T15:28:17.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,230.3,230.7,230.6,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35826854382255213,False
1051094,2026-08-16T15:28:32.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.4,18.2,0.0,0.8,2.0,241.6,241.1,241.1,12.1,11.2,11.3,862.1,4.7,49.94,0.0,2.2,70.0,860.7,22.9,21.5,70.0,100.0,3313.0,3311.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.407110178272142,False
1051125,2026-08-16T15:28:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,225.1,225.1,225.0,0.8,0.6,0.7,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3773293291206933,False
1051156,2026-08-16T15:29:03.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.7,2.4,0.0,0.8,1.0,244.6,243.8,243.9,12.1,11.1,11.2,862.0,4.6,49.94,0.0,2.2,70.0,862.7,2.2,1.5,70.0,100.0,3317.0,3316.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39877850113225927,False
1051218,2026-08-16T15:29:34.619296+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.9,17.3,0.0,0.8,1.0,229.6,229.5,229.8,23.2,22.7,22.9,860.8,19.3,49.85,0.0,14.2,70.0,862.7,2.0,1.4,70.0,100.0,3322.0,3321.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4198145871628009,False
1051280,2026-08-16T15:30:05.619206+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.0,6.9,0.0,0.8,2.0,229.7,229.9,230.0,23.7,23.2,23.5,860.7,19.3,49.87,0.0,12.7,70.0,861.7,12.4,10.5,70.0,100.0,3318.0,3316.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4203489286132294,False
1051311,2026-08-16T15:30:21.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,241.1,240.8,240.6,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35147398313573325,False
1051373,2026-08-16T15:30:52.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.2,0.0,1.6,1.0,244.4,244.2,244.0,0.9,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.372380462970077,False
1051404,2026-08-16T15:31:07.618574+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.1,1.3,3.0,24.3,0.0,0.8,1.0,228.9,228.8,228.9,33.1,32.9,31.8,859.7,26.6,49.78,0.0,19.1,70.0,862.7,2.3,1.6,70.0,100.0,3322.0,3321.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.439673731422574,False
1051435,2026-08-16T15:31:23.628782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,243.5,243.3,243.0,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.356567659592345,False
1051466,2026-08-16T15:31:38.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.7,18.4,0.0,0.8,2.0,243.3,242.6,242.7,12.1,11.0,11.3,862.1,4.5,49.94,0.0,2.2,70.0,860.4,22.9,25.2,70.0,100.0,3319.0,3317.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41431079287216355,False
1051528,2026-08-16T15:32:09.629610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,2.2,0.0,0.8,1.0,241.0,240.4,240.5,14.9,13.8,14.4,861.5,8.5,49.88,0.0,4.6,70.0,861.7,10.7,9.2,70.0,100.0,3320.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40747178047267923,False
1051559,2026-08-16T15:32:25.619395+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,238.2,238.1,238.0,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35704067077320506,False
1051590,2026-08-16T15:32:40.629879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,1.7,19.3,0.0,0.9,3.0,241.3,240.4,240.5,12.1,11.1,11.3,862.1,4.3,49.94,0.0,2.2,70.0,860.4,23.6,21.4,70.0,100.0,3310.0,3307.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4145211699135394,False
1051621,2026-08-16T15:32:56.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.2,0.1,0.0,1.7,1.0,227.6,227.6,227.5,0.8,0.6,0.7,867.7,-0.1,49.82,0.0,0.0,95.1,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3827557152754801,False
1051683,2026-08-16T15:33:27.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,242.6,242.3,242.0,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35747490566076273,False
1051714,2026-08-16T15:33:42.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.1,7.7,0.0,0.8,2.0,225.5,225.4,225.6,32.6,31.8,31.6,859.6,26.7,49.84,0.0,18.7,70.0,860.7,19.0,17.4,70.0,100.0,3314.0,3312.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.44953307198210446,False
1051745,2026-08-16T15:33:58.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,244.0,243.9,243.5,0.8,0.6,0.6,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3547511138945178,False
1051838,2026-08-16T15:34:44.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.6,6.2,0.0,0.9,2.0,232.7,232.8,233.0,25.1,24.6,24.6,860.5,21.0,49.86,0.0,11.3,69.7,861.1,14.8,12.8,69.7,100.0,3323.0,3321.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42296270842298794,False
1051869,2026-08-16T15:35:00.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,243.5,243.3,243.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35373116409818706,False
1051900,2026-08-16T15:35:15.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.2,3.7,0.0,0.9,1.0,238.6,238.3,238.4,16.8,16.0,16.6,861.2,11.5,49.91,0.0,4.9,69.7,861.4,15.2,14.0,69.7,100.0,3319.0,3318.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4051857302664528,False
1051931,2026-08-16T15:35:31.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,224.7,224.8,224.9,0.8,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3764408798504106,False
1051993,2026-08-16T15:36:02.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,223.7,224.1,224.1,0.8,0.6,0.7,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38322623927664956,False
1052024,2026-08-16T15:36:17.618801+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,6.0,0.0,0.9,2.0,244.6,244.1,244.1,12.1,11.1,11.2,862.0,4.5,49.94,0.0,2.2,69.7,861.7,10.5,8.9,69.7,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3936450567797854,False
1052055,2026-08-16T15:36:33.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,243.7,243.5,243.3,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3578432065212046,False
1052086,2026-08-16T15:36:48.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,4.8,0.0,0.9,2.0,226.2,226.3,226.5,27.5,27.2,27.0,859.9,17.7,49.81,0.0,18.5,69.7,860.4,22.5,22.1,69.7,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4464342779761677,False
1052148,2026-08-16T15:37:19.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.0,16.6,0.0,0.9,2.0,231.0,230.9,231.1,23.4,23.0,23.2,860.7,18.6,49.85,0.0,12.8,69.7,862.7,2.0,1.6,69.7,100.0,3322.0,3320.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.408642971766157,False
1052179,2026-08-16T15:37:35.629403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,241.9,241.6,241.4,0.8,0.6,0.7,867.7,0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3563243817244485,False
1052210,2026-08-16T15:37:50.618778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.4,17.9,0.0,0.9,1.0,225.3,225.1,225.5,39.0,40.0,38.5,860.0,31.4,49.78,0.0,18.8,69.7,861.4,13.5,12.0,69.7,100.0,3317.0,3316.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.45338369276543383,False
1052241,2026-08-16T15:38:06.628748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,245.1,244.8,244.6,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3591305750191916,False
1052334,2026-08-16T15:38:52.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.2,9.5,0.0,0.9,1.0,239.1,238.7,238.7,16.9,16.1,16.7,860.5,11.7,49.86,0.0,7.7,69.7,862.7,2.2,1.6,69.7,100.0,3321.0,3320.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40264026315155466,False
1052365,2026-08-16T15:39:08.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.0,0.0,1.6,1.0,237.0,236.4,236.5,0.9,0.6,0.7,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3686714421300895,False
1052396,2026-08-16T15:39:23.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.4,2.8,0.0,0.9,1.0,243.2,242.3,242.5,12.1,11.1,11.3,862.0,4.8,49.94,0.0,2.2,69.7,862.4,2.0,1.7,69.7,100.0,3322.0,3321.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3951917491198712,False
1052458,2026-08-16T15:39:54.629322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.9,16.9,0.0,0.9,2.0,242.4,241.7,241.9,14.5,13.4,14.0,861.0,8.3,49.89,0.0,5.2,69.7,860.1,25.2,25.7,69.7,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.417236600772305,False
1052489,2026-08-16T15:40:10.619085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,238.3,238.2,238.2,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3560156624611581,False
1052520,2026-08-16T15:40:25.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.9,10.8,0.0,0.9,1.0,229.8,229.6,230.0,20.9,20.6,21.0,860.8,12.9,49.85,0.0,16.8,69.7,862.7,2.1,1.9,69.7,100.0,3318.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4095404029109217,False
1052551,2026-08-16T15:40:41.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,230.1,230.4,230.7,0.8,0.6,0.7,867.7,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36337477437135274,False
1052613,2026-08-16T15:41:12.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,234.5,234.7,234.6,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3563384018548562,False
1052644,2026-08-16T15:41:27.618989+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,1.9,13.6,0.0,0.9,1.0,232.1,232.1,232.2,21.3,20.8,21.1,860.8,15.6,49.88,0.0,8.5,69.3,862.7,2.0,1.7,69.3,100.0,3322.0,3321.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4053308766367904,False
1052675,2026-08-16T15:41:43.619276+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.1,0.0,1.6,1.0,241.4,241.1,240.8,0.9,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36615727306963497,False
1052706,2026-08-16T15:41:58.630140+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.2,1.6,3.3,25.3,0.0,0.9,1.0,228.3,228.2,228.4,34.9,34.7,33.3,859.4,27.8,49.79,0.0,20.8,69.3,862.7,2.5,1.9,69.3,100.0,3321.0,3320.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.43280220550133863,False
1052768,2026-08-16T15:42:29.629085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.3,7.8,0.0,0.9,1.0,243.5,242.7,242.7,12.1,11.0,11.3,862.0,4.7,49.94,0.0,2.2,69.3,861.7,12.5,10.6,69.3,100.0,3322.0,3321.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39645833736663394,False
1052799,2026-08-16T15:42:45.629909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,228.0,228.3,228.2,0.8,0.6,0.7,867.7,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36345082645775395,False
1052861,2026-08-16T15:43:16.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.9,0.0,0.0,1.6,1.0,244.6,243.8,243.7,0.9,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36798132455479554,False
1052923,2026-08-16T15:43:47.629221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,226.2,226.5,226.5,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37095880946166077,False
1052954,2026-08-16T15:44:02.618581+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.5,1.0,1.8,22.8,0.0,0.8,1.0,244.3,243.8,244.0,12.0,11.0,11.3,861.9,4.2,49.94,0.0,2.2,69.3,860.1,27.0,26.7,69.3,100.0,3316.0,3315.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.42488429787296583,False
1052985,2026-08-16T15:44:18.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.6,1.0,244.0,243.4,243.2,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3566955256117632,False
1053016,2026-08-16T15:44:33.618569+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,0.8,3.1,23.3,0.0,0.8,2.0,225.5,225.2,225.7,30.4,29.8,29.6,859.6,25.6,49.84,0.0,17.1,69.3,862.7,2.3,1.9,69.3,100.0,3322.0,3320.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4447274093071957,False
1053078,2026-08-16T15:45:04.618696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.6,2.4,0.0,0.8,2.0,230.9,230.7,230.8,23.3,23.0,23.0,860.5,19.6,49.85,0.0,11.2,69.3,861.1,17.2,14.3,69.3,100.0,3314.0,3312.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4258670305296894,False
1053109,2026-08-16T15:45:20.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.0,0.0,1.6,1.0,241.8,241.6,241.4,0.9,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36616139422658717,False
1053140,2026-08-16T15:45:35.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.3,12.1,0.0,0.8,1.0,233.7,233.7,233.9,20.4,20.0,20.3,861.1,14.2,49.89,0.0,3.6,69.3,862.4,2.1,1.9,69.3,100.0,3322.0,3321.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.408885141878469,False
1053171,2026-08-16T15:45:51.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.6,1.0,241.1,240.5,240.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3518708449261951,False
1053233,2026-08-16T15:46:22.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.1,0.0,1.6,1.0,244.0,243.7,243.5,0.9,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36773480804220776,False
1053264,2026-08-16T15:46:37.629599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,8.0,0.0,0.8,1.0,242.5,241.9,242.0,12.1,11.0,11.3,862.0,4.5,49.94,0.0,2.2,69.3,861.7,12.5,12.1,69.3,100.0,3322.0,3321.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4006828329492946,False
1053295,2026-08-16T15:46:53.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.6,1.0,225.4,225.4,225.6,0.8,0.6,0.7,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3703870218333534,False
1053326,2026-08-16T15:47:08.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,4.1,0.0,0.8,1.0,241.2,240.8,240.9,15.6,14.5,15.0,861.5,9.8,49.91,0.0,2.2,69.3,861.4,13.9,11.1,69.3,100.0,3319.0,3318.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4110660205567053,False
1053388,2026-08-16T15:47:39.618631+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.8,1.0,1.9,21.3,0.0,0.8,2.0,242.3,241.5,241.6,12.1,11.1,11.3,862.0,4.3,49.94,0.0,2.2,69.3,860.1,25.6,27.2,69.3,100.0,3316.0,3314.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4185779530497635,False
1053419,2026-08-16T15:47:55.619178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.6,1.0,226.2,226.5,226.6,0.8,0.6,0.7,867.7,-0.2,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3724842316784125,False
1053450,2026-08-16T15:48:10.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,4.1,0.0,0.9,1.0,243.3,242.8,242.9,13.4,12.4,12.7,861.1,6.1,49.94,0.0,9.8,68.9,862.4,2.0,1.5,68.9,100.0,3321.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39667356301050416,False
1053481,2026-08-16T15:48:26.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,242.9,242.6,242.5,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35665607599088667,False
1053543,2026-08-16T15:48:57.629258+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,233.9,234.1,234.1,0.8,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35633521479131686,False
1053574,2026-08-16T15:49:12.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,4.8,0.0,0.9,1.0,234.3,234.1,234.4,19.1,18.4,18.9,861.2,12.4,49.9,0.0,5.4,68.9,860.7,17.2,16.6,68.9,100.0,3314.0,3313.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40213450935680756,False
1053605,2026-08-16T15:49:28.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,241.3,241.1,240.9,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3548486343339382,False
1053636,2026-08-16T15:49:43.619117+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.3,1.2,2.7,24.0,0.0,0.9,1.0,225.1,225.0,225.3,41.6,42.2,41.0,860.0,26.1,49.77,0.0,23.9,68.9,862.7,2.1,1.6,68.9,100.0,3322.0,3321.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4529572093150178,False
1053698,2026-08-16T15:50:14.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.3,0.0,0.9,1.0,243.1,242.5,242.6,12.1,11.1,11.3,862.0,4.3,49.94,0.0,2.2,68.9,862.4,2.0,1.8,68.9,100.0,3321.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3906541916643722,False
1053729,2026-08-16T15:50:30.629462+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.5,1.0,229.2,228.9,229.0,0.8,0.6,0.7,867.7,-0.2,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3662344708250887,False
1053760,2026-08-16T15:50:45.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,17.3,0.0,0.9,2.0,243.9,243.4,243.5,12.1,11.1,11.2,862.0,4.1,49.94,0.0,2.2,68.9,860.7,21.4,21.0,68.9,100.0,3317.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4011292388652781,False
1053791,2026-08-16T15:51:01.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.5,1.0,224.7,224.6,224.7,0.8,0.6,0.6,867.7,-0.1,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3766632348846276,False
1053853,2026-08-16T15:51:32.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,234.3,234.3,234.5,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3549417499403671,False
1053915,2026-08-16T15:52:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,1.5,1.0,228.9,228.0,228.9,0.8,0.6,0.7,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3698831983376012,False
1053946,2026-08-16T15:52:18.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.3,0.3,5.3,0.0,0.9,1.0,244.8,242.8,244.2,12.1,13.6,11.3,861.7,5.8,49.93,0.0,3.1,68.9,861.4,11.1,10.8,68.9,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40064384447293505,False
1054008,2026-08-16T15:52:49.629658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,4.4,0.1,2.1,0.0,0.9,1.0,228.7,224.9,229.4,25.5,29.4,25.0,860.3,18.0,49.88,0.0,19.8,68.9,860.4,20.1,18.5,68.9,100.0,3313.0,3312.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.45750512111913894,False
1054039,2026-08-16T15:53:05.630706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.9,0.0,0.0,1.5,1.0,241.9,238.5,241.2,0.8,0.6,0.6,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35797194891723266,False
1054070,2026-08-16T15:53:20.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,4.0,1.8,17.2,0.0,0.9,1.0,231.6,227.8,232.1,23.2,26.8,22.8,860.6,20.9,49.86,0.0,13.6,68.9,862.4,3.7,3.2,68.9,100.0,3321.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4247556550896477,False
1054101,2026-08-16T15:53:36.629496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.3,2.9,0.0,0.0,1.5,1.0,242.3,238.8,241.7,0.9,0.6,0.7,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37344100646289236,False
1054163,2026-08-16T15:54:07.628738+00:00,external_ems_1,bess_1,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,0.2,2.9,0.2,0.0,1.5,1.0,245.2,240.1,242.7,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37505143284678527,False
1054194,2026-08-16T15:54:22.619759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.5,0.7,2.7,0.0,0.9,2.0,244.1,240.5,243.4,12.1,14.7,11.2,861.7,6.2,49.93,0.0,3.3,68.9,862.4,3.5,3.2,68.9,100.0,3322.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40545667066076513,False
1054225,2026-08-16T15:54:38.629879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.9,0.0,0.0,1.5,1.0,226.3,223.3,226.7,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.376129415404031,False
1054256,2026-08-16T15:54:53.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.7,2.3,19.6,0.4,0.9,2.0,231.8,229.8,232.2,27.2,29.6,25.9,860.1,23.9,49.84,0.0,12.0,68.5,862.4,4.3,3.7,68.9,100.0,3322.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4906720485750384,False
1054318,2026-08-16T15:55:24.629827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,0.7,9.1,0.0,0.9,1.0,241.7,239.9,241.0,12.1,13.4,11.3,861.8,5.7,49.93,0.0,3.0,68.5,861.1,14.8,14.5,68.5,100.0,3316.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3926061235150027,False
1054349,2026-08-16T15:55:40.629001+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.5,1.0,229.3,227.8,229.5,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36864802910645933,False
1054380,2026-08-16T15:55:55.618570+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,1.6,1.9,2.1,22.0,0.0,0.9,1.0,244.7,243.1,244.0,12.1,13.2,11.3,861.8,5.2,49.93,0.0,3.0,68.5,859.7,27.2,26.5,68.5,100.0,3312.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42229106449147624,False
1054473,2026-08-16T15:56:42.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.6,1.0,242.1,240.4,241.1,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35489180944946885,False
1054504,2026-08-16T15:56:57.628998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.3,1.8,18.9,0.0,0.9,2.0,227.8,225.9,228.3,29.4,31.8,28.5,859.9,26.0,49.81,0.0,21.9,68.5,861.7,7.1,7.0,68.5,100.0,3311.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.43103372102870297,False
1054535,2026-08-16T15:57:13.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,1.6,1.0,234.3,232.7,234.3,0.8,0.6,0.7,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36340564851144896,False
1054566,2026-08-16T15:57:28.629549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.9,2.2,18.8,0.0,0.9,2.0,231.0,229.2,231.4,25.6,28.0,25.1,860.2,22.2,49.85,0.0,12.6,68.5,862.4,3.4,2.4,68.5,100.0,3320.0,3318.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41322957592483084,False
1054628,2026-08-16T15:57:59.619561+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,2.1,4.7,3.0,29.3,0.0,0.9,1.0,228.1,226.2,228.3,40.3,43.4,38.7,859.1,32.5,49.77,0.0,21.9,68.5,862.1,3.2,2.9,68.5,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.45536836680234916,False
1054659,2026-08-16T15:58:15.629910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.6,1.0,244.9,243.1,244.0,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35699720540391733,False
1054690,2026-08-16T15:58:30.629964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.1,0.7,2.3,0.0,0.9,2.0,243.5,241.5,242.6,12.1,13.4,11.3,861.7,5.8,49.93,0.0,3.0,68.5,862.4,3.5,2.4,68.5,100.0,3322.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3975924227353302,False
1054721,2026-08-16T15:58:46.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.6,1.0,228.1,226.6,228.4,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3670654017119856,False
1054783,2026-08-16T15:59:17.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,1.6,1.0,235.1,234.0,235.1,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36050599809898826,False
1054814,2026-08-16T15:59:32.618581+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,1.9,2.1,2.0,20.9,0.0,1.0,1.0,241.6,239.7,241.0,12.1,13.4,11.3,861.7,5.3,49.93,0.0,3.0,68.5,859.7,26.2,28.0,68.5,100.0,3311.0,3310.0,25.1,24.1,24.5,20000.0,856.4,0,0,True,0.42102471684846904,False
1054845,2026-08-16T15:59:48.628920+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.0,1.6,1.0,224.8,223.8,224.8,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3800772582348004,False
1054876,2026-08-16T16:00:03.618581+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,1.4,0.9,2.0,20.6,0.0,1.0,2.0,244.3,242.9,243.8,12.1,11.2,11.3,861.7,4.8,49.94,0.0,2.4,68.5,859.7,25.4,26.1,68.5,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41119183041710033,False
1054969,2026-08-16T16:00:50.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,230.3,230.3,230.4,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3615078028459463,False
1055000,2026-08-16T16:01:05.630170+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,8.1,0.0,1.0,1.0,232.8,232.4,232.9,23.9,23.2,23.3,860.5,19.0,49.85,0.0,12.1,68.5,861.4,10.9,10.6,68.5,100.0,3318.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40674992516507064,False
1055031,2026-08-16T16:01:21.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,242.0,241.6,241.4,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35488143244433046,False
1055093,2026-08-16T16:01:52.629892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,245.2,244.7,244.5,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35926233146463565,False
1055124,2026-08-16T16:02:07.618563+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.2,1.0,3.2,26.4,0.0,1.0,1.0,227.7,227.7,227.9,34.9,35.2,34.2,859.2,28.6,49.77,0.0,20.6,68.1,862.4,2.2,1.8,68.1,100.0,3317.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4302485241419042,False
1055155,2026-08-16T16:02:23.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,244.0,243.7,243.5,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3547827630650472,False
1055186,2026-08-16T16:02:38.620024+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.1,16.0,0.0,1.0,1.0,243.5,242.9,243.1,12.1,11.0,11.2,861.8,4.4,49.94,0.0,2.2,68.1,860.7,20.4,19.1,68.1,100.0,3317.0,3316.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3929676775707315,False
1055248,2026-08-16T16:03:09.619543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,4.8,0.0,1.0,1.0,238.8,238.5,238.7,17.1,16.1,16.7,861.0,11.4,49.86,0.0,5.7,68.1,861.1,16.2,13.2,68.1,100.0,3316.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39633644599679757,False
1055279,2026-08-16T16:03:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,229.7,230.0,230.4,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3603548447257938,False
1055310,2026-08-16T16:03:40.618585+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.6,0.8,1.7,21.9,0.0,0.9,2.0,241.3,240.7,241.0,12.1,11.7,11.3,861.8,5.1,49.94,0.0,2.4,68.1,860.1,27.0,24.6,68.1,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4064624237974515,False
1055341,2026-08-16T16:03:56.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,226.4,226.3,226.8,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37100442647335297,False
1055403,2026-08-16T16:04:27.628933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.1,0.0,1.6,1.0,242.8,240.6,242.1,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35734001803591964,False
1055434,2026-08-16T16:04:42.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,5.2,0.4,3.7,0.0,0.9,2.0,227.7,224.1,228.6,30.2,33.9,28.7,860.5,27.6,49.85,0.0,16.3,68.1,860.1,23.9,23.4,68.1,100.0,3311.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4678942450817941,False
1055496,2026-08-16T16:05:13.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.5,0.7,4.5,0.0,0.9,2.0,232.2,228.7,232.6,23.1,26.5,23.0,860.0,20.3,49.84,0.0,14.5,68.1,860.7,15.8,15.4,68.1,100.0,3313.0,3311.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4300952982531053,False
1055558,2026-08-16T16:05:44.629244+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,4.5,6.5,3.1,27.6,0.0,0.9,2.0,227.2,222.8,227.3,37.9,40.9,34.4,859.0,31.2,49.76,0.0,21.6,68.1,862.1,3.6,2.5,68.1,100.0,3321.0,3319.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4810221623077112,False
1055589,2026-08-16T16:06:00.619784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.0,0.0,1.5,1.0,244.3,241.0,243.6,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.36889793834357565,False
1055620,2026-08-16T16:06:15.618936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.2,0.6,3.1,0.0,0.9,1.0,243.7,240.2,242.9,12.1,14.5,11.3,861.5,6.5,49.93,0.0,3.3,68.1,862.1,3.4,3.2,68.1,100.0,3320.0,3319.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.40225469312612894,False
1055651,2026-08-16T16:06:31.629827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.3,2.9,0.0,0.0,1.5,1.0,227.0,223.0,227.4,0.9,0.6,0.7,867.7,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4020831719223715,False
1055713,2026-08-16T16:07:02.628825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.2,0.0,1.5,1.0,230.6,228.6,230.6,0.8,0.6,0.7,867.7,-0.2,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37902691793568294,False
1055744,2026-08-16T16:07:17.619003+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.6,1.2,7.4,0.0,1.0,1.0,239.8,238.1,239.3,15.3,16.4,14.8,860.9,10.3,49.9,0.0,5.5,68.1,862.1,2.9,2.7,68.1,100.0,3320.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39543107793745824,False
1055775,2026-08-16T16:07:33.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.5,1.0,244.2,242.5,243.3,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37002926199852076,False
1055806,2026-08-16T16:07:48.618565+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,1.6,1.9,1.9,22.1,0.0,1.0,2.0,240.9,239.3,240.1,12.1,13.2,11.3,861.6,5.2,49.93,0.0,3.0,68.1,859.7,27.3,26.0,68.1,100.0,3313.0,3311.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4157184910111742,False
1055868,2026-08-16T16:08:19.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.9,0.1,2.6,0.0,1.0,2.0,244.3,242.4,243.4,12.1,13.2,11.3,861.5,5.5,49.93,0.0,3.0,67.7,861.4,8.1,7.8,67.7,100.0,3314.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3948189326893708,False
1055899,2026-08-16T16:08:35.629558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.5,1.0,241.9,240.4,241.2,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3681488955249297,False
1055930,2026-08-16T16:08:50.618958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.6,0.7,9.4,0.0,1.0,1.0,226.0,224.6,226.7,36.6,39.5,35.9,859.4,31.6,49.79,0.0,19.7,67.7,860.1,22.2,23.3,67.7,100.0,3315.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.47404940634542364,False
1055961,2026-08-16T16:09:06.630786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.1,0.0,1.5,1.0,245.0,243.9,244.6,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.371860366434309,False
1056023,2026-08-16T16:09:37.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.5,1.0,240.7,239.2,240.0,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3677735168967022,False
1056054,2026-08-16T16:09:52.619321+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,1.9,5.2,2.5,23.6,0.0,0.9,1.0,226.3,224.7,226.6,37.3,39.3,34.1,858.9,29.5,49.78,0.0,21.0,67.7,861.4,5.9,2.5,67.7,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.44522369809741025,False
1056085,2026-08-16T16:10:08.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.0,0.1,0.0,1.5,1.0,242.9,241.5,242.2,0.9,0.6,0.7,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37960265737647386,False
1056116,2026-08-16T16:10:23.619168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.9,0.6,2.1,0.0,0.9,1.0,243.0,241.2,242.3,12.1,13.2,11.3,861.5,5.7,49.93,0.0,3.0,67.7,862.1,3.6,2.8,67.7,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39604527924911614,False
1056178,2026-08-16T16:10:54.630632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.4,0.1,10.2,0.0,0.9,1.0,240.6,238.9,240.0,15.9,17.0,15.6,860.2,11.2,49.87,0.0,7.4,67.7,860.1,21.4,21.2,67.7,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42175444101196397,False
1056209,2026-08-16T16:11:10.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.1,0.0,1.6,1.0,233.4,232.0,233.5,0.8,0.6,0.7,867.8,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36145674809378453,False
1056240,2026-08-16T16:11:25.628827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.1,3.7,0.0,0.9,1.0,241.4,239.7,240.7,12.1,13.2,11.3,861.5,5.6,49.93,0.0,3.0,67.7,861.4,9.3,8.1,67.7,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3953015082646202,False
1056271,2026-08-16T16:11:41.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.0,0.0,1.6,1.0,229.4,227.9,229.7,0.8,0.6,0.7,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3695377185662474,False
1056333,2026-08-16T16:12:12.619050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,232.5,232.2,232.3,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35967599404493245,False
1056364,2026-08-16T16:12:27.619096+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,1.0,2.4,0.0,0.9,1.0,243.0,241.8,242.4,12.1,11.2,11.3,861.1,4.7,49.89,0.0,7.8,67.7,862.1,2.3,2.0,67.7,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39725919207789845,False
1056395,2026-08-16T16:12:43.619268+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.1,0.0,1.6,1.0,241.6,241.4,241.2,0.9,0.6,0.7,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36722545192490075,False
1056426,2026-08-16T16:12:58.618574+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.5,2.2,2.5,24.8,0.0,0.9,1.0,224.6,224.1,224.5,38.4,39.4,37.2,859.2,30.7,49.79,0.0,22.8,67.7,861.7,5.9,5.4,67.7,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.443320553536863,False
1056488,2026-08-16T16:13:29.629541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.5,10.9,0.0,0.9,2.0,234.3,233.8,234.0,19.9,19.6,19.8,860.6,13.0,49.89,0.0,5.1,67.7,862.1,2.1,1.7,67.7,100.0,3321.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39677050718537904,False
1056550,2026-08-16T16:14:00.630328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.9,5.1,0.0,0.9,1.0,238.6,238.3,238.4,18.0,17.5,17.8,860.8,12.1,49.9,0.0,6.6,67.7,861.7,7.0,6.0,67.7,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40005255231740844,False
1056581,2026-08-16T16:14:16.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,232.7,232.8,232.9,0.8,0.6,0.7,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3609287483874172,False
1056643,2026-08-16T16:14:47.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.0,0.0,1.6,1.0,225.0,225.0,225.0,0.8,0.6,0.7,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37923851841593276,False
1056674,2026-08-16T16:15:02.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,11.9,0.0,0.9,1.0,242.0,241.4,241.6,15.4,14.3,14.8,861.1,9.4,49.91,0.0,2.2,67.3,860.4,21.3,21.8,67.3,100.0,3315.0,3314.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4082405799800471,False
1056705,2026-08-16T16:15:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.0,1.6,1.0,243.3,243.1,242.9,0.9,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3676986198575397,False
1056736,2026-08-16T16:15:33.628837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,7.7,0.0,0.9,2.0,241.1,240.6,240.6,12.1,11.1,11.3,861.7,4.4,49.94,0.0,2.2,67.3,861.4,12.1,8.6,67.3,100.0,3318.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3913867380995131,False
1056798,2026-08-16T16:16:04.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,3.4,0.0,0.9,2.0,230.2,230.4,230.5,22.0,21.6,22.0,860.2,16.2,49.85,0.0,10.7,67.3,860.4,19.6,18.9,67.3,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42766783270635417,False
1056829,2026-08-16T16:16:20.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.6,1.0,241.7,241.4,241.2,0.8,0.6,0.7,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35598653417206094,False
1056860,2026-08-16T16:16:35.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.7,12.2,0.0,0.9,2.0,232.9,232.7,232.9,22.4,22.0,22.3,860.7,14.6,49.9,0.0,12.3,67.3,862.4,2.4,1.7,67.3,100.0,3321.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40307394953742454,False
1056891,2026-08-16T16:16:51.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.0,0.0,1.6,1.0,241.1,240.9,240.5,0.9,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3664559562686123,False
1056953,2026-08-16T16:17:22.619027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.6,1.0,243.7,243.2,243.1,0.8,0.6,0.7,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3575191690650952,False
1056984,2026-08-16T16:17:37.618795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,6.9,0.0,0.9,1.0,244.4,243.8,243.9,12.1,11.0,11.2,861.6,4.3,49.94,0.0,2.2,67.3,861.4,11.2,9.5,67.3,100.0,3321.0,3320.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39740333146668894,False
1057015,2026-08-16T16:17:53.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.6,1.0,225.4,225.6,225.7,0.8,0.6,0.7,867.8,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37308112794586545,False
1057108,2026-08-16T16:18:39.629421+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.5,0.9,2.0,21.6,0.0,0.9,1.0,241.7,241.2,241.3,12.1,11.2,11.3,861.7,4.4,49.94,0.0,2.1,67.3,859.7,26.0,26.2,67.3,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41488326913424994,False
1057139,2026-08-16T16:18:55.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.6,1.0,227.0,227.1,227.2,0.8,0.6,0.7,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37055902267855906,False
