id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1057170,2026-08-16T16:19:10.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,10.0,0.0,0.9,1.0,245.7,245.2,245.3,12.0,11.1,11.2,861.5,4.8,49.94,0.0,2.2,67.3,860.7,14.8,13.2,67.3,100.0,3315.0,3314.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39611665829569215,False
1057201,2026-08-16T16:19:26.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.3,243.1,242.9,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3566744878372994,False
1057263,2026-08-16T16:19:57.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,237.8,237.6,237.7,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.35764891876277055,False
1057294,2026-08-16T16:20:12.629638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.3,8.6,0.0,0.9,1.0,230.8,230.9,231.1,19.8,19.4,19.9,860.4,7.7,49.88,0.0,4.8,67.3,860.7,16.3,16.3,67.3,100.0,3312.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4079101036267043,False
1057325,2026-08-16T16:20:28.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.1,0.0,1.6,1.0,241.6,241.4,241.2,0.9,0.6,0.7,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3690601580639644,False
1057356,2026-08-16T16:20:43.629768+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.4,0.7,3.5,27.5,0.0,0.9,2.0,224.2,224.3,224.6,40.5,40.2,39.8,858.6,30.0,49.77,0.0,22.4,67.3,862.1,2.5,1.2,67.3,100.0,3321.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4694288585941891,False
1057418,2026-08-16T16:21:14.618561+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.3,0.7,3.4,29.1,0.0,0.9,1.0,226.3,226.2,226.5,41.2,41.9,41.4,859.0,31.5,49.78,0.0,21.6,67.3,862.4,2.4,1.7,67.3,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4612058197970939,False
1057449,2026-08-16T16:21:30.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.2,0.0,0.0,1.7,1.0,225.4,225.7,226.0,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.1,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3808169691818806,False
1057480,2026-08-16T16:21:45.618894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,1.5,18.4,0.0,0.9,1.0,243.5,242.6,242.8,12.1,11.1,11.3,861.6,4.8,49.94,0.0,2.2,67.3,860.1,23.2,24.3,67.3,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40766353798797056,False
1057511,2026-08-16T16:22:01.619131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.0,1.6,1.0,224.3,224.6,224.5,0.9,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3926739476812098,False
1057604,2026-08-16T16:22:47.618859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.6,18.7,0.0,0.9,1.0,241.7,241.2,241.1,12.1,11.0,11.3,861.7,4.1,49.94,0.0,2.1,66.9,860.1,22.8,22.4,66.9,100.0,3314.0,3313.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40030359078983957,False
1057635,2026-08-16T16:23:03.619425+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.0,1.6,1.0,227.2,227.2,227.3,0.9,0.6,0.7,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3813259748957314,False
1057666,2026-08-16T16:23:18.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.5,11.4,0.0,0.9,1.0,232.9,232.6,233.0,20.6,20.2,20.5,860.6,13.6,49.86,0.0,12.0,66.9,862.1,2.2,1.7,66.9,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4018021595632698,False
1057728,2026-08-16T16:23:49.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.3,19.0,0.0,0.9,1.0,225.9,225.8,226.1,35.8,34.9,35.2,858.8,29.8,49.85,0.0,20.0,66.9,861.1,10.8,9.8,66.9,100.0,3316.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4323615965817274,False
1057759,2026-08-16T16:24:05.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,242.4,242.3,242.2,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35660103029917556,False
1057790,2026-08-16T16:24:20.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,1.4,0.0,0.9,1.0,241.5,241.2,241.3,12.8,11.7,12.1,861.5,5.7,49.94,0.0,2.2,66.9,861.7,4.3,4.4,66.9,100.0,3319.0,3318.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.394593339066885,False
1057821,2026-08-16T16:24:36.618953+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.6,1.0,240.9,240.4,240.1,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35569475952541835,False
1057883,2026-08-16T16:25:07.629377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.6,243.3,243.2,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3564366547796225,False
1057914,2026-08-16T16:25:22.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.0,0.0,0.9,1.0,241.9,241.3,241.4,12.1,11.0,11.3,861.6,4.0,49.94,0.0,2.1,66.9,862.1,2.0,1.2,66.9,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38887362231922873,False
1057945,2026-08-16T16:25:38.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.6,1.0,224.5,224.8,224.9,0.8,0.6,0.7,867.7,-0.2,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37819964314553384,False
1057976,2026-08-16T16:25:53.618605+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.5,0.9,2.0,24.1,0.0,0.9,2.0,241.4,240.9,241.0,12.1,11.2,11.3,861.7,4.1,49.94,0.0,2.2,66.9,859.7,28.2,28.3,66.9,100.0,3311.0,3309.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42439128878809257,False
1058038,2026-08-16T16:26:24.629005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.5,0.0,0.9,1.0,244.8,244.3,244.4,12.0,11.0,11.2,861.5,4.7,49.94,0.0,2.2,66.9,862.1,2.2,1.4,66.9,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39354839493601534,False
1058069,2026-08-16T16:26:40.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,242.4,241.9,241.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35609523680209204,False
1058131,2026-08-16T16:27:11.619124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.0,1.6,1.0,241.1,240.6,240.5,0.9,0.6,0.7,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36745510812074555,False
1058193,2026-08-16T16:27:42.629843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.9,0.2,0.0,1.6,1.0,242.2,241.6,241.3,0.9,0.6,0.7,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3702248973717743,False
1058224,2026-08-16T16:27:57.618580+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,1.6,2.2,20.5,0.0,0.8,2.0,225.0,224.8,225.0,40.6,40.4,39.0,858.9,31.7,49.78,0.0,22.1,66.9,861.1,11.2,9.9,66.9,100.0,3319.0,3317.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4577272782356614,False
1058255,2026-08-16T16:28:13.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.1,242.8,242.7,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35669215785300085,False
1058286,2026-08-16T16:28:28.618891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.6,0.0,0.8,2.0,243.5,243.0,243.0,12.1,11.0,11.3,861.6,4.5,49.94,0.0,2.2,66.9,862.1,1.9,1.8,66.9,100.0,3321.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3960739585667297,False
1058348,2026-08-16T16:28:59.618745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.9,5.8,0.0,0.8,2.0,239.0,238.7,238.7,17.8,17.0,17.4,860.8,11.1,49.85,0.0,7.5,66.9,861.7,5.3,3.6,66.9,100.0,3321.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4082309957013115,False
1058379,2026-08-16T16:29:15.629631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,234.2,234.4,234.3,0.8,0.6,0.7,867.7,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35649133964851926,False
1058410,2026-08-16T16:29:30.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.2,4.1,0.0,0.8,1.0,241.8,241.3,241.2,12.1,11.2,11.3,861.6,4.4,49.94,0.0,2.2,66.5,861.4,8.5,8.8,66.5,100.0,3319.0,3318.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3940705366621861,False
1058441,2026-08-16T16:29:46.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,228.7,228.8,228.9,0.8,0.6,0.7,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3657915523735031,False
1058503,2026-08-16T16:30:17.629035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.6,1.0,242.9,242.6,242.4,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3590271252436658,False
1058534,2026-08-16T16:30:32.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.1,0.0,0.8,1.0,243.7,243.2,243.2,12.1,11.1,11.3,861.5,4.3,49.94,0.0,4.1,66.5,862.1,2.2,1.8,66.5,100.0,3320.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39381602093787443,False
1058565,2026-08-16T16:30:48.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,241.6,241.3,241.1,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35463926297799847,False
1058596,2026-08-16T16:31:03.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,2.1,13.7,0.0,0.8,1.0,224.2,224.2,224.4,34.0,33.2,31.9,859.0,26.5,49.81,0.0,21.7,66.5,861.1,12.8,10.9,66.5,100.0,3316.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4493002636698089,False
1058658,2026-08-16T16:31:34.629289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.4,1.7,14.8,0.0,0.8,2.0,230.3,230.3,230.3,22.1,21.7,21.9,860.4,16.9,49.87,0.0,5.9,66.5,862.1,2.1,1.9,66.5,100.0,3321.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4081275622847462,False
1058689,2026-08-16T16:31:50.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.1,0.0,1.6,1.0,231.3,231.5,231.5,0.9,0.6,0.7,867.7,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3716703537275418,False
1058720,2026-08-16T16:32:05.629912+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.2,1.0,2.9,24.4,0.0,0.8,1.0,228.2,228.2,228.4,33.3,33.0,32.3,859.2,26.6,49.8,0.0,18.2,66.5,862.1,2.2,1.6,66.5,100.0,3320.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4319645192461757,False
1058751,2026-08-16T16:32:21.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,233.0,233.0,233.2,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35745964170635863,False
1058813,2026-08-16T16:32:52.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,224.0,224.3,224.3,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38045272184746054,False
1058844,2026-08-16T16:33:07.629100+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.8,4.1,0.0,0.8,2.0,246.5,245.7,245.7,16.3,15.3,16.0,860.9,11.1,49.91,0.0,2.2,66.5,861.7,7.0,6.4,66.5,100.0,3315.0,3313.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4111683361330179,False
1058875,2026-08-16T16:33:23.629622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.6,1.0,244.4,243.7,243.5,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35730875763234293,False
1058906,2026-08-16T16:33:38.629526+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,10.9,0.0,0.8,1.0,241.2,240.7,240.7,12.1,11.2,11.3,861.6,3.7,49.94,0.0,2.1,66.5,860.7,14.6,12.2,66.5,100.0,3316.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39223920731707845,False
1058968,2026-08-16T16:34:09.618924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.8,19.9,0.0,0.8,2.0,243.7,243.0,243.0,12.1,11.1,11.3,861.5,4.5,49.94,0.0,2.2,66.5,859.7,24.4,25.4,66.5,100.0,3309.0,3307.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4138895842504397,False
1058999,2026-08-16T16:34:25.629918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.6,1.0,241.8,241.2,241.0,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3553817126200931,False
1059030,2026-08-16T16:34:40.618594+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.5,1.0,2.5,25.2,0.0,0.8,1.0,226.7,226.5,227.0,34.0,33.8,33.0,859.6,27.2,49.8,0.0,22.0,66.5,862.1,2.0,1.4,66.5,100.0,3320.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.43409582927814755,False
1059061,2026-08-16T16:34:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.6,1.0,245.6,245.4,245.2,0.8,0.6,0.7,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3633422500714762,False
1059123,2026-08-16T16:35:27.628999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,244.5,244.1,244.1,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3570973140132289,False
1059185,2026-08-16T16:35:58.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,225.8,226.1,226.1,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36649501575968163,False
1059216,2026-08-16T16:36:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,2.8,16.8,0.0,0.8,1.0,231.9,231.9,232.4,25.7,25.2,25.2,859.3,18.9,49.81,0.0,14.2,66.1,862.1,2.1,1.7,66.1,100.0,3320.0,3319.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4211411391907461,False
1059278,2026-08-16T16:36:44.619795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.5,18.5,0.0,0.8,2.0,242.6,242.1,242.0,12.1,11.1,11.3,861.6,4.0,49.94,0.0,2.2,66.1,860.1,22.5,23.7,66.1,100.0,3317.0,3315.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4035326205945364,False
1059309,2026-08-16T16:37:00.629260+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,225.6,225.8,225.9,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36782679393532935,False
1059340,2026-08-16T16:37:15.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.4,7.3,0.0,0.9,2.0,245.8,245.5,245.5,12.3,11.1,11.5,861.5,4.7,49.91,0.0,2.2,66.1,861.1,12.0,10.0,66.1,100.0,3316.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39556042039122336,False
1059371,2026-08-16T16:37:31.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.3,243.0,242.9,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3566239031682938,False
1059433,2026-08-16T16:38:02.619395+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,232.0,232.3,232.2,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35881596592598003,False
1059464,2026-08-16T16:38:17.642328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,3.1,0.0,0.9,2.0,243.4,242.9,243.0,12.1,11.1,11.3,861.5,5.0,49.91,0.0,7.9,66.1,862.1,1.9,1.4,66.1,100.0,3320.0,3318.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3918584716437315,False
1059495,2026-08-16T16:38:33.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.6,1.0,243.0,242.6,242.3,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35408480815455085,False
1059526,2026-08-16T16:38:48.628764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.8,13.6,0.0,0.9,2.0,223.8,224.0,224.1,37.6,37.2,36.2,858.9,28.5,49.79,0.0,19.7,66.1,860.7,14.9,13.2,66.1,100.0,3313.0,3311.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.44488892524805285,False
1059588,2026-08-16T16:39:19.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.6,11.6,0.0,0.9,1.0,242.1,241.9,241.8,20.0,19.8,20.0,860.5,14.1,49.88,0.0,4.4,66.1,862.1,2.5,1.5,66.1,100.0,3318.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.402518644541661,False
1059619,2026-08-16T16:39:35.618805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,241.4,241.1,240.8,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35465407812037303,False
1059650,2026-08-16T16:39:50.630208+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.3,0.8,2.8,25.3,0.0,0.9,1.0,228.7,228.5,228.8,33.7,33.8,33.0,859.3,27.5,49.81,0.0,16.4,66.1,862.1,2.2,1.5,66.1,100.0,3320.0,3319.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4237145593301575,False
1059743,2026-08-16T16:40:37.629465+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,225.0,225.1,225.3,0.8,0.6,0.6,867.7,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36950805090517497,False
1059774,2026-08-16T16:40:52.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.4,10.0,0.0,0.9,1.0,242.1,241.3,241.2,12.1,11.1,11.3,861.5,4.4,49.94,0.0,2.2,66.1,861.1,14.4,12.7,66.1,100.0,3315.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38649481738755415,False
1059805,2026-08-16T16:41:08.619138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,224.6,224.6,224.5,0.8,0.6,0.6,867.7,-0.1,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37585041788974416,False
1059836,2026-08-16T16:41:23.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,6.0,0.0,0.9,1.0,244.8,244.3,244.4,12.0,11.0,11.2,861.4,4.6,49.94,0.0,2.2,66.1,861.1,10.6,10.9,66.1,100.0,3317.0,3316.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39236182077445625,False
1059898,2026-08-16T16:41:54.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.5,13.1,0.0,0.9,2.0,230.5,230.4,230.8,18.3,17.5,18.4,860.9,12.6,49.87,0.0,12.7,66.1,859.4,25.7,27.1,66.1,100.0,3315.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42489843906293406,False
1059929,2026-08-16T16:42:10.619338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,228.4,228.8,228.9,0.8,0.6,0.7,867.7,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3634334412756172,False
1059960,2026-08-16T16:42:25.618965+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,13.0,0.0,0.9,1.0,233.2,233.2,233.5,20.9,20.4,20.7,860.1,15.0,49.89,0.0,11.5,66.1,862.1,2.0,1.7,66.1,100.0,3320.0,3319.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3982056471832083,False
1059991,2026-08-16T16:42:41.628716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.6,1.0,242.2,242.0,241.7,0.8,0.6,0.6,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3546210684012027,False
1060053,2026-08-16T16:43:12.629779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,240.9,240.4,240.3,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35204118342220075,False
1060084,2026-08-16T16:43:27.639876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.7,2.8,0.0,0.9,1.0,244.5,243.8,243.9,12.0,11.1,11.3,861.4,4.8,49.9,0.0,2.1,65.7,862.1,2.0,2.0,65.7,100.0,3320.0,3319.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39105518038278014,False
1060115,2026-08-16T16:43:43.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,240.9,240.6,240.3,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3520430296377923,False
1060146,2026-08-16T16:43:58.619158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,2.8,18.9,0.0,0.9,1.0,232.9,232.8,232.9,25.4,24.6,24.8,859.3,21.4,49.82,0.0,13.5,65.7,862.1,2.5,1.8,65.7,100.0,3320.0,3319.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4137765061265032,False
1060239,2026-08-16T16:44:45.619720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,225.3,225.3,225.6,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36800322855949685,False
1060270,2026-08-16T16:45:00.619476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.7,19.7,0.0,0.8,2.0,246.0,245.2,245.3,12.0,11.0,11.2,861.4,4.7,49.91,0.0,2.2,65.7,859.7,24.4,25.5,65.7,100.0,3311.0,3309.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4180963100619366,False
1060301,2026-08-16T16:45:16.629829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,233.6,233.9,233.8,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35636380609640744,False
1060363,2026-08-16T16:45:47.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,228.5,228.8,228.8,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3625529794242548,False
1060394,2026-08-16T16:46:02.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.0,9.6,0.0,0.8,1.0,233.0,232.8,233.0,17.5,16.8,17.1,860.4,10.4,49.86,0.0,16.1,65.7,860.4,20.0,17.6,65.7,100.0,3311.0,3310.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.42585951891990975,False
1060425,2026-08-16T16:46:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,231.9,232.2,232.4,0.8,0.6,0.6,867.7,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3568153919545257,False
1060456,2026-08-16T16:46:33.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,2.0,13.3,0.0,0.8,2.0,231.7,231.8,232.0,21.3,21.0,21.2,860.1,15.6,49.85,0.0,14.1,65.7,862.1,2.3,1.6,65.7,100.0,3320.0,3318.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40896665482913697,False
1060518,2026-08-16T16:47:04.618574+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.3,1.4,2.4,24.7,0.0,0.8,2.0,225.6,225.7,225.9,42.8,43.3,41.9,859.0,31.2,49.77,0.0,22.5,65.7,861.4,6.5,6.3,65.7,100.0,3318.0,3316.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4596623806579486,False
1060549,2026-08-16T16:47:20.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.6,1.0,245.8,245.5,245.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3596063688255464,False
1060580,2026-08-16T16:47:35.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,2.1,0.0,0.8,2.0,244.3,243.8,244.0,12.1,11.0,11.2,861.4,4.6,49.94,0.0,2.2,65.7,862.1,2.5,1.8,65.7,100.0,3320.0,3318.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3920458009372661,False
1060611,2026-08-16T16:47:51.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,231.2,231.3,231.5,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3651170953245985,False
1060673,2026-08-16T16:48:22.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,232.9,233.2,233.2,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35883676885227106,False
1060704,2026-08-16T16:48:37.628934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.6,0.0,0.8,2.0,243.7,243.3,243.4,12.1,11.1,11.3,861.4,4.7,49.94,0.0,2.2,65.7,862.1,2.1,1.7,65.7,100.0,3320.0,3318.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39335097017570075,False
1060766,2026-08-16T16:49:08.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.8,9.7,0.0,0.8,2.0,235.9,235.9,236.2,19.5,18.9,19.3,860.3,12.6,49.89,0.0,7.2,65.7,862.1,2.9,2.1,65.7,100.0,3320.0,3318.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4019221441235089,False
1060828,2026-08-16T16:49:39.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,20.0,0.0,0.8,1.0,241.4,241.0,241.1,12.1,11.2,11.3,861.5,4.8,49.94,0.0,2.2,65.7,859.4,24.8,26.9,65.7,100.0,3313.0,3312.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4107290498438898,False
1060859,2026-08-16T16:49:55.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.2,0.1,0.1,1.6,1.0,225.3,225.6,225.5,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38949805258202946,False
1060890,2026-08-16T16:50:10.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.6,18.7,0.0,0.8,1.0,243.9,243.5,243.6,12.1,11.1,11.3,861.3,4.5,49.94,0.0,2.2,65.7,859.7,23.2,22.7,65.7,100.0,3314.0,3313.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40697043877559463,False
1060921,2026-08-16T16:50:26.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,243.7,243.6,243.4,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.357434694677798,False
1060983,2026-08-16T16:50:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,233.7,233.9,233.7,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3590404158506952,False
1061014,2026-08-16T16:51:12.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.2,1.2,0.0,0.8,2.0,231.1,231.0,231.2,22.7,22.1,22.2,859.9,19.4,49.87,0.0,13.6,65.4,860.1,18.2,16.9,65.4,100.0,3311.0,3309.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4247065316843052,False
1061045,2026-08-16T16:51:28.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,241.2,241.1,240.9,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35816010360967476,False
1061076,2026-08-16T16:51:43.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.4,9.2,0.0,0.8,2.0,236.3,235.9,236.0,16.7,15.8,16.4,860.7,11.4,49.85,0.0,6.1,65.4,862.1,2.2,1.8,65.4,100.0,3320.0,3318.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40127230870886654,False
1061138,2026-08-16T16:52:14.628722+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.1,1.5,2.8,23.3,0.0,0.8,1.0,229.8,229.7,229.8,32.0,31.5,30.5,858.9,25.8,49.79,0.0,17.8,65.4,861.7,2.5,1.7,65.4,100.0,3319.0,3318.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4299540481339321,False
1061169,2026-08-16T16:52:30.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.6,1.0,243.0,243.0,242.8,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3639343118190018,False
1061200,2026-08-16T16:52:45.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.3,18.0,0.0,0.8,2.0,243.0,242.4,242.5,12.1,11.1,11.3,861.4,3.9,49.94,0.0,2.2,65.4,860.1,21.9,22.0,65.4,100.0,3320.0,3318.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4068673637348635,False
1061231,2026-08-16T16:53:01.619241+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,224.8,224.9,225.1,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3773576287618138,False
1061293,2026-08-16T16:53:32.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,233.8,233.9,234.1,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3598757796814988,False
1061324,2026-08-16T16:53:47.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,18.7,0.0,0.9,2.0,240.9,240.5,240.6,12.1,11.2,11.3,861.5,4.5,49.94,0.0,2.2,65.4,859.4,23.2,26.3,65.4,100.0,3310.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4045753183755128,False
1061355,2026-08-16T16:54:03.628893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,228.5,228.7,228.6,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3688802396195283,False
1061386,2026-08-16T16:54:18.628877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.4,0.5,0.0,0.9,1.0,246.0,245.6,245.7,12.0,11.1,11.2,861.3,4.4,49.94,0.0,2.2,65.4,861.7,4.9,4.1,65.4,100.0,3316.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3957759120626281,False
1061448,2026-08-16T16:54:49.629477+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.5,1.4,15.0,0.0,0.9,1.0,237.6,236.8,237.8,21.3,20.8,21.0,860.8,12.0,49.94,0.0,10.3,65.4,859.4,27.0,26.4,65.4,100.0,3312.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42164876364235837,False
1061479,2026-08-16T16:55:05.629830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.6,1.0,230.5,230.6,230.8,0.8,0.6,0.6,867.7,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3685655811431431,False
1061510,2026-08-16T16:55:20.648733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,13.0,0.0,0.9,1.0,232.6,232.3,232.9,20.9,21.0,20.4,861.3,15.4,49.9,0.0,10.9,65.4,861.7,2.4,2.1,65.4,100.0,3319.0,3318.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39683481655018443,False
1061541,2026-08-16T16:55:36.629226+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.6,1.0,242.7,242.2,242.1,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35727001162406247,False
1061603,2026-08-16T16:56:07.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.1,0.1,1.6,1.0,241.6,239.6,240.8,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.360351564600702,False
1061634,2026-08-16T16:56:22.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.1,0.6,3.2,0.0,0.9,2.0,242.8,239.4,241.6,12.2,14.5,11.4,861.1,6.4,49.88,0.0,3.3,65.4,861.7,3.2,3.4,65.4,100.0,3319.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4020919048830004,False
1061665,2026-08-16T16:56:38.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.9,0.0,0.1,1.6,1.0,240.9,238.0,240.3,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3659403230580057,False
1061696,2026-08-16T16:56:53.618563+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,4.4,6.4,2.7,26.4,0.0,0.8,1.0,233.5,229.5,233.9,34.3,38.1,31.7,859.0,29.9,49.8,0.0,15.7,65.4,861.7,3.5,2.9,65.4,100.0,3319.0,3318.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.47217686522728675,False
1061758,2026-08-16T16:57:24.629089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.3,0.7,3.0,0.0,0.9,2.0,244.3,240.8,243.8,12.2,14.7,11.4,861.0,6.8,49.91,0.0,3.4,65.0,861.7,3.8,2.6,65.0,100.0,3319.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4007829045706332,False
1061820,2026-08-16T16:57:55.618963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.7,1.2,1.0,0.0,0.8,1.0,235.8,231.9,235.8,22.0,25.4,21.7,859.2,17.8,49.82,0.0,12.4,65.0,860.4,16.8,16.6,65.0,100.0,3312.0,3311.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4490047388529781,False
1061851,2026-08-16T16:58:11.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.9,0.2,0.1,1.6,1.0,233.2,230.0,233.6,0.8,0.6,0.6,867.7,-0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37156242085088936,False
1061913,2026-08-16T16:58:42.629525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.1,0.1,1.6,1.0,231.5,229.1,232.1,0.8,0.6,0.6,867.7,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.369446550645692,False
1061944,2026-08-16T16:58:57.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,2.0,19.5,0.0,0.9,2.0,241.3,239.5,240.7,12.1,13.6,11.3,861.1,5.9,49.93,0.0,3.1,65.0,859.1,25.4,27.5,65.0,100.0,3313.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4185893462214504,False
1061975,2026-08-16T16:59:13.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.1,1.6,1.0,225.6,224.1,225.9,0.8,0.6,0.6,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37807528467197987,False
1062006,2026-08-16T16:59:28.618889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.1,4.0,0.0,0.9,2.0,243.7,242.2,243.3,12.1,13.3,11.3,861.0,5.8,49.93,0.0,3.1,65.0,861.1,9.8,9.2,65.0,100.0,3316.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3953401294547644,False
1062068,2026-08-16T16:59:59.618825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.8,0.3,0.1,0.0,0.9,3.0,228.4,226.5,228.7,25.4,27.7,24.9,859.7,22.9,49.82,0.0,19.2,65.0,859.4,22.8,21.3,65.0,100.0,3313.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4692374291305583,False
1062099,2026-08-16T17:00:15.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.1,1.6,1.0,237.6,236.0,237.4,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36335404166197843,False
1062130,2026-08-16T17:00:30.619188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.4,2.0,17.5,0.0,0.9,2.0,230.6,228.6,230.7,23.9,26.0,23.6,859.7,20.1,49.84,0.0,15.0,65.0,861.7,2.6,2.6,65.0,100.0,3319.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4105567047044871,False
1062161,2026-08-16T17:00:46.619508+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.1,1.6,1.0,241.5,239.9,240.6,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3590177219229373,False
1062223,2026-08-16T17:01:17.629473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.1,0.1,1.6,1.0,244.1,242.9,243.7,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3611155809386108,False
1062254,2026-08-16T17:01:32.629195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.7,1.9,0.0,0.9,1.0,243.5,241.9,243.0,12.2,13.4,11.3,861.0,6.0,49.93,0.0,3.1,65.0,861.7,4.1,2.9,65.0,100.0,3317.0,3316.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3912521044458085,False
1062285,2026-08-16T17:01:48.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.1,1.6,1.0,227.0,225.6,227.5,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37435134886028343,False
1062378,2026-08-16T17:02:34.629476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.1,3.4,0.0,0.9,1.0,241.3,239.6,240.5,12.2,13.4,11.3,861.0,6.0,49.93,0.0,3.1,65.0,861.1,9.4,9.0,65.0,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39615323557059806,False
1062409,2026-08-16T17:02:50.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.9,0.0,0.1,1.6,1.0,226.2,224.5,226.6,0.8,0.6,0.6,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37859696424162403,False
1062440,2026-08-16T17:03:05.630639+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,1.6,1.9,1.8,20.4,0.0,0.9,1.0,244.7,243.1,244.2,12.1,13.3,11.4,860.9,6.0,49.93,0.0,3.1,65.0,859.1,26.4,27.2,65.0,100.0,3311.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4177085517964616,False
1062471,2026-08-16T17:03:21.629503+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.1,0.1,1.6,1.0,243.0,241.7,242.4,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3637344515002063,False
1062533,2026-08-16T17:03:52.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,237.3,236.9,237.1,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.360289057593537,False
1062564,2026-08-16T17:04:07.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,1.3,13.1,0.0,0.9,2.0,243.9,242.8,243.6,12.1,11.2,11.3,861.0,4.8,49.93,0.0,2.4,64.6,859.7,17.9,16.4,64.6,100.0,3312.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3986569681575537,False
1062595,2026-08-16T17:04:23.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,241.5,241.4,241.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3565072313289598,False
1062626,2026-08-16T17:04:38.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.7,0.0,1.0,1.0,243.4,243.0,243.2,12.1,11.0,11.3,861.1,5.0,49.92,0.0,9.8,64.6,861.7,2.3,1.6,64.6,100.0,3318.0,3317.0,25.1,24.1,24.5,20000.0,856.4,0,0,True,0.3880454633879668,False
1062688,2026-08-16T17:05:09.629877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,2.0,19.9,0.0,1.0,1.0,224.9,224.6,224.8,39.8,39.8,37.9,858.7,30.4,49.77,0.0,23.7,64.6,860.7,10.5,8.0,64.6,100.0,3314.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.44042363918945193,False
1062719,2026-08-16T17:05:25.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.1,1.6,1.0,245.6,245.5,245.3,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3637321614443884,False
1062750,2026-08-16T17:05:40.619215+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,5.1,0.0,1.0,2.0,240.4,239.9,240.1,14.1,13.0,13.4,861.0,7.3,49.88,0.0,4.0,64.6,861.7,2.2,1.7,64.6,100.0,3319.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3842777226417251,False
1062781,2026-08-16T17:05:56.629577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,235.0,234.8,235.0,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3576244558021045,False
1062874,2026-08-16T17:06:42.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.7,17.9,0.0,1.0,1.0,242.6,241.9,242.0,12.1,11.1,11.3,861.1,4.3,49.94,0.0,2.2,64.6,859.4,22.2,23.1,64.6,100.0,3312.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39529568902450857,False
1062905,2026-08-16T17:06:58.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,224.3,224.6,224.6,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38209638234496335,False
1062936,2026-08-16T17:07:13.632840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,9.1,0.0,0.9,2.0,246.0,245.6,245.6,12.0,11.1,11.2,861.0,4.6,49.91,0.0,2.2,64.6,860.4,13.7,11.2,64.6,100.0,3315.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3962160736599737,False
1062998,2026-08-16T17:07:44.618577+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,1.0,1.7,22.1,0.0,0.9,2.0,240.4,240.1,240.3,12.1,11.1,11.3,861.1,4.8,49.94,0.0,2.2,64.6,859.4,26.9,26.3,64.6,100.0,3309.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40650582393716506,False
1063029,2026-08-16T17:08:00.628814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,231.8,232.0,232.3,0.8,0.6,0.6,867.7,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3637868805919026,False
1063060,2026-08-16T17:08:15.629054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.6,19.8,0.0,0.9,1.0,243.4,243.0,243.0,12.1,11.1,11.3,861.0,4.7,49.9,0.0,7.9,64.6,859.4,24.5,24.9,64.6,100.0,3313.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40905207279190753,False
1063091,2026-08-16T17:08:31.619328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.1,1.5,1.0,242.4,241.9,241.7,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3594626303437064,False
1063153,2026-08-16T17:09:02.629484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,245.3,245.3,245.0,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3602391399643159,False
1063184,2026-08-16T17:09:17.629615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.1,7.2,0.0,0.9,2.0,242.9,242.5,242.5,20.8,20.4,20.7,860.0,15.2,49.89,0.0,4.5,64.6,861.1,8.0,7.0,64.6,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40174453096044915,False
1063215,2026-08-16T17:09:33.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,234.2,234.0,234.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36021995330883255,False
1063246,2026-08-16T17:09:48.618815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,2.7,0.0,0.9,2.0,243.6,243.1,243.2,12.1,11.0,11.2,861.0,4.9,49.94,0.0,2.2,64.6,861.7,2.2,1.8,64.6,100.0,3319.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38564586918865973,False
1063308,2026-08-16T17:10:19.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.3,18.8,0.0,0.9,1.0,232.4,232.7,232.7,25.5,24.8,24.7,859.4,21.0,49.85,0.0,11.2,64.6,861.7,2.2,1.4,64.6,100.0,3318.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.405078818403418,False
1063339,2026-08-16T17:10:35.618706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,232.8,233.0,233.1,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36578458830343513,False
1063401,2026-08-16T17:11:06.618909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,225.0,225.3,225.2,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3786652294014198,False
1063463,2026-08-16T17:11:37.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,232.4,232.4,232.6,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3670388049001608,False
1063494,2026-08-16T17:11:52.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.3,12.3,0.0,1.0,2.0,231.0,230.9,231.3,18.0,17.0,17.7,860.4,12.8,49.87,0.0,10.5,64.1,859.1,25.1,20.4,64.1,100.0,3313.0,3311.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.41582196680450445,False
1063525,2026-08-16T17:12:08.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,231.3,231.7,231.7,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36758983953764757,False
1063556,2026-08-16T17:12:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.1,14.9,0.0,1.0,2.0,232.5,232.3,232.6,21.7,21.4,21.5,860.3,17.1,49.89,0.0,10.9,64.1,861.4,2.2,1.8,64.1,100.0,3317.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3973623221286752,False
1063618,2026-08-16T17:12:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,1.6,15.0,0.0,1.0,2.0,224.6,224.7,224.8,41.0,41.7,39.3,858.5,31.7,49.77,0.0,25.7,64.1,860.1,16.7,15.8,64.1,100.0,3315.0,3313.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.46566240964715294,False
1063649,2026-08-16T17:13:10.619099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.1,1.5,1.0,240.5,240.0,239.8,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36136349651166344,False
1063680,2026-08-16T17:13:25.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.1,18.9,0.0,1.0,2.0,230.7,230.8,230.9,25.3,24.6,24.6,859.6,21.2,49.87,0.0,12.3,64.1,861.7,2.3,1.7,64.1,100.0,3319.0,3317.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4038447079179918,False
1063711,2026-08-16T17:13:41.628999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,240.9,240.7,240.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3593205539057953,False
1063773,2026-08-16T17:14:12.619381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,244.1,243.8,243.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3598180661010397,False
1063804,2026-08-16T17:14:27.629342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,4.8,0.0,0.9,1.0,242.4,241.8,242.0,12.1,11.0,11.3,861.0,4.6,49.94,0.0,2.2,64.1,860.7,9.4,7.8,64.1,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3907526959241636,False
