id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1063835,2026-08-16T17:14:43.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.5,1.0,224.9,225.4,225.5,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.374805420346314,False
1063866,2026-08-16T17:14:58.629459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.1,9.9,0.0,0.9,2.0,236.4,236.4,236.6,20.8,20.4,20.8,859.2,14.6,49.84,0.0,10.9,64.1,859.1,24.5,25.9,64.1,100.0,3310.0,3308.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4318296912357074,False
1063928,2026-08-16T17:15:29.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,1.1,0.0,0.9,1.0,242.8,242.3,242.4,15.3,14.3,14.8,860.5,9.4,49.88,0.0,5.8,64.1,860.7,8.3,7.4,64.1,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40229589227402174,False
1063959,2026-08-16T17:15:45.619103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,243.2,243.3,242.9,0.8,0.6,0.6,867.7,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36268461210890246,False
1063990,2026-08-16T17:16:00.629877+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.5,0.9,1.9,21.1,0.0,0.9,1.0,241.5,241.0,241.0,12.1,11.2,11.3,861.0,4.2,49.94,0.0,2.2,64.1,859.1,25.3,26.7,64.1,100.0,3311.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40842720317796816,False
1064021,2026-08-16T17:16:16.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,228.5,228.6,228.5,0.8,0.6,0.6,867.7,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.368763504749086,False
1064083,2026-08-16T17:16:47.619234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,242.2,241.9,241.8,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35913103375512406,False
1064114,2026-08-16T17:17:02.618576+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.3,1.5,2.9,26.6,0.0,0.9,1.0,225.0,225.0,225.3,36.8,37.2,35.7,858.5,28.8,49.78,0.0,22.1,64.1,861.4,2.2,1.6,64.1,100.0,3316.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.43983685592351884,False
1064145,2026-08-16T17:17:18.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.6,1.0,245.8,245.5,245.3,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3611096486602313,False
1064176,2026-08-16T17:17:33.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,2.4,0.0,0.9,2.0,243.3,242.8,242.9,12.0,11.1,11.2,860.9,4.5,49.94,0.0,2.2,64.1,861.4,2.1,1.7,64.1,100.0,3319.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39140932420231456,False
1064238,2026-08-16T17:18:04.629683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,2.4,0.0,0.9,1.0,233.4,233.4,233.7,24.9,24.2,24.2,859.6,20.6,49.87,0.0,8.4,63.7,860.1,18.2,18.2,63.7,100.0,3315.0,3314.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42470489425363717,False
1064269,2026-08-16T17:18:20.629765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,231.2,231.5,231.3,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36779161832631424,False
1064300,2026-08-16T17:18:35.618903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.9,12.0,0.0,0.9,1.0,241.7,241.1,241.1,12.1,11.1,11.3,861.0,3.8,49.94,0.0,2.2,63.7,860.1,15.8,13.6,63.7,100.0,3315.0,3314.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3886709500460299,False
1064331,2026-08-16T17:18:51.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.6,1.0,227.0,227.0,227.1,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3752899439542933,False
1064393,2026-08-16T17:19:22.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.1,0.1,1.6,1.0,242.6,242.3,242.1,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37416271933926776,False
1064455,2026-08-16T17:19:53.629107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.6,1.0,236.5,237.0,237.0,0.8,0.6,0.6,867.7,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35924834131126604,False
1064486,2026-08-16T17:20:08.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.6,11.7,0.0,0.9,2.0,224.9,224.8,225.3,36.2,36.0,34.8,859.1,21.5,49.79,0.0,24.8,63.7,860.7,9.8,9.0,63.7,100.0,3315.0,3313.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.44248517993136754,False
1064548,2026-08-16T17:20:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.7,14.1,0.0,0.9,1.0,233.1,233.0,233.3,21.8,21.5,21.8,859.7,16.2,49.88,0.0,7.7,63.7,861.4,2.1,1.6,63.7,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39893101881859483,False
1064579,2026-08-16T17:20:55.629315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,241.6,241.3,241.2,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3705553050904701,False
1064610,2026-08-16T17:21:10.618984+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.3,1.1,2.4,22.5,0.0,0.9,2.0,228.5,228.4,228.7,34.9,34.9,33.8,858.7,28.8,49.78,0.0,17.5,63.7,861.1,6.3,5.7,63.7,100.0,3317.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.43246794692505564,False
1064641,2026-08-16T17:21:26.619119+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,235.4,235.3,235.3,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37582761272318727,False
1064703,2026-08-16T17:21:57.629223+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.2,0.1,1.5,1.0,233.4,232.9,233.8,0.8,0.6,0.6,867.7,-0.2,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37732727785572184,False
1064734,2026-08-16T17:22:12.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.2,1.5,0.0,0.9,1.0,240.3,239.6,239.8,15.5,15.0,15.1,860.2,9.7,49.91,0.0,5.2,63.7,860.4,11.2,10.9,63.7,100.0,3314.0,3313.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4003411838636423,False
1064765,2026-08-16T17:22:28.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.1,1.5,1.0,232.6,232.0,232.9,0.8,0.6,0.6,867.7,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37398657109625605,False
1064796,2026-08-16T17:22:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,2.5,0.0,4.2,0.0,0.9,1.0,242.3,239.6,241.3,12.1,13.8,11.3,860.7,6.3,49.93,0.0,3.2,63.7,860.7,10.5,8.3,63.7,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4032763291425483,False
1064858,2026-08-16T17:23:14.629249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,2.7,0.4,5.4,0.0,0.9,1.0,242.9,239.4,242.0,13.1,15.6,12.9,860.5,7.9,49.93,0.0,3.3,63.7,860.1,13.3,13.5,63.7,100.0,3314.0,3313.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4028903963739004,False
1064889,2026-08-16T17:23:30.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.1,0.1,1.5,1.0,243.4,240.4,242.6,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37617278929851516,False
1064920,2026-08-16T17:23:45.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,3.4,0.0,3.7,0.0,0.9,1.0,241.6,237.5,240.5,12.1,14.7,11.3,860.7,6.1,49.93,0.0,3.3,63.7,860.7,9.8,8.7,63.7,100.0,3307.0,3306.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40731762199067556,False
1065013,2026-08-16T17:24:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.9,0.0,0.1,1.5,1.0,242.0,238.6,241.3,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37345634575204534,False
1065044,2026-08-16T17:24:47.628976+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,4.6,4.8,3.1,28.6,0.0,0.9,1.0,226.7,222.4,227.0,38.9,42.9,38.1,858.0,31.9,49.77,0.0,25.1,63.4,861.1,3.3,2.9,63.4,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.47865445186724487,False
1065075,2026-08-16T17:25:03.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.9,0.1,0.1,1.5,1.0,245.7,243.6,245.0,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3812118347030535,False
1065106,2026-08-16T17:25:18.618584+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,2.6,6.0,3.1,30.9,0.0,0.9,2.0,225.3,223.1,225.7,42.0,45.5,39.5,858.0,34.0,49.76,0.0,26.0,63.4,861.1,3.1,2.6,63.4,100.0,3315.0,3313.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.49323541320164827,False
1065168,2026-08-16T17:25:49.629469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.5,2.8,0.0,0.9,2.0,242.1,240.4,241.4,12.1,13.2,11.3,860.6,5.5,49.93,0.0,3.0,63.4,861.1,2.7,2.6,63.4,100.0,3317.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3912790227171218,False
1065199,2026-08-16T17:26:05.629159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.0,0.1,1.5,1.0,226.9,225.6,227.6,0.8,0.6,0.7,867.7,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3910804304584374,False
1065230,2026-08-16T17:26:20.629274+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.1,3.4,0.0,0.9,2.0,245.4,243.9,244.8,12.0,13.1,11.2,860.5,5.8,49.91,0.0,3.0,63.4,860.4,9.2,9.7,63.4,100.0,3317.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39970528921289517,False
1065261,2026-08-16T17:26:36.630216+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.1,1.5,1.0,230.6,229.2,231.1,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3831283770038091,False
1065323,2026-08-16T17:27:07.629134+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.1,1.5,1.0,227.3,225.9,227.6,0.8,0.6,0.7,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39600275846101674,False
1065354,2026-08-16T17:27:22.629626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,0.6,2.3,0.0,0.8,2.0,245.1,243.2,244.2,12.1,13.2,11.2,860.5,5.6,49.93,0.0,3.0,63.4,861.1,3.3,2.8,63.4,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.397668247903102,False
1065385,2026-08-16T17:27:38.618792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.1,1.5,1.0,243.2,241.7,242.4,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37702747574347273,False
1065416,2026-08-16T17:27:53.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.5,1.8,2.8,0.0,0.9,2.0,228.0,226.4,228.5,25.8,27.9,25.4,860.5,22.9,49.88,0.0,14.6,63.4,858.7,25.7,26.4,63.4,100.0,3309.0,3307.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.453341060815647,False
1065509,2026-08-16T17:28:40.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,3.0,0.2,0.1,1.5,1.0,240.9,239.4,240.2,0.9,0.6,0.7,867.8,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38876380455862514,False
1065540,2026-08-16T17:28:55.619199+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,2.1,3.8,3.4,28.8,0.0,0.8,1.0,225.9,224.1,226.2,41.7,43.8,40.0,857.7,32.6,49.76,0.0,22.9,63.4,861.1,3.8,2.4,63.4,100.0,3316.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.47392034482520295,False
1065571,2026-08-16T17:29:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.1,1.5,1.0,244.3,243.0,243.7,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37789542439829865,False
1065633,2026-08-16T17:29:42.618706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.9,0.1,0.1,1.6,1.0,226.9,225.2,227.3,0.8,0.6,0.7,867.7,-0.1,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3812984698721559,False
1065664,2026-08-16T17:29:57.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.4,0.3,8.2,0.0,0.8,1.0,231.5,230.0,232.0,28.4,30.7,27.3,860.4,5.6,49.84,0.0,3.0,63.4,860.1,13.8,12.7,63.4,100.0,3311.0,3310.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4346690032726911,False
1065695,2026-08-16T17:30:13.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.1,1.6,1.0,230.5,230.1,230.2,0.9,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38198608478710655,False
1065726,2026-08-16T17:30:28.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.5,0.3,2.9,0.0,0.8,2.0,241.6,240.3,240.9,20.3,20.8,20.5,859.4,13.7,49.88,0.0,5.8,63.4,859.7,16.6,12.9,63.4,100.0,3311.0,3309.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4186220946176646,False
1065788,2026-08-16T17:30:59.618783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,2.2,19.6,0.0,0.8,3.0,241.5,240.9,241.1,12.1,11.0,11.3,860.6,5.0,49.94,0.0,2.1,63.4,858.4,24.6,26.4,63.4,100.0,3305.0,3302.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4169732298237413,False
1065819,2026-08-16T17:31:15.619101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.1,1.6,1.0,227.2,227.2,227.3,0.8,0.6,0.7,867.7,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37849371817507715,False
1065850,2026-08-16T17:31:30.629745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,2.3,0.0,0.8,2.0,244.0,243.4,243.7,12.1,11.0,11.3,860.5,4.7,49.94,0.0,2.2,63.0,861.1,2.4,1.7,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39044113772741984,False
1065881,2026-08-16T17:31:46.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.1,1.6,1.0,242.6,242.3,242.1,0.9,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3735992633877027,False
1065943,2026-08-16T17:32:17.619222+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.1,0.1,1.5,1.0,242.6,242.0,242.0,0.9,0.6,0.7,867.7,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3755961607264326,False
1065974,2026-08-16T17:32:32.628791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.1,16.2,0.0,0.8,2.0,230.8,231.0,231.1,22.1,21.7,21.8,859.0,18.2,49.85,0.0,11.1,63.0,861.1,2.0,1.6,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4077395595526338,False
1066036,2026-08-16T17:33:03.618560+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.3,1.4,3.0,26.9,0.0,0.8,2.0,227.0,226.9,227.2,37.2,37.1,35.8,858.1,28.9,49.77,0.0,21.8,63.0,861.1,2.0,1.9,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4425592954214498,False
1066098,2026-08-16T17:33:34.619054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,2.1,0.0,0.8,2.0,243.7,243.2,243.2,12.0,11.1,11.2,860.5,4.5,49.94,0.0,2.2,63.0,861.1,2.4,1.9,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3901013440466382,False
1066129,2026-08-16T17:33:50.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,225.0,225.1,225.2,0.8,0.6,0.7,867.7,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37827840271652396,False
1066160,2026-08-16T17:34:05.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.5,6.8,0.0,0.8,2.0,237.6,237.4,237.7,18.5,17.8,18.5,859.6,12.5,49.85,0.0,8.4,63.0,861.1,5.7,2.3,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4055646143171485,False
1066191,2026-08-16T17:34:21.629752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.0,0.1,1.6,1.0,237.7,237.5,237.3,0.9,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37648710832972265,False
1066253,2026-08-16T17:34:52.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.1,1.6,1.0,226.8,227.0,227.0,0.9,0.6,0.7,867.7,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3873699828708255,False
1066284,2026-08-16T17:35:07.629238+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.6,1.0,2.1,21.0,0.0,0.8,2.0,245.0,244.4,244.5,12.0,11.0,11.2,860.5,5.1,49.94,0.0,2.2,63.0,858.4,26.1,24.6,63.0,100.0,3306.0,3304.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42085399647135785,False
1066315,2026-08-16T17:35:23.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,242.6,242.3,242.2,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3626116732250308,False
1066346,2026-08-16T17:35:38.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.4,0.0,0.8,2.0,243.8,243.4,243.5,12.1,11.0,11.2,860.5,4.7,49.94,0.0,2.1,63.0,861.1,2.3,1.7,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39040668240411863,False
1066408,2026-08-16T17:36:09.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,18.3,0.0,0.8,2.0,225.3,225.1,225.6,38.6,38.5,37.8,858.0,31.3,49.82,0.0,21.1,63.0,859.7,13.0,11.9,63.0,100.0,3311.0,3309.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4530172731486897,False
1066439,2026-08-16T17:36:25.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.2,0.0,0.1,1.6,1.0,245.2,245.0,244.8,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37372706602294725,False
1066470,2026-08-16T17:36:40.618720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.6,2.6,0.0,0.8,2.0,230.7,230.7,230.9,24.0,23.6,23.5,860.5,4.8,49.86,0.0,8.6,63.0,861.1,2.2,1.7,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4122091140146408,False
1066501,2026-08-16T17:36:56.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.6,1.0,228.9,229.0,229.1,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36710710425236665,False
1066563,2026-08-16T17:37:27.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.1,1.6,1.0,235.6,235.3,235.2,0.9,0.6,0.7,867.7,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3745856288088023,False
1066594,2026-08-16T17:37:42.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.1,14.2,0.0,0.8,1.0,241.6,241.1,241.2,12.1,11.0,11.3,860.5,4.5,49.94,0.0,2.1,63.0,859.4,18.7,18.5,63.0,100.0,3310.0,3309.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39709180596656374,False
1066625,2026-08-16T17:37:58.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,223.8,224.2,224.1,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38388901552792193,False
1066656,2026-08-16T17:38:13.628678+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.5,1.0,1.7,20.7,0.0,0.8,2.0,244.3,243.8,243.9,12.0,11.0,11.2,860.4,4.2,49.94,0.0,2.2,63.0,858.7,24.9,24.3,63.0,100.0,3311.0,3309.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41031093411321173,False
1066718,2026-08-16T17:38:44.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.7,8.1,0.0,0.8,1.0,228.7,228.7,229.0,24.1,23.6,23.9,859.0,14.8,49.84,0.0,17.5,62.6,860.7,6.7,5.2,62.6,100.0,3313.0,3312.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4144083332975511,False
1066749,2026-08-16T17:39:00.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.6,1.0,240.6,240.1,240.0,0.8,0.6,0.7,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3608202430408759,False
1066780,2026-08-16T17:39:15.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.0,11.4,0.0,0.8,2.0,225.7,225.6,226.0,34.5,34.0,33.3,858.4,28.0,49.79,0.0,23.6,62.6,859.4,16.6,15.1,62.6,100.0,3309.0,3307.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4474185245516687,False
1066811,2026-08-16T17:39:31.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.6,1.0,242.0,241.7,241.5,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3607927435399877,False
1066873,2026-08-16T17:40:02.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.1,1.5,1.0,236.3,235.5,236.1,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.361579846977045,False
1066904,2026-08-16T17:40:17.628968+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.3,1.6,3.1,27.5,0.0,0.8,2.0,226.5,226.4,226.7,36.8,36.7,35.2,858.0,30.0,49.78,0.0,21.0,62.6,861.1,2.5,1.7,62.6,100.0,3316.0,3314.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.44065377658507027,False
1066935,2026-08-16T17:40:33.629751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,231.7,231.9,231.8,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36270277333933043,False
1066966,2026-08-16T17:40:48.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,7.8,0.0,0.8,2.0,243.1,242.6,242.7,12.1,11.1,11.3,860.5,4.8,49.94,0.0,2.1,62.6,860.1,12.6,10.2,62.6,100.0,3316.0,3314.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.391657626993987,False
1067028,2026-08-16T17:41:19.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,10.6,0.0,0.8,2.0,244.7,244.1,244.3,12.0,11.1,11.2,860.3,4.3,49.94,0.0,2.2,62.6,859.7,14.9,13.5,62.6,100.0,3314.0,3312.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.398823008356046,False
1067090,2026-08-16T17:41:50.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,14.5,0.0,0.9,3.0,233.4,232.9,233.0,16.6,15.8,16.1,859.2,9.2,49.86,0.0,16.9,62.6,858.7,23.7,23.0,62.6,100.0,3304.0,3301.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42761044548070515,False
1067121,2026-08-16T17:42:06.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,231.6,231.9,232.0,0.8,0.6,0.7,867.7,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36565760686116405,False
1067183,2026-08-16T17:42:37.629240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,242.3,242.0,241.9,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36072330086673815,False
1067214,2026-08-16T17:42:52.629376+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,0.5,0.9,3.3,30.8,0.0,0.9,2.0,226.5,226.0,226.3,43.3,44.2,43.3,857.8,32.7,49.77,0.0,23.4,62.6,861.1,1.9,1.6,62.6,100.0,3316.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4709032476173459,False
1067245,2026-08-16T17:43:08.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,244.6,244.4,244.2,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36159033639515137,False
1067276,2026-08-16T17:43:23.618579+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.1,0.7,2.7,25.2,0.0,0.9,2.0,228.1,228.1,228.2,34.6,34.2,33.9,858.0,27.3,49.8,0.0,18.8,62.6,860.7,2.1,1.6,62.6,100.0,3316.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42661415995494895,False
1067338,2026-08-16T17:43:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.2,7.6,0.0,0.9,2.0,242.6,242.2,242.3,12.1,11.0,11.3,860.3,4.3,49.94,0.0,2.2,62.6,860.1,11.9,11.3,62.6,100.0,3316.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3869364186954123,False
1067369,2026-08-16T17:44:10.618551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,223.7,224.1,224.0,0.8,0.6,0.7,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38608044968993854,False
1067400,2026-08-16T17:44:25.619545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.0,4.8,0.0,0.9,3.0,238.5,238.2,238.4,16.3,15.6,16.1,859.4,10.8,49.91,0.0,5.3,62.6,859.4,15.6,13.7,62.6,100.0,3315.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40423928714218127,False
1067431,2026-08-16T17:44:41.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.1,0.1,1.6,1.0,243.9,243.7,243.4,0.9,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3750448246999094,False
1067493,2026-08-16T17:45:12.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,233.4,233.3,233.2,0.8,0.6,0.7,867.7,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36574866422762936,False
1067524,2026-08-16T17:45:27.619134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.3,0.0,0.9,2.0,243.5,243.0,243.2,12.1,11.0,11.2,860.2,4.5,49.94,0.0,2.2,62.6,860.7,2.2,1.6,62.6,100.0,3316.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3835240162253337,False
1067555,2026-08-16T17:45:43.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.1,1.6,1.0,241.4,241.1,240.9,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36045899812341925,False
1067648,2026-08-16T17:46:29.629997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.5,2.1,0.0,0.9,2.0,231.5,231.5,231.6,21.7,21.3,21.7,860.2,4.6,49.85,0.0,11.0,62.2,860.7,2.5,2.0,62.2,100.0,3314.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4030553294833652,False
1067679,2026-08-16T17:46:45.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.6,1.0,229.4,229.3,229.6,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3656903499710341,False
1067710,2026-08-16T17:47:00.629591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.6,2.0,0.0,0.9,3.0,236.8,236.7,236.9,19.2,18.7,19.0,858.5,12.4,49.84,0.0,9.5,62.2,860.1,10.4,9.0,62.2,100.0,3316.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41136554615478105,False
1067741,2026-08-16T17:47:16.628690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.1,1.6,1.0,234.0,234.1,234.1,0.8,0.6,0.6,867.7,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36275927969708416,False
1067803,2026-08-16T17:47:47.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.6,1.0,224.3,224.2,224.2,0.8,0.6,0.7,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.387686936544712,False
1067834,2026-08-16T17:48:02.618576+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.8,1.1,1.9,21.1,0.0,0.8,4.0,241.6,240.8,240.9,12.1,11.0,11.3,860.3,4.3,49.94,0.0,2.1,62.2,858.4,25.4,25.9,62.2,100.0,3309.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4204209658142398,False
1067865,2026-08-16T17:48:18.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.6,1.0,226.3,226.5,226.5,0.8,0.6,0.6,867.7,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37253497667993457,False
1067896,2026-08-16T17:48:33.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,2.1,0.0,0.8,3.0,244.0,243.4,243.6,12.0,11.0,11.3,860.1,4.2,49.94,0.0,2.1,62.2,860.7,2.1,1.4,62.2,100.0,3313.0,3310.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39309428622514314,False
1067958,2026-08-16T17:49:04.619297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.4,16.1,0.0,0.8,3.0,224.9,225.1,225.2,35.4,35.0,33.5,858.0,27.8,49.82,0.0,24.3,62.2,859.4,11.7,10.0,62.2,100.0,3310.0,3307.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4469934730339956,False
1067989,2026-08-16T17:49:20.618812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,239.5,239.4,239.2,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36198455525980805,False
1068020,2026-08-16T17:49:35.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.2,16.5,0.0,0.8,3.0,230.9,230.6,230.8,22.7,22.2,22.4,858.5,18.5,49.86,0.0,10.2,62.2,860.7,2.0,1.6,62.2,100.0,3316.0,3313.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41153080851871143,False
1068051,2026-08-16T17:49:51.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,241.4,241.1,241.0,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35974987841595535,False
1068144,2026-08-16T17:50:37.629713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,2.4,0.0,0.8,3.0,243.9,243.1,243.2,12.0,11.0,11.2,860.1,4.4,49.94,0.0,2.1,62.2,860.7,2.0,1.5,62.2,100.0,3316.0,3313.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3942242193095456,False
1068175,2026-08-16T17:50:53.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,225.5,225.5,225.9,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3730130003850577,False
1068206,2026-08-16T17:51:08.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.1,14.6,0.0,0.8,3.0,237.9,237.7,237.9,19.3,18.9,19.0,859.2,12.4,49.89,0.0,6.7,62.2,858.1,27.0,27.6,62.2,100.0,3310.0,3307.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.43248529523310864,False
1068268,2026-08-16T17:51:39.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,7.4,0.0,0.8,2.0,241.3,240.8,240.9,12.1,11.1,11.3,860.1,4.3,49.94,0.0,2.1,62.2,859.7,11.7,10.3,62.2,100.0,3312.0,3310.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3910506358370812,False
1068299,2026-08-16T17:51:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.6,1.0,226.3,226.5,226.4,0.8,0.6,0.7,867.7,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.376528597639922,False
1068330,2026-08-16T17:52:10.630121+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,13.6,0.0,0.8,3.0,243.8,243.3,243.4,12.0,11.0,11.3,860.1,4.5,49.93,0.0,2.2,62.2,859.1,18.1,16.2,62.2,100.0,3306.0,3303.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40513480535563023,False
1068361,2026-08-16T17:52:26.629020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,243.0,242.8,242.6,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3569434955911838,False
1068423,2026-08-16T17:52:57.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.1,1.6,1.0,242.5,241.9,241.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3570931470191295,False
1068454,2026-08-16T17:53:12.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.7,18.1,0.0,0.8,3.0,225.0,225.0,225.2,36.9,36.8,35.3,857.7,29.8,49.78,0.0,22.2,61.8,859.4,11.7,11.7,61.8,100.0,3308.0,3305.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4516345612829023,False
1068485,2026-08-16T17:53:28.630581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,239.8,239.6,239.4,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35661909015359905,False
1068516,2026-08-16T17:53:43.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,6.7,0.0,0.8,3.0,237.9,237.4,237.5,15.5,14.6,15.1,859.5,8.9,49.92,0.0,3.1,61.8,860.4,2.2,1.7,61.8,100.0,3315.0,3312.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39502938866839943,False
1068578,2026-08-16T17:54:14.618578+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.6,1.0,2.3,22.8,0.0,0.8,3.0,230.4,230.8,231.0,30.4,30.0,29.4,858.1,24.9,49.8,0.0,16.8,61.8,860.4,2.1,1.9,61.8,100.0,3315.0,3312.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42745332119896956,False
1068609,2026-08-16T17:54:30.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,230.5,230.9,230.8,0.8,0.6,0.7,867.7,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36650614310478685,False
1068671,2026-08-16T17:55:01.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.1,1.6,1.0,227.1,227.2,227.2,0.9,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3894391978354543,False
1068733,2026-08-16T17:55:32.619552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.6,1.0,243.5,243.2,243.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35709451735723235,False
1068764,2026-08-16T17:55:47.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.7,16.0,0.0,0.8,4.0,228.3,228.1,228.8,25.3,25.6,24.9,858.4,22.2,49.83,0.0,20.4,61.8,860.1,6.2,5.8,61.8,100.0,3314.0,3310.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4289976250312501,False
1068795,2026-08-16T17:56:03.628767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,236.5,236.4,236.8,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3568975106885101,False
1068826,2026-08-16T17:56:18.628966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.3,11.6,0.0,0.8,4.0,230.3,230.2,230.8,22.9,23.5,22.5,858.4,18.3,49.85,0.0,12.5,61.8,859.7,6.7,5.6,61.8,100.0,3307.0,3303.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4203216478189008,False
1068888,2026-08-16T17:56:49.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,2.9,1.3,12.5,0.0,0.9,3.0,234.2,231.5,234.4,20.4,23.1,20.2,858.8,15.7,49.89,0.0,6.4,61.8,860.1,3.2,3.0,61.8,100.0,3314.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41157755482967884,False
1068919,2026-08-16T17:57:05.618728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.1,1.6,1.0,241.0,237.8,240.3,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36390032955561435,False
1068950,2026-08-16T17:57:20.630017+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,4.4,5.5,2.5,24.0,0.0,0.8,3.0,230.9,226.8,231.2,31.8,35.3,29.8,857.6,27.6,49.77,0.0,17.8,61.8,860.1,3.6,3.1,61.8,100.0,3313.0,3310.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4633760145402242,False
1068981,2026-08-16T17:57:36.619184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.1,0.1,1.6,1.0,235.4,232.4,235.6,0.8,0.6,0.6,867.7,0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3676229882679596,False
1069043,2026-08-16T17:58:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.9,0.0,0.1,1.6,1.0,226.3,222.3,226.8,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3899934239051626,False
1069074,2026-08-16T17:58:22.629377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,2.9,0.2,6.4,0.0,0.8,4.0,242.4,239.0,241.8,14.0,16.5,13.6,858.9,9.1,49.92,0.0,3.5,61.8,858.7,15.5,15.4,61.8,100.0,3311.0,3307.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4255554370135555,False
1069105,2026-08-16T17:58:38.619177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.1,1.6,1.0,236.6,233.4,236.6,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37185506779308564,False
1069136,2026-08-16T17:58:53.628816+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,3.9,3.3,2.1,21.4,0.0,0.9,4.0,241.6,237.7,240.6,12.1,14.7,11.4,859.5,6.3,49.93,0.0,3.3,61.8,857.4,27.7,28.0,61.8,100.0,3302.0,3298.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.44864720790846474,False
1069198,2026-08-16T17:59:24.629263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.2,0.7,2.9,0.0,0.9,4.0,243.7,241.9,243.1,12.0,13.5,11.3,859.4,5.7,49.93,0.0,3.1,61.4,860.1,2.8,2.8,61.4,100.0,3313.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39675196013046493,False
1069229,2026-08-16T17:59:40.619185+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.2,0.1,1.6,1.0,242.4,241.1,241.7,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3668108336238031,False
1069260,2026-08-16T17:59:55.629613+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,2.0,4.2,3.2,24.3,0.0,0.9,4.0,224.8,223.2,225.2,32.5,34.6,30.4,856.9,27.3,49.82,0.0,20.7,61.4,860.1,3.0,2.8,61.4,100.0,3313.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.464393964762025,False
1069291,2026-08-16T18:00:11.619546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.1,1.6,1.0,241.5,239.6,240.7,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3602791527115571,False
1069353,2026-08-16T18:00:42.629300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.2,0.1,1.6,1.0,240.8,239.4,240.3,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36507468169943924,False
1069384,2026-08-16T18:00:57.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.6,1.7,16.9,0.0,0.9,4.0,233.7,232.0,234.0,23.1,25.5,22.9,858.0,20.1,49.86,0.0,10.1,61.4,859.7,3.2,2.6,61.4,100.0,3313.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41253466805091293,False
1069415,2026-08-16T18:01:13.618907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.1,0.1,1.6,1.0,229.9,228.1,230.3,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3701221727628643,False
1069446,2026-08-16T18:01:28.618754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.9,2.1,16.6,0.0,0.9,4.0,230.7,228.8,230.7,31.4,33.7,29.8,857.3,26.4,49.82,0.0,16.4,61.4,859.4,9.8,8.8,61.4,100.0,3312.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4418276335292048,False
1069508,2026-08-16T18:01:59.629564+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,1.7,2.1,1.9,21.2,0.0,0.9,4.0,240.9,239.2,240.3,12.1,13.4,11.3,859.3,5.8,49.93,0.0,3.0,61.4,857.4,27.0,28.0,61.4,100.0,3306.0,3302.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.43026218802431615,False
1069539,2026-08-16T18:02:15.619067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.1,1.6,1.0,229.2,227.5,229.3,0.8,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37318850047564733,False
1069570,2026-08-16T18:02:30.619053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.6,2.5,0.0,0.9,4.0,244.1,242.4,243.5,12.0,13.3,11.2,859.1,5.9,49.93,0.0,3.0,61.4,859.7,3.4,2.7,61.4,100.0,3308.0,3304.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3973945318313344,False
1069601,2026-08-16T18:02:46.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.3,0.1,1.6,1.0,242.2,240.5,241.2,0.8,0.6,0.7,867.7,-0.3,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3662484415135156,False
1069663,2026-08-16T18:03:17.629506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.1,1.6,1.0,245.5,244.1,244.8,0.8,0.6,0.7,867.7,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3643746476796014,False
1069725,2026-08-16T18:03:48.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.1,1.6,1.0,240.7,239.2,240.1,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35840179327438926,False
1069756,2026-08-16T18:04:03.629832+00:00,external_ems_2,bess_2,good,0.202,normal,PCS DC current and BMS current mismatch: 32.6,2.1,4.6,3.1,32.6,0.0,0.9,5.0,227.3,225.4,227.5,40.5,43.2,38.6,856.6,35.8,49.78,0.0,20.8,61.4,859.7,3.2,2.6,61.4,100.0,3310.0,3305.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.48127040525010123,False
1069818,2026-08-16T18:04:34.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,0.3,2.3,0.0,1.0,6.0,242.8,241.6,242.1,12.1,11.2,11.2,859.1,4.9,49.93,0.0,2.4,61.4,859.4,2.6,2.2,61.4,100.0,3312.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3987758961820965,False
1069849,2026-08-16T18:04:50.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.1,0.1,1.6,1.0,224.9,224.9,224.9,0.8,0.6,0.6,867.7,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38099321149914217,False
1069880,2026-08-16T18:05:05.629421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,17.9,0.0,1.0,6.0,241.1,240.6,240.8,14.6,13.6,14.2,858.5,7.9,49.91,0.0,4.6,61.4,857.1,25.8,24.9,61.4,100.0,3301.0,3295.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42591187107637657,False
1069911,2026-08-16T18:05:21.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.6,1.0,232.9,233.2,233.1,0.8,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3635085904414084,False
1069973,2026-08-16T18:05:52.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,243.4,243.2,243.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35709451735723235,False
1070004,2026-08-16T18:06:07.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.3,9.3,0.0,0.9,6.0,232.4,232.2,232.4,16.9,16.2,16.7,858.0,11.5,49.94,0.0,7.9,61.0,857.7,20.8,19.3,61.0,100.0,3305.0,3299.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4169039333492443,False
1070035,2026-08-16T18:06:23.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.6,1.0,231.7,231.8,231.7,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3623080430532019,False
1070066,2026-08-16T18:06:38.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.1,2.7,0.0,0.9,6.0,233.8,233.5,233.9,12.5,11.4,11.6,858.3,5.0,49.89,0.0,9.2,61.0,859.4,2.3,2.0,61.0,100.0,3312.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4053029946389553,False
1070128,2026-08-16T18:07:09.629451+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.4,0.9,3.4,27.3,0.0,0.9,6.0,225.2,225.1,225.5,40.1,40.1,39.2,856.0,29.8,49.77,0.0,25.4,61.0,859.4,2.5,1.6,61.0,100.0,3311.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4803630220431981,False
1070159,2026-08-16T18:07:25.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.1,1.6,1.0,244.6,244.3,244.1,0.8,0.6,0.7,867.7,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3656237132186006,False
1070190,2026-08-16T18:07:40.619089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,1.9,0.0,0.9,6.0,244.5,243.9,244.0,12.0,11.0,11.2,858.8,4.6,49.9,0.0,2.2,61.0,859.4,6.5,3.2,61.0,100.0,3312.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4044597499953173,False
1070283,2026-08-16T18:08:27.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.1,1.5,1.0,231.9,232.3,232.1,0.8,0.6,0.6,867.7,-0.2,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.364541944098514,False
1070314,2026-08-16T18:08:42.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.1,11.4,0.0,0.9,6.0,242.4,241.8,241.9,12.1,11.0,11.2,858.8,5.1,49.94,0.0,2.2,61.0,857.7,16.5,15.8,61.0,100.0,3311.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4019610857637595,False
1070345,2026-08-16T18:08:58.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,224.9,225.0,225.2,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3805662564349597,False
1070376,2026-08-16T18:09:13.618720+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.5,1.0,1.9,20.2,0.0,0.9,7.0,245.7,245.2,245.3,12.0,11.0,11.2,858.6,4.7,49.92,0.0,2.2,61.0,856.7,24.9,24.5,61.0,100.0,3305.0,3298.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.44033193554677824,False
1070438,2026-08-16T18:09:44.629165+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.4,8.7,0.0,0.9,7.0,233.7,233.0,233.3,19.5,19.0,19.3,858.7,10.8,49.94,0.0,9.6,61.0,859.1,2.1,1.7,61.0,100.0,3308.0,3301.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41525569175232646,False
