id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1070469,2026-08-16T18:10:00.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.1,1.5,1.0,242.3,241.7,241.6,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3566618847288481,False
1070500,2026-08-16T18:10:15.618662+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.4,0.6,2.9,28.4,0.0,0.9,7.0,225.0,225.1,225.4,43.1,43.3,42.7,855.8,35.4,49.78,0.0,23.8,61.0,858.7,7.0,6.0,61.0,100.0,3310.0,3303.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4974144818388887,False
1070531,2026-08-16T18:10:31.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.1,1.5,1.0,236.9,237.0,236.9,0.8,0.6,0.7,867.7,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3631168055424941,False
1070593,2026-08-16T18:11:02.619381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,229.9,230.0,230.1,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36203617646108516,False
1070624,2026-08-16T18:11:17.619018+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.5,1.0,2.4,21.6,0.0,0.9,7.0,231.1,231.3,231.6,28.0,27.5,27.0,856.7,23.8,49.84,0.0,12.8,61.0,859.1,2.2,1.6,61.0,100.0,3310.0,3303.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.43566865173642677,False
1070655,2026-08-16T18:11:33.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,230.1,230.5,230.3,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36245143305599864,False
1070686,2026-08-16T18:11:48.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,9.2,0.0,1.0,7.0,242.0,241.5,241.6,12.1,11.0,11.3,858.5,4.2,49.94,0.0,2.2,61.0,857.7,13.4,13.2,61.0,100.0,3308.0,3301.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40548860377391627,False
1070779,2026-08-16T18:12:35.629396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.1,1.6,1.0,244.2,243.7,243.4,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3596585719875633,False
1070810,2026-08-16T18:12:50.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,1.8,0.0,0.9,8.0,240.8,240.4,240.3,12.1,11.0,11.2,857.4,4.4,49.94,0.0,6.7,61.0,858.4,6.2,5.7,61.0,100.0,3305.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41237400662010504,False
1070841,2026-08-16T18:13:06.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.6,1.0,233.6,233.9,233.8,0.8,0.6,0.6,867.7,-0.1,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.362667773660022,False
1070903,2026-08-16T18:13:37.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,241.4,241.1,241.0,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3583035758486304,False
1070934,2026-08-16T18:13:52.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,2.0,15.0,0.0,0.9,8.0,225.6,225.4,225.8,43.4,45.0,42.9,856.7,17.3,49.77,0.0,21.8,60.6,858.7,2.3,1.7,60.6,100.0,3310.0,3302.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.49003566232520906,False
1070965,2026-08-16T18:14:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.6,1.0,245.4,245.1,244.8,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35751179592024146,False
1070996,2026-08-16T18:14:23.618583+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.3,1.3,3.2,27.1,0.0,0.9,8.0,224.8,224.7,225.0,37.1,37.5,36.2,855.5,29.3,49.77,0.0,22.8,60.6,858.7,2.2,1.5,60.6,100.0,3309.0,3301.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4834285687535146,False
1071058,2026-08-16T18:14:54.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,12.1,0.0,0.9,8.0,242.2,241.7,241.8,12.1,11.0,11.2,858.1,4.5,49.94,0.0,2.2,60.6,857.1,16.6,18.4,60.6,100.0,3302.0,3294.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41654537981778617,False
1071089,2026-08-16T18:15:10.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.6,1.0,225.4,225.9,225.8,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.371448698823802,False
1071120,2026-08-16T18:15:25.629273+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.1,0.6,0.5,1.9,0.0,0.9,9.0,236.3,236.3,236.4,18.3,17.7,18.0,856.9,12.1,49.85,0.0,8.4,60.6,857.4,14.0,11.3,60.6,100.0,3303.0,3294.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4423396035568161,False
1071151,2026-08-16T18:15:41.618530+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,232.5,232.7,232.7,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36392157218206883,False
1071213,2026-08-16T18:16:12.629509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.6,1.0,225.5,225.4,225.4,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3747822306491892,False
1071244,2026-08-16T18:16:27.618572+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.1,1.4,6.1,0.0,0.9,9.0,234.3,234.4,234.7,16.7,15.6,16.2,857.0,8.1,49.87,0.0,9.9,60.6,858.4,2.0,1.8,60.6,100.0,3309.0,3300.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4320015117869653,False
1071306,2026-08-16T18:16:58.618583+00:00,external_ems_2,bess_2,good,0.1518,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 29.1,0.3,1.8,3.2,29.1,0.0,0.9,9.0,224.2,223.9,224.1,37.8,38.2,36.4,855.2,31.3,49.78,0.0,22.8,60.6,858.4,2.2,1.6,60.6,100.0,3309.0,3300.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.49935286337793827,False
1071368,2026-08-16T18:17:29.618582+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,0.8,0.5,7.1,0.0,0.9,9.0,237.7,237.1,237.2,17.6,16.8,17.3,857.2,11.9,49.91,0.0,2.1,60.6,857.7,4.8,5.4,60.6,100.0,3307.0,3298.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4255628171000097,False
1071399,2026-08-16T18:17:45.619528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,227.8,227.9,228.0,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36759396812235406,False
1071430,2026-08-16T18:18:00.618761+00:00,external_ems_2,bess_2,good,0.0933,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 21.6,0.5,1.3,2.7,21.6,0.0,0.9,9.0,230.0,230.3,230.5,29.6,28.7,28.3,855.7,23.7,49.83,0.0,15.7,60.6,858.4,2.1,1.6,60.6,100.0,3309.0,3300.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.45962315280051197,False
1071461,2026-08-16T18:18:16.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,232.2,232.3,232.4,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3608832730003514,False
1071523,2026-08-16T18:18:47.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.6,1.0,231.1,231.4,231.3,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3605893405111088,False
1071554,2026-08-16T18:19:02.618635+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.1,1.6,19.9,0.0,0.9,9.0,241.6,241.1,241.2,12.1,11.0,11.2,857.6,4.2,49.94,0.0,2.1,60.6,856.0,24.1,23.8,60.6,100.0,3298.0,3289.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4383027837808118,False
1071585,2026-08-16T18:19:18.629724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,226.7,226.5,226.6,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37027239844995696,False
1071616,2026-08-16T18:19:33.629672+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.6,1.0,0.0,3.8,0.0,0.9,10.0,245.4,244.8,244.9,12.0,11.0,11.2,857.4,4.5,49.94,0.0,2.2,60.6,857.4,8.3,6.8,60.6,100.0,3305.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.43137774645186167,False
1071678,2026-08-16T18:20:04.618625+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,0.4,0.3,5.6,0.0,0.9,9.0,229.9,229.7,230.1,24.0,23.6,23.6,856.0,15.4,49.84,0.0,16.4,60.6,855.7,21.0,21.2,60.6,100.0,3302.0,3293.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4678471556154578,False
1071709,2026-08-16T18:20:20.630357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,236.8,237.0,237.0,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3575543845091549,False
1071740,2026-08-16T18:20:35.618572+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,1.0,0.8,2.7,0.0,0.9,10.0,243.9,243.5,243.6,12.0,11.0,11.2,857.3,4.7,49.89,0.0,2.1,60.2,858.1,2.0,1.6,60.2,100.0,3308.0,3298.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42820173758926855,False
1071771,2026-08-16T18:20:51.629441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.6,1.0,241.3,240.8,240.7,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3567776509280369,False
1071833,2026-08-16T18:21:22.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.6,1.0,243.6,243.4,243.3,0.8,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3605758667135886,False
1071864,2026-08-16T18:21:37.628669+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.7,1.1,0.5,2.5,0.0,0.8,10.0,242.6,241.9,241.9,12.1,11.0,11.2,857.2,4.7,49.94,0.0,2.1,60.2,857.7,2.2,1.9,60.2,100.0,3307.0,3297.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.42538507729364533,False
1071895,2026-08-16T18:21:53.629969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.1,1.6,1.0,227.1,227.4,227.6,0.8,0.6,0.6,867.7,-0.1,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3686848857367178,False
1071926,2026-08-16T18:22:08.630006+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,1.0,1.0,14.8,0.0,0.9,10.0,245.6,245.3,245.2,12.1,11.1,11.3,857.0,4.5,49.91,0.0,2.2,60.2,856.0,19.3,17.9,60.2,100.0,3303.0,3293.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.44434788399203123,False
1071988,2026-08-16T18:22:39.618562+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,1.0,0.2,2.0,0.0,0.8,10.0,244.6,244.2,244.3,12.0,11.0,11.2,856.9,4.7,49.94,0.0,2.2,60.2,857.1,6.7,6.3,60.2,100.0,3304.0,3294.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4309414891650508,False
1072019,2026-08-16T18:22:55.629047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,243.0,242.8,242.6,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3590965290502075,False
1072050,2026-08-16T18:23:10.618589+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,0.7,0.5,1.9,0.0,0.8,10.0,225.4,225.6,225.8,29.0,28.3,28.3,855.9,24.6,49.86,0.0,17.6,60.2,855.4,22.7,21.0,60.2,100.0,3300.0,3290.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.5065103496291086,False
1072081,2026-08-16T18:23:26.619810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,239.4,239.3,239.0,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3608243856896158,False
1072143,2026-08-16T18:23:57.629858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,240.9,240.8,240.6,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35723584597316604,False
1072174,2026-08-16T18:24:12.618565+00:00,external_ems_2,bess_2,good,0.1901,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 26.6,0.2,2.0,2.8,26.6,0.0,0.8,10.0,225.2,225.3,225.4,39.8,39.1,37.8,854.3,28.8,49.76,0.0,21.4,60.2,857.1,2.2,1.8,60.2,100.0,3305.0,3295.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.5066752607421765,False
1072205,2026-08-16T18:24:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,244.1,243.9,243.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35775782349384844,False
1072236,2026-08-16T18:24:43.628947+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.5,1.0,0.7,8.2,0.0,0.8,10.0,243.4,242.9,243.0,12.0,11.0,11.2,856.7,4.5,49.94,0.0,2.2,60.2,856.0,12.7,11.5,60.2,100.0,3306.0,3296.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.42641003873687994,False
1072298,2026-08-16T18:25:14.618665+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.2,0.5,0.6,4.5,0.0,0.8,10.0,233.2,233.0,233.1,24.3,23.8,23.9,855.1,20.5,49.86,0.0,10.7,60.2,855.7,16.0,24.9,60.2,100.0,3301.0,3291.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.48000396860941763,False
1072360,2026-08-16T18:25:45.619052+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS phase voltage imbalance high: 10.5; BMS cell voltage spread high: 10.0,10.5,1.6,0.3,6.2,0.0,0.8,10.0,247.2,243.7,236.7,12.0,10.4,10.6,856.7,4.0,49.89,0.0,1.2,60.2,856.4,10.2,8.6,60.2,100.0,3302.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.48351651924541206,False
1072391,2026-08-16T18:26:01.619038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,238.7,238.4,238.1,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3571219072901868,False
1072453,2026-08-16T18:26:32.630518+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,236.3,236.4,236.5,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36205985848565675,False
1072484,2026-08-16T18:26:47.629005+00:00,external_ems_2,bess_2,good,0.1838,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 20.5,0.3,0.7,2.1,20.5,0.0,0.8,10.0,226.0,225.7,225.9,39.6,40.3,39.8,853.9,29.8,49.77,0.0,21.6,60.2,856.0,9.3,8.4,60.2,100.0,3302.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.5023764054626111,False
1072515,2026-08-16T18:27:03.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.1,1.5,1.0,244.2,243.8,243.7,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3606245135287014,False
1072546,2026-08-16T18:27:18.618916+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.5,1.0,0.7,1.8,0.0,0.8,10.0,243.3,242.8,242.9,12.0,11.0,11.2,856.4,4.3,49.94,0.0,2.2,60.2,857.1,2.5,1.8,60.2,100.0,3305.0,3295.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4232669711162195,False
1072608,2026-08-16T18:27:49.618727+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.3,0.4,2.2,18.1,0.0,0.8,10.0,233.9,234.0,234.2,23.8,23.4,23.4,854.9,20.1,49.86,0.0,9.9,59.8,857.1,2.0,1.8,59.8,100.0,3304.0,3294.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4540038799296242,False
1072639,2026-08-16T18:28:05.629209+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,232.3,232.5,232.5,0.8,0.6,0.6,867.7,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36447871553129024,False
1072670,2026-08-16T18:28:20.629432+00:00,external_ems_2,bess_2,good,0.2776,normal,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 22.6,0.6,1.0,1.8,22.6,0.0,0.8,11.0,241.7,241.1,241.2,12.0,11.0,11.2,856.2,3.9,49.94,0.0,2.2,59.8,854.4,26.5,27.0,59.8,100.0,3298.0,3287.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4613664290311802,False
1072701,2026-08-16T18:28:36.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,226.0,226.2,226.1,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37437084879879245,False
1072763,2026-08-16T18:29:07.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,243.0,242.8,242.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35746781318280685,False
1072794,2026-08-16T18:29:22.628674+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,0.5,1.5,10.0,0.0,0.8,10.0,230.7,230.5,230.9,21.7,21.2,21.7,854.9,12.1,49.94,0.0,12.6,59.8,856.4,2.1,1.6,59.8,100.0,3300.0,3290.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.447550359630209,False
1072825,2026-08-16T18:29:38.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,239.5,239.4,239.1,0.8,0.6,0.6,867.6,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3636659178054424,False
1072918,2026-08-16T18:30:24.629873+00:00,external_ems_2,bess_2,good,0.1903,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 26.8,0.2,5.9,2.8,26.8,0.0,0.8,10.0,225.2,225.1,225.3,39.5,39.8,33.9,853.6,28.8,49.81,0.0,17.6,59.8,856.4,2.0,1.8,59.8,100.0,3303.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.5162041201954284,False
1072949,2026-08-16T18:30:40.629610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,244.1,243.9,243.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35900696551862027,False
1072980,2026-08-16T18:30:55.629739+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,0.9,1.8,18.3,0.0,0.8,10.0,231.6,231.8,232.0,26.7,25.9,25.8,854.2,21.8,49.85,0.0,11.9,59.8,856.0,3.5,2.5,59.8,100.0,3302.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.45794846357020397,False
1073011,2026-08-16T18:31:11.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,243.3,243.0,242.8,0.8,0.6,0.6,867.6,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3610497508213629,False
1073073,2026-08-16T18:31:42.629018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,224.8,224.8,225.1,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37891948017806626,False
1073104,2026-08-16T18:31:57.629741+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.0,0.8,10.1,0.0,0.8,9.0,246.1,245.4,245.5,12.0,11.0,11.2,855.5,4.6,49.94,0.0,2.2,59.8,854.7,14.7,14.0,59.8,100.0,3298.0,3289.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.43580191877266544,False
1073135,2026-08-16T18:32:13.628941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.1,1.5,1.0,243.7,243.1,243.0,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3614782758618768,False
1073166,2026-08-16T18:32:28.628673+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.1,0.5,1.4,13.1,0.0,0.7,10.0,237.6,236.6,237.7,21.3,20.8,21.2,855.1,12.3,49.87,0.0,10.7,59.8,853.7,25.4,26.1,59.8,100.0,3290.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4809343294523785,False
1073228,2026-08-16T18:32:59.618623+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,0.4,0.6,11.5,0.0,0.8,9.0,232.8,232.6,233.1,19.8,19.5,19.9,855.4,13.6,49.9,0.0,10.1,59.8,856.0,2.1,1.7,59.8,100.0,3301.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.44150214610664146,False
1073259,2026-08-16T18:33:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,241.2,240.9,240.8,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.359099794579241,False
1073290,2026-08-16T18:33:30.618573+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,2.3,1.9,18.2,0.0,0.7,9.0,224.2,224.0,224.0,37.5,37.2,35.2,853.1,29.0,49.77,0.0,22.6,59.8,855.0,10.8,8.4,59.8,100.0,3297.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.5048713940758746,False
1073321,2026-08-16T18:33:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,244.7,244.4,244.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36091216369249407,False
1073414,2026-08-16T18:34:32.618587+00:00,external_ems_2,bess_2,good,0.092,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 20.4,0.2,1.1,2.9,20.4,0.4,0.8,9.0,232.0,232.0,232.2,26.5,25.8,25.4,853.1,22.4,49.81,0.0,14.4,59.4,856.0,2.0,1.4,59.8,100.0,3301.0,3292.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.5185027252328971,False
1073445,2026-08-16T18:34:48.618759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,232.9,233.4,233.2,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36258058311559754,False
1073476,2026-08-16T18:35:03.618566+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.0,0.2,4.0,0.0,0.8,9.0,245.4,244.8,244.8,12.0,11.0,11.2,855.2,4.6,49.93,0.0,2.2,59.4,855.0,8.6,8.1,59.4,100.0,3300.0,3291.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4265448458814922,False
1073538,2026-08-16T18:35:34.628996+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.5,1.0,2.2,22.6,0.0,0.7,8.0,241.8,241.3,241.4,12.0,11.0,11.2,855.2,4.3,49.94,0.0,2.2,59.4,853.0,26.9,27.7,59.4,100.0,3294.0,3286.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4511993757776326,False
1073569,2026-08-16T18:35:50.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,226.7,226.6,226.5,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3724189024223269,False
1073600,2026-08-16T18:36:05.618579+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,0.7,1.7,6.3,0.0,0.8,9.0,235.9,235.3,235.5,17.6,16.9,17.3,854.0,8.7,49.87,0.0,10.4,59.4,855.7,2.4,1.6,59.4,100.0,3299.0,3290.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.423592405395076,False
1073631,2026-08-16T18:36:21.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,242.6,242.3,242.2,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3615133953373873,False
1073693,2026-08-16T18:36:52.629249+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,236.1,236.3,236.3,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3603269510776241,False
1073724,2026-08-16T18:37:07.629352+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.1,0.9,7.1,0.0,0.8,9.0,238.1,237.8,237.9,15.3,14.2,15.0,854.5,9.3,49.92,0.0,2.1,59.4,855.4,2.2,1.9,59.4,100.0,3299.0,3290.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41783924635765185,False
1073755,2026-08-16T18:37:23.629106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,1.6,1.0,241.4,240.8,240.7,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3595816426701965,False
1073786,2026-08-16T18:37:38.618567+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.3,1.8,2.4,20.9,0.0,0.8,8.0,225.8,225.7,226.0,41.9,43.0,41.2,853.0,23.1,49.76,0.0,22.6,59.4,855.4,2.2,1.9,59.4,100.0,3298.0,3290.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4859553672003161,False
1073848,2026-08-16T18:38:09.628715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,11.4,0.0,0.8,8.0,242.7,242.2,242.3,12.0,11.0,11.2,854.8,4.9,49.94,0.0,2.2,59.4,854.0,16.3,14.7,59.4,100.0,3293.0,3285.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4123710869630891,False
1073879,2026-08-16T18:38:25.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.6,1.0,224.5,224.6,224.7,0.8,0.6,0.6,867.6,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38125136656126285,False
1073941,2026-08-16T18:38:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.5,1.0,244.0,243.8,243.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37040371107088077,False
1074003,2026-08-16T18:39:27.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,233.7,233.4,233.6,0.8,0.6,0.6,867.6,-0.1,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3754726298555197,False
1074034,2026-08-16T18:39:42.628959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.1,3.1,0.0,0.8,8.0,228.2,228.2,228.6,26.2,26.2,25.5,853.1,22.5,49.89,0.0,14.7,59.4,853.0,19.4,19.9,59.4,100.0,3289.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.45944612788794714,False
1074065,2026-08-16T18:39:58.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,240.0,239.6,239.6,0.8,0.6,0.6,867.7,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.36985149453454436,False
1074096,2026-08-16T18:40:13.630498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,1.5,12.3,0.0,0.8,8.0,234.0,233.7,234.7,20.4,20.9,20.0,853.5,15.1,49.86,0.0,12.7,59.4,855.0,2.8,2.2,59.4,100.0,3297.0,3289.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42393764561972946,False
1074158,2026-08-16T18:40:44.618889+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,4.4,7.1,1.9,23.2,0.0,0.8,7.0,226.0,221.9,226.3,43.2,47.7,40.6,851.8,37.0,49.76,0.0,23.3,59.4,853.7,13.8,12.7,59.4,100.0,3291.0,3284.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.5432636422178755,False
1074189,2026-08-16T18:41:00.619495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.9,0.0,0.1,1.5,1.0,244.4,241.3,243.5,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37483893195490503,False
1074220,2026-08-16T18:41:15.629146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.0,0.8,6.6,0.0,0.8,7.0,244.2,240.7,243.2,14.4,16.9,13.9,853.9,10.1,49.93,0.0,3.3,59.4,854.7,3.5,2.9,59.4,100.0,3295.0,3288.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4238217216209495,False
1074251,2026-08-16T18:41:31.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.9,0.0,0.1,1.5,1.0,227.7,223.9,228.5,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3969472531022786,False
1074313,2026-08-16T18:42:02.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.8,0.0,0.1,1.5,1.0,231.5,228.0,232.0,0.8,0.6,0.6,867.6,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38505700092279044,False
1074344,2026-08-16T18:42:17.628902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.3,2.1,17.6,0.0,0.8,7.0,242.1,238.8,241.7,12.0,14.5,11.2,854.1,6.5,49.93,0.0,3.4,59.0,852.0,24.1,26.4,59.0,100.0,3291.0,3284.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4566398273429754,False
1074375,2026-08-16T18:42:33.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.9,0.0,0.1,1.5,1.0,226.2,222.4,226.5,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4039220356412707,False
1074406,2026-08-16T18:42:48.618981+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,2.0,2.7,2.0,21.4,0.0,0.8,6.0,245.2,243.3,243.2,12.0,13.9,11.2,854.0,6.2,49.93,0.0,3.2,59.0,852.0,27.6,27.9,59.0,100.0,3287.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4500099350406737,False
1074468,2026-08-16T18:43:19.618579+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,1.8,3.7,2.9,22.9,0.0,0.8,6.0,224.8,223.3,225.1,33.3,35.0,31.3,851.5,26.6,49.82,0.0,24.9,59.0,854.4,3.7,2.8,59.0,100.0,3294.0,3288.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4800906268571193,False
1074499,2026-08-16T18:43:35.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.2,0.1,1.5,1.0,239.0,237.8,238.6,0.8,0.6,0.7,867.7,-0.2,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38290915822234217,False
1074530,2026-08-16T18:43:50.619291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,0.9,7.7,0.0,0.8,6.0,231.0,229.5,231.4,23.7,25.5,23.4,852.5,18.6,49.84,0.0,9.8,59.0,853.4,10.9,10.8,59.0,100.0,3291.0,3285.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4334447868786832,False
1074561,2026-08-16T18:44:06.629643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.2,0.0,0.1,1.5,1.0,241.3,239.7,240.6,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.385219902964013,False
1074623,2026-08-16T18:44:37.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.2,0.1,1.5,1.0,240.8,239.2,240.1,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37738807375197103,False
1074654,2026-08-16T18:44:52.618581+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,1.7,3.7,2.6,21.5,0.0,0.8,6.0,230.8,229.1,230.8,30.3,32.0,28.3,851.8,25.3,49.82,0.0,16.5,59.0,854.4,3.8,3.0,59.0,100.0,3293.0,3287.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.45592966246252614,False
1074685,2026-08-16T18:45:08.629360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.1,0.1,1.5,1.0,242.8,241.6,242.4,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37764983959477694,False
1074716,2026-08-16T18:45:23.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,1.8,19.4,0.0,0.8,5.0,241.7,240.3,241.2,12.1,13.2,11.2,853.8,5.7,49.93,0.0,3.1,59.0,852.0,25.1,25.3,59.0,100.0,3287.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42428253232334634,False
1074778,2026-08-16T18:45:54.628851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,0.6,6.3,0.0,0.8,5.0,241.6,240.0,241.2,13.9,15.0,13.4,853.6,7.9,49.93,0.0,3.1,59.0,853.0,14.2,13.3,59.0,100.0,3288.0,3283.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4015225804814169,False
1074809,2026-08-16T18:46:10.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.2,0.0,0.1,1.5,1.0,242.3,241.0,241.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38695583366397307,False
1074840,2026-08-16T18:46:25.634285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,1.7,18.2,0.0,0.8,5.0,240.5,239.1,240.1,12.1,13.2,11.2,853.7,5.9,49.93,0.0,3.0,59.0,852.0,24.1,23.3,59.0,100.0,3287.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42154830671417903,False
1074871,2026-08-16T18:46:41.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.9,0.1,0.0,1.5,1.0,236.9,235.8,237.1,0.9,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.379538566820923,False
1074933,2026-08-16T18:47:12.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.9,0.0,0.0,1.5,1.0,241.0,239.4,240.2,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.377560015998008,False
1074995,2026-08-16T18:47:43.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.9,0.0,0.0,1.6,1.0,243.2,242.0,242.8,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3671611375069609,False
1075026,2026-08-16T18:47:58.628758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.8,0.4,2.2,0.0,0.8,5.0,242.7,241.5,242.2,12.0,11.6,11.2,853.6,5.0,49.93,0.0,2.6,58.6,854.0,2.8,2.4,58.6,100.0,3291.0,3286.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3968323650739334,False
1075088,2026-08-16T18:48:29.619042+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.2,12.3,0.0,0.8,4.0,241.9,240.9,241.5,12.1,11.1,11.2,853.6,4.8,49.93,0.0,2.4,58.6,852.4,17.1,18.2,58.6,100.0,3287.0,3283.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39766195348213207,False
1075119,2026-08-16T18:48:45.618910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.6,1.0,223.8,224.1,224.0,0.8,0.6,0.7,867.7,-0.2,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38527701145832444,False
1075150,2026-08-16T18:49:00.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,7.0,0.0,0.8,5.0,245.7,245.4,245.3,12.0,11.0,11.2,853.5,4.8,49.91,0.0,2.2,58.6,853.0,11.8,10.0,58.6,100.0,3290.0,3285.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4020757795709199,False
1075181,2026-08-16T18:49:16.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.1,0.0,1.5,1.0,235.7,235.7,235.6,0.9,0.6,0.7,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36707932925657744,False
1075243,2026-08-16T18:49:47.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,229.7,229.7,229.9,0.8,0.6,0.7,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3644717795524511,False
1075274,2026-08-16T18:50:02.629332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.4,5.9,0.0,0.8,4.0,243.0,242.4,242.6,14.2,13.2,13.5,852.6,7.9,49.9,0.0,10.0,58.6,854.0,2.0,1.8,58.6,100.0,3291.0,3287.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3995230252586608,False
1075305,2026-08-16T18:50:18.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,241.9,241.7,241.6,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3576766903544474,False
1075336,2026-08-16T18:50:33.618577+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,1.1,2.4,20.1,0.0,0.8,5.0,225.4,225.3,225.6,40.7,40.8,39.7,850.6,30.7,49.79,0.0,22.9,58.6,853.0,10.6,8.4,58.6,100.0,3287.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4684262357167805,False
1075398,2026-08-16T18:51:04.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,1.5,0.0,0.8,5.0,242.5,242.1,242.3,12.0,11.0,11.2,853.4,4.4,49.94,0.0,2.2,58.6,853.7,2.9,2.4,58.6,100.0,3291.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3915624144009392,False
1075429,2026-08-16T18:51:20.629348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.0,1.5,1.0,225.5,225.8,226.0,0.9,0.6,0.7,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38724941147956377,False
1075460,2026-08-16T18:51:35.618719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,0.8,0.0,0.8,5.0,229.9,229.6,229.8,32.7,32.5,31.0,852.7,11.7,49.82,0.0,15.6,58.6,853.4,10.9,10.1,58.6,100.0,3291.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4454543970646285,False
1075553,2026-08-16T18:52:22.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.0,1.6,1.0,228.3,228.3,228.4,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3715472485182376,False
1075584,2026-08-16T18:52:37.618615+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.5,1.1,1.3,22.8,0.0,0.8,4.0,240.8,240.3,240.5,12.1,11.0,11.2,852.7,4.7,49.89,0.0,9.2,58.6,851.4,27.5,27.2,58.6,100.0,3283.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4227159902423873,False
1075615,2026-08-16T18:52:53.619080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,231.6,231.7,231.7,0.8,0.6,0.7,867.7,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36249257416929287,False
1075646,2026-08-16T18:53:08.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.4,12.4,0.0,0.8,4.0,233.5,233.5,234.0,20.9,20.4,20.8,853.3,14.8,49.93,0.0,10.8,58.6,853.7,2.4,1.8,58.6,100.0,3288.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.409194139375191,False
1075708,2026-08-16T18:53:39.629867+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.9,13.9,0.0,0.8,3.0,225.1,225.1,225.3,41.8,41.9,40.8,850.8,35.5,49.77,0.0,22.4,58.6,851.7,21.6,20.5,58.6,100.0,3283.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4989763309034486,False
1075739,2026-08-16T18:53:55.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,245.8,245.7,245.3,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3595639267247875,False
1075770,2026-08-16T18:54:10.629206+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,5.6,0.0,0.8,4.0,240.0,239.6,239.8,14.4,13.2,13.8,853.0,7.6,49.93,0.0,2.2,58.6,853.7,2.0,1.9,58.6,100.0,3290.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3828352752889581,False
1075801,2026-08-16T18:54:26.629025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.6,1.0,240.6,240.2,240.1,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3557767159038048,False
1075863,2026-08-16T18:54:57.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,232.5,232.9,232.9,0.8,0.6,0.7,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3570748428930388,False
1075894,2026-08-16T18:55:12.629934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.6,0.0,0.8,3.0,242.4,242.0,242.2,12.0,11.0,11.2,853.2,4.7,49.94,0.0,2.2,58.3,853.7,2.1,1.6,58.3,100.0,3289.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3787198783456569,False
1075925,2026-08-16T18:55:28.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,225.1,225.2,225.3,0.8,0.6,0.7,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37652841562117734,False
1075956,2026-08-16T18:55:43.618589+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.0,1.7,20.4,0.0,0.8,4.0,246.0,245.7,245.6,12.0,11.0,11.2,853.1,4.6,49.94,0.0,2.2,58.3,851.4,25.0,24.6,58.3,100.0,3280.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4150411618276182,False
1076049,2026-08-16T18:56:30.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,230.8,230.9,231.0,0.8,0.6,0.7,867.7,0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3636847072383443,False
1076080,2026-08-16T18:56:45.618859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.2,0.5,0.0,0.9,4.0,228.1,228.1,228.4,26.1,25.4,25.2,851.2,22.5,49.88,0.0,16.7,58.3,851.4,22.0,23.4,58.3,100.0,3279.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4517923128403215,False
1076111,2026-08-16T18:57:01.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.5,1.0,235.7,236.1,236.2,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3568729836851173,False
1076173,2026-08-16T18:57:32.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,241.5,241.4,241.3,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35576975344122097,False
1076204,2026-08-16T18:57:47.628800+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.3,1.8,3.0,26.1,0.0,0.8,3.0,225.1,224.8,225.0,38.2,37.9,36.4,850.4,28.6,49.77,0.0,22.6,58.3,853.4,2.5,1.9,58.3,100.0,3287.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4538247615475617,False
1076235,2026-08-16T18:58:03.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,244.5,244.5,244.2,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3579722573444639,False
1076266,2026-08-16T18:58:18.629079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.6,0.0,0.9,3.0,243.5,243.1,243.2,12.0,11.0,11.2,853.0,4.8,49.94,0.0,2.2,58.3,853.7,2.2,1.9,58.3,100.0,3288.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37957340326544337,False
1076328,2026-08-16T18:58:49.629244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.0,7.1,0.0,0.9,3.0,231.8,231.5,231.8,26.4,25.7,25.6,851.4,22.2,49.85,0.0,12.9,58.3,852.4,15.1,13.4,58.3,100.0,3284.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4170828924238237,False
1076359,2026-08-16T18:59:05.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,232.0,232.6,232.4,0.8,0.6,0.6,867.7,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35613698919042713,False
1076390,2026-08-16T18:59:20.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.6,17.8,0.0,0.9,3.0,240.8,240.4,240.5,12.1,11.0,11.2,853.0,4.8,49.94,0.0,2.2,58.3,851.4,22.6,22.5,58.3,100.0,3284.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3962843456677381,False
1076421,2026-08-16T18:59:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.6,1.0,229.5,229.4,229.5,0.8,0.6,0.7,867.7,-0.2,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3683973948200392,False
1076483,2026-08-16T19:00:07.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,241.9,241.8,241.6,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3556344094998184,False
1076514,2026-08-16T19:00:22.618583+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.7,0.5,2.9,26.7,0.0,0.9,3.0,232.9,232.5,233.2,20.1,19.7,20.2,850.5,28.8,49.94,0.0,22.1,58.3,853.4,2.1,1.6,58.3,100.0,3288.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.44204409215574214,False
1076576,2026-08-16T19:00:53.629892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.9,2.5,0.0,0.9,3.0,237.7,237.5,237.6,16.3,15.1,15.7,851.5,10.4,49.86,0.0,5.6,58.3,852.4,12.9,10.9,58.3,100.0,3284.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3929649339867198,False
1076638,2026-08-16T19:01:24.619019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.7,0.0,0.9,2.0,243.9,243.5,243.6,12.0,11.0,11.2,852.9,4.8,49.91,0.0,2.2,58.3,853.4,2.1,1.7,58.3,100.0,3288.0,3286.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37826836454379886,False
1076669,2026-08-16T19:01:40.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,230.1,230.2,230.4,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36009466242578303,False
1076700,2026-08-16T19:01:55.629667+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,1.4,2.3,21.9,0.0,0.9,3.0,234.3,234.3,234.6,29.6,28.6,28.2,851.1,24.3,49.83,0.0,11.7,57.9,853.4,2.4,1.8,57.9,100.0,3288.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4215623958961096,False
1076731,2026-08-16T19:02:11.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,231.9,232.0,232.1,0.8,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3578278439472933,False
1076793,2026-08-16T19:02:42.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,225.7,225.5,225.5,0.8,0.6,0.7,867.7,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37456276732248817,False
1076824,2026-08-16T19:02:57.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,8.4,0.0,0.9,2.0,245.1,244.7,244.7,12.0,10.9,11.2,852.8,4.5,49.93,0.0,2.2,57.9,852.4,12.9,10.5,57.9,100.0,3282.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3815673040755598,False
1076855,2026-08-16T19:03:13.630477+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,243.8,243.6,243.5,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3567281451461113,False
1076886,2026-08-16T19:03:28.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.5,17.4,0.0,0.8,3.0,240.8,240.3,240.6,12.1,11.0,11.2,852.9,4.1,49.9,0.0,11.2,57.9,851.4,21.5,21.4,57.9,100.0,3279.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40509365150489435,False
1076948,2026-08-16T19:03:59.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.6,13.1,0.0,0.8,3.0,235.8,235.4,235.5,20.4,19.9,20.1,851.8,15.2,49.87,0.0,11.3,57.9,853.4,2.1,1.7,57.9,100.0,3288.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4001263653713298,False
