id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1076979,2026-08-16T19:04:15.619488+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,241.3,241.2,241.1,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3547112887789191,False
1077010,2026-08-16T19:04:30.619213+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.3,0.7,3.3,29.3,0.0,0.8,2.0,225.0,225.0,225.3,42.6,42.5,41.9,850.1,31.5,49.77,0.0,22.0,57.9,853.4,2.2,1.6,57.9,100.0,3287.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.47294085337013114,False
1077041,2026-08-16T19:04:46.630116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,245.2,245.1,244.8,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3580844341173415,False
1077103,2026-08-16T19:05:17.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,230.7,230.7,230.9,0.8,0.6,0.7,867.6,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3603214230009543,False
1077134,2026-08-16T19:05:32.618571+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.2,1.2,2.5,21.3,0.0,0.8,2.0,231.0,230.9,231.1,28.9,27.9,27.7,850.9,23.5,49.83,0.0,13.8,57.9,853.4,2.2,2.0,57.9,100.0,3287.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41368019655591537,False
1077165,2026-08-16T19:05:48.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,230.8,231.1,231.1,0.8,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3587537471528565,False
1077196,2026-08-16T19:06:03.618683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,3.0,0.0,0.8,2.0,235.5,235.7,235.9,20.0,19.4,19.8,851.6,12.6,49.88,0.0,7.5,57.9,852.0,15.6,14.0,57.9,100.0,3287.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.398983957526711,False
1077258,2026-08-16T19:06:34.618574+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.4,1.0,1.8,22.1,0.0,0.8,3.0,241.4,241.0,241.1,12.0,11.0,11.2,852.8,3.9,49.94,0.0,2.2,57.9,851.0,26.0,25.3,57.9,100.0,3283.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40543334362570604,False
1077289,2026-08-16T19:06:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,225.4,225.4,225.3,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3765571005943063,False
1077321,2026-08-16T19:07:06.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.5,243.3,243.1,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35360197345078154,False
1077352,2026-08-16T19:07:21.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.2,12.8,0.0,0.8,2.0,233.8,233.4,233.5,20.6,20.2,20.2,851.8,15.8,49.85,0.0,14.3,57.9,853.0,3.0,2.3,57.9,100.0,3285.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3958338549051412,False
1077414,2026-08-16T19:07:52.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.3,5.3,0.0,0.8,3.0,231.7,231.9,232.0,20.7,20.2,20.6,851.1,15.0,49.89,0.0,12.7,57.9,851.4,20.3,17.5,57.9,100.0,3281.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41292043556799957,False
1077445,2026-08-16T19:08:08.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,241.6,241.5,241.4,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3551056023913896,False
1077476,2026-08-16T19:08:23.629286+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.2,1.6,2.9,28.4,0.0,0.8,2.0,224.6,224.5,224.7,38.7,39.1,37.5,850.1,30.5,49.76,0.0,22.0,57.9,853.0,2.1,1.9,57.9,100.0,3287.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.45535303485287937,False
1077507,2026-08-16T19:08:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,244.6,244.6,244.2,0.8,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35735265302463337,False
1077569,2026-08-16T19:09:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,243.5,243.5,243.3,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35685341045375096,False
1077631,2026-08-16T19:09:41.618945+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,224.8,225.0,225.0,0.8,0.6,0.7,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37440706283141917,False
1077662,2026-08-16T19:09:56.629486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,8.4,0.0,0.8,3.0,245.0,244.4,244.4,12.0,11.0,11.2,852.5,4.7,49.93,0.0,2.2,57.5,852.0,13.1,12.3,57.5,100.0,3284.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3880216624853129,False
1077724,2026-08-16T19:10:27.618633+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.5,1.0,1.0,21.7,0.0,0.8,2.0,240.8,240.3,240.5,12.0,11.0,11.2,851.7,4.4,49.89,0.0,13.4,57.5,850.7,26.1,26.5,57.5,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4191077062568748,False
1077755,2026-08-16T19:10:43.628888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.6,1.0,232.8,232.9,232.8,0.8,0.6,0.7,867.7,-0.2,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3626980548757162,False
1077786,2026-08-16T19:10:58.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.6,11.8,0.0,0.8,2.0,233.7,233.4,233.8,20.4,20.0,20.0,851.4,14.0,49.86,0.0,12.4,57.5,853.0,2.2,1.9,57.5,100.0,3286.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39270745554430514,False
1077817,2026-08-16T19:11:14.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,241.3,241.2,241.0,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35173438761179465,False
1077879,2026-08-16T19:11:45.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,244.2,243.9,243.6,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3569651665331681,False
1077910,2026-08-16T19:12:00.618525+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,4.6,0.0,0.8,2.0,243.7,243.1,243.2,13.2,12.2,12.5,852.4,6.7,49.93,0.0,2.2,57.5,853.0,2.1,1.6,57.5,100.0,3285.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.380854513382349,False
1077941,2026-08-16T19:12:16.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.2,0.1,0.0,1.6,1.0,226.2,226.4,226.3,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.1,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37981325276473676,False
1077972,2026-08-16T19:12:31.618558+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.3,0.8,2.2,20.3,0.0,0.8,2.0,231.5,231.2,231.5,26.5,25.8,25.7,850.8,22.4,49.84,0.0,12.0,57.5,853.0,2.1,1.9,57.5,100.0,3286.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4054852112991302,False
1078034,2026-08-16T19:13:02.619097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.9,5.3,0.0,0.8,2.0,237.2,237.1,237.3,19.5,18.9,19.1,851.5,12.1,49.89,0.0,6.7,57.5,852.4,6.8,6.1,57.5,100.0,3286.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3834915695537914,False
1078065,2026-08-16T19:13:18.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,238.9,238.6,238.6,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3534925342454638,False
1078096,2026-08-16T19:13:33.618570+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.4,1.0,2.1,23.9,0.0,0.8,3.0,241.3,240.9,241.0,12.0,11.0,11.2,852.5,4.2,49.93,0.0,2.2,57.5,850.4,28.1,26.5,57.5,100.0,3276.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4147433326200648,False
1078189,2026-08-16T19:14:20.629750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.9,243.7,243.5,0.8,0.6,0.7,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35687374101621927,False
1078220,2026-08-16T19:14:35.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,3.6,0.0,0.8,3.0,227.0,227.0,227.3,31.2,30.5,30.1,850.6,22.9,49.81,0.0,18.9,57.5,850.4,26.5,27.9,57.5,100.0,3280.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4755256233476226,False
1078251,2026-08-16T19:14:51.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,232.6,232.9,232.9,0.8,0.6,0.6,867.7,-0.1,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35781354820068206,False
1078282,2026-08-16T19:15:06.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.0,19.4,0.0,0.8,2.0,231.2,231.1,231.6,25.2,24.4,24.3,851.0,21.6,49.86,0.0,11.8,57.5,853.0,2.2,1.8,57.5,100.0,3285.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39972222371858385,False
1078344,2026-08-16T19:15:37.629315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.3,18.7,0.0,0.8,2.0,225.2,225.0,225.3,31.9,31.3,30.7,850.1,25.6,49.79,0.0,18.3,57.5,852.4,6.9,6.2,57.5,100.0,3283.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4302371461034489,False
1078375,2026-08-16T19:15:53.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,245.2,245.1,244.8,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3556299992282648,False
1078406,2026-08-16T19:16:08.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.6,2.4,0.0,0.8,2.0,232.7,232.7,232.8,21.0,20.6,20.8,852.4,4.5,49.89,0.0,2.2,57.1,853.0,2.1,1.6,57.1,100.0,3286.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39307964245702764,False
1078437,2026-08-16T19:16:24.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,234.1,233.7,233.8,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3531665357965558,False
1078499,2026-08-16T19:16:55.619157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,231.0,231.1,231.1,0.8,0.6,0.7,867.7,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3605732043751847,False
1078530,2026-08-16T19:17:10.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,8.4,0.0,0.8,1.0,241.2,240.8,241.0,12.0,11.0,11.2,852.4,4.8,49.93,0.0,2.2,57.1,851.7,13.2,12.2,57.1,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37949567030950915,False
1078561,2026-08-16T19:17:26.618828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,224.5,224.7,224.8,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3729660143026847,False
1078592,2026-08-16T19:17:41.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.6,19.4,0.0,0.8,2.0,244.8,244.1,244.1,12.0,11.0,11.2,852.3,4.6,49.93,0.0,2.2,57.1,850.7,24.0,25.2,57.1,100.0,3279.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4063679241661861,False
1078685,2026-08-16T19:18:28.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.0,0.0,1.6,1.0,241.6,241.5,241.4,0.9,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3663824655711169,False
1078716,2026-08-16T19:18:43.618583+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.5,1.8,2.3,25.6,0.0,0.8,2.0,224.9,224.7,225.2,39.9,41.0,39.2,850.1,32.1,49.8,0.0,24.3,57.1,852.4,6.5,6.3,57.1,100.0,3284.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4494532280893875,False
1078747,2026-08-16T19:18:59.629632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.6,1.0,244.7,244.6,244.2,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35741486777449566,False
1078809,2026-08-16T19:19:30.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.2,0.1,0.0,1.6,1.0,240.4,240.3,240.3,0.8,0.6,0.6,867.7,-0.1,49.92,0.0,0.0,95.1,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3689395612873442,False
1078840,2026-08-16T19:19:45.629275+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.2,1.8,2.7,25.6,0.0,0.8,2.0,227.9,227.8,228.0,35.5,35.6,33.8,850.0,28.1,49.79,0.0,18.4,57.1,852.7,2.5,2.0,57.1,100.0,3284.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4266891657509491,False
1078871,2026-08-16T19:20:01.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,1.0,233.0,233.1,233.3,0.8,0.6,0.6,867.6,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3555579834987397,False
1078902,2026-08-16T19:20:16.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,2.5,0.0,0.8,2.0,242.5,242.1,242.3,12.0,11.0,11.2,852.3,4.9,49.93,0.0,2.2,57.1,852.7,2.4,1.3,57.1,100.0,3285.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37970360941950476,False
1078964,2026-08-16T19:20:47.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.4,6.8,0.0,0.8,2.0,238.8,238.5,238.6,17.3,16.5,16.9,851.4,11.4,49.9,0.0,4.8,57.1,851.0,18.2,19.2,57.1,100.0,3282.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3987611939282998,False
1078995,2026-08-16T19:21:03.629661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,243.4,243.3,243.1,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3542076576152757,False
1079026,2026-08-16T19:21:18.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,3.0,0.0,0.8,2.0,241.1,240.8,241.0,12.0,11.0,11.2,852.3,5.0,49.93,0.0,2.2,57.1,852.7,2.0,1.7,57.1,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37722738963118063,False
1079057,2026-08-16T19:21:34.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,230.5,230.9,231.0,0.8,0.6,0.6,867.7,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35836830999681746,False
1079119,2026-08-16T19:22:05.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,241.8,241.3,241.3,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3555407460156028,False
1079150,2026-08-16T19:22:20.629185+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.7,0.9,2.5,21.6,0.0,0.8,2.0,225.8,226.1,226.5,27.8,27.2,26.9,850.2,23.8,49.8,0.0,19.5,57.1,852.7,2.2,1.7,57.1,100.0,3285.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.422426987720378,False
1079212,2026-08-16T19:22:51.618577+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.2,1.1,3.2,24.2,0.4,0.9,2.0,224.4,224.4,224.6,34.9,34.2,33.8,849.5,26.4,49.77,0.0,23.0,57.1,852.7,2.2,1.5,56.7,100.0,3284.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.507972747935921,False
1079274,2026-08-16T19:23:22.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.9,5.8,0.0,0.9,2.0,239.4,238.7,238.9,14.9,13.6,14.2,851.8,8.3,49.87,0.0,4.9,56.7,852.7,2.5,2.1,56.7,100.0,3285.0,3283.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38523992881895563,False
1079305,2026-08-16T19:23:38.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,241.0,240.6,240.6,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3517983181908887,False
1079336,2026-08-16T19:23:53.618900+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.1,1.6,2.8,25.9,0.0,0.8,1.0,228.5,228.4,228.5,35.6,35.2,34.0,849.9,28.2,49.8,0.0,16.2,56.7,852.7,2.3,1.9,56.7,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4305967812331959,False
1079367,2026-08-16T19:24:09.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,243.2,243.0,242.9,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35395533326545775,False
1079429,2026-08-16T19:24:40.630208+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,1.0,224.7,224.7,225.0,0.8,0.6,0.6,867.6,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.374678317123654,False
1079460,2026-08-16T19:24:55.618858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,10.1,0.0,0.9,2.0,246.1,245.7,245.6,12.1,11.1,11.3,852.1,5.1,49.91,0.0,2.3,56.7,851.4,15.2,13.9,56.7,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39308489047036904,False
1079491,2026-08-16T19:25:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,242.6,242.4,242.3,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3542454776373301,False
1079522,2026-08-16T19:25:26.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.5,19.4,0.0,0.9,2.0,241.1,240.7,240.9,12.0,11.0,11.2,852.2,4.4,49.93,0.0,2.2,56.7,850.7,23.8,20.4,56.7,100.0,3275.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3969668750882674,False
1079584,2026-08-16T19:25:57.618675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.7,1.6,0.0,0.9,2.0,230.5,230.5,230.8,23.5,22.8,23.2,850.7,16.0,49.84,0.0,12.5,56.7,851.4,14.4,12.9,56.7,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4157847099702219,False
1079615,2026-08-16T19:26:13.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,241.1,241.0,240.9,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35472108354772036,False
1079646,2026-08-16T19:26:28.628670+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.2,1.3,3.1,28.2,0.0,0.9,2.0,227.3,227.2,227.4,38.3,38.4,37.1,849.6,30.7,49.76,0.0,21.6,56.7,852.7,2.5,1.8,56.7,100.0,3284.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4475889702939632,False
1079677,2026-08-16T19:26:44.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,243.6,243.6,243.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3537609163126803,False
1079739,2026-08-16T19:27:15.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,225.5,225.6,225.8,0.8,0.6,0.6,867.6,-0.1,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3675384331790045,False
1079770,2026-08-16T19:27:30.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.4,8.9,0.0,0.9,2.0,243.0,242.2,242.5,12.0,11.0,11.2,852.1,4.7,49.93,0.0,2.2,56.7,851.7,13.6,12.3,56.7,100.0,3284.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38269989168041874,False
1079801,2026-08-16T19:27:46.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.5,1.0,224.6,224.5,224.5,0.8,0.6,0.7,867.7,0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3813124792058574,False
1079832,2026-08-16T19:28:01.629620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,5.3,0.0,0.9,2.0,241.7,241.2,241.4,14.7,13.6,14.1,851.7,7.9,49.93,0.0,2.2,56.7,851.4,13.2,12.2,56.7,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38979867192953593,False
1079894,2026-08-16T19:28:32.619327+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.7,1.0,2.1,23.1,0.0,0.9,2.0,241.0,240.3,240.4,12.0,11.0,11.2,852.1,4.5,49.93,0.0,2.2,56.7,850.0,27.6,27.0,56.7,100.0,3273.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41859108893794017,False
1079925,2026-08-16T19:28:48.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.5,1.0,229.0,229.1,229.1,0.8,0.6,0.6,867.7,-0.1,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3627591301255302,False
1079956,2026-08-16T19:29:03.629771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.3,10.1,0.0,0.8,2.0,235.2,234.9,235.2,17.7,16.8,17.2,851.4,12.3,49.93,0.0,7.3,56.7,852.7,2.2,1.7,56.7,100.0,3284.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.39015677326045733,False
1079987,2026-08-16T19:29:19.619249+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.5,1.0,241.9,241.8,241.7,0.8,0.6,0.6,867.7,0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3530535130455825,False
1080049,2026-08-16T19:29:50.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.5,1.0,241.4,241.0,240.9,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3521664680837765,False
1080080,2026-08-16T19:30:05.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,8.8,0.0,0.8,2.0,237.3,236.9,236.9,16.7,15.6,16.1,851.5,11.0,49.91,0.0,4.5,56.3,852.4,2.2,2.0,56.3,100.0,3282.0,3280.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.3851484050529637,False
1080111,2026-08-16T19:30:21.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,240.8,240.5,240.4,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35225618380557716,False
1080142,2026-08-16T19:30:36.619804+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,1.8,1.8,22.1,0.0,0.8,2.0,230.1,230.3,230.4,30.4,29.6,28.6,850.2,24.5,49.79,0.0,16.8,56.3,852.0,2.4,5.4,56.3,100.0,3284.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4219200397507032,False
1080204,2026-08-16T19:31:07.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,2.0,0.0,0.8,1.0,242.6,242.2,242.4,12.0,11.0,11.2,852.0,4.3,49.93,0.0,2.2,56.3,852.4,2.3,1.8,56.3,100.0,3283.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.38437124411947293,False
1080266,2026-08-16T19:31:38.629276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.2,8.1,0.0,0.8,2.0,242.5,242.1,242.3,13.1,12.0,12.4,851.9,6.5,49.9,0.0,2.3,56.3,851.7,14.6,12.0,56.3,100.0,3284.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.39391329125124536,False
1080297,2026-08-16T19:31:54.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,234.1,234.2,234.2,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35512617790963713,False
1080359,2026-08-16T19:32:25.629008+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,225.2,225.3,225.7,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37052740412550433,False
1080390,2026-08-16T19:32:40.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.6,19.0,0.0,0.8,2.0,241.3,240.7,241.1,12.0,11.9,11.2,852.0,5.1,49.93,0.0,2.5,56.3,850.4,24.1,23.2,56.3,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.401169706757557,False
1080421,2026-08-16T19:32:56.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.0,0.0,1.6,1.0,227.1,226.1,227.3,0.8,0.6,0.6,867.6,0.0,49.81,0.0,0.0,95.1,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3769888206923653,False
1080452,2026-08-16T19:33:11.629634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.5,0.6,2.8,0.0,0.8,1.0,244.3,242.3,243.8,12.0,13.7,11.2,851.8,6.2,49.93,0.0,3.2,56.3,852.4,3.4,3.1,56.3,100.0,3283.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.394394268535175,False
1080514,2026-08-16T19:33:42.629019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,5.0,0.4,1.8,0.0,0.8,2.0,227.1,223.2,227.6,30.4,33.8,28.8,850.0,26.7,49.85,0.0,22.0,56.3,850.4,24.9,23.7,56.3,100.0,3275.0,3273.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4899895890040253,False
1080545,2026-08-16T19:33:58.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.8,0.0,0.0,1.6,1.0,241.8,238.9,241.1,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3560978796162159,False
1080576,2026-08-16T19:34:13.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.3,1.1,3.1,0.0,0.8,1.0,244.0,240.8,243.5,12.0,14.5,11.2,851.3,6.6,49.92,0.0,3.4,56.3,852.4,3.5,3.4,56.3,100.0,3283.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.40150641725986164,False
1080607,2026-08-16T19:34:29.630402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.2,0.0,1.6,1.0,241.6,238.3,240.9,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35985140532097826,False
1080669,2026-08-16T19:35:00.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.0,0.0,1.6,1.0,244.0,241.0,243.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.358938748721424,False
1080700,2026-08-16T19:35:15.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.3,0.7,2.4,0.0,0.8,2.0,243.5,240.3,243.0,12.0,14.5,11.2,851.7,6.5,49.93,0.0,3.4,56.3,852.4,4.1,3.0,56.3,100.0,3282.0,3280.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.3999444162997264,False
1080731,2026-08-16T19:35:31.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.8,0.1,0.0,1.6,1.0,225.9,223.4,226.0,0.8,0.6,0.6,867.6,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3725083910092602,False
1080824,2026-08-16T19:36:17.629410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.9,2.5,0.0,0.8,1.0,240.5,239.0,240.1,12.0,13.2,11.2,851.5,5.9,49.88,0.0,12.1,56.3,852.4,3.4,3.2,56.3,100.0,3280.0,3279.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.3973681469512549,False
1080855,2026-08-16T19:36:33.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.6,1.0,227.1,225.5,227.3,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36861664959412643,False
1080886,2026-08-16T19:36:48.629467+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.1,0.8,9.2,0.0,0.9,2.0,232.3,230.6,232.7,21.0,22.9,20.8,850.5,15.0,49.92,0.0,11.3,55.9,849.7,24.2,26.2,55.9,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.43244435527470737,False
1080917,2026-08-16T19:37:04.619161+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.2,0.0,1.6,1.0,242.6,241.0,241.8,0.8,0.6,0.6,867.6,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3560029749089229,False
1080979,2026-08-16T19:37:35.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.1,0.0,1.6,1.0,241.8,240.3,241.1,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35338006313692605,False
1081010,2026-08-16T19:37:50.629584+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,2.1,3.8,3.1,27.6,0.0,0.9,2.0,225.7,223.6,225.7,40.5,43.0,39.2,848.9,31.2,49.76,0.0,24.8,55.9,852.0,3.6,2.9,55.9,100.0,3282.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.46914001687680057,False
1081041,2026-08-16T19:38:06.618929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.1,0.0,1.6,1.0,243.0,241.7,242.5,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3545789091995257,False
1081072,2026-08-16T19:38:21.629009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.4,3.1,0.0,0.9,2.0,243.6,241.9,242.8,12.0,13.2,11.2,851.6,6.1,49.93,0.0,3.1,55.9,852.0,3.0,3.0,55.9,100.0,3283.0,3281.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38565770078998296,False
1081134,2026-08-16T19:38:52.619180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.3,1.4,10.7,0.0,0.9,2.0,236.0,234.3,236.3,20.2,22.1,19.8,850.6,14.0,49.83,0.0,10.1,55.9,852.0,3.3,2.9,55.9,100.0,3282.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4037551165182674,False
1081165,2026-08-16T19:39:08.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.1,0.0,1.6,1.0,239.6,237.7,239.3,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3551666862768229,False
1081196,2026-08-16T19:39:23.629161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.9,15.0,0.0,0.9,2.0,241.6,240.0,241.1,12.0,13.3,11.2,851.6,5.9,49.93,0.0,3.1,55.9,850.7,20.9,20.4,55.9,100.0,3278.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39773337983621754,False
1081227,2026-08-16T19:39:39.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.6,1.0,228.5,227.1,228.6,0.8,0.6,0.6,867.7,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3680094390383741,False
1081320,2026-08-16T19:40:25.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,1.3,9.1,0.0,1.0,2.0,239.7,238.4,239.7,18.0,19.8,17.4,850.7,12.7,49.87,0.0,15.0,55.9,852.0,3.6,3.2,55.9,100.0,3282.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39703190910384967,False
1081351,2026-08-16T19:40:41.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,238.5,238.1,238.2,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3521812721170068,False
1081382,2026-08-16T19:40:56.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.5,6.5,0.0,1.0,2.0,231.1,230.7,231.1,20.2,20.4,20.4,850.5,15.9,49.86,0.0,12.1,55.9,850.0,22.4,5.7,55.9,100.0,3276.0,3274.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40832831361437255,False
1081444,2026-08-16T19:41:27.618575+00:00,external_ems_2,bess_2,good,0.2261,normal,PCS DC current and BMS current mismatch: 34.1,0.4,1.8,2.9,34.1,0.0,1.0,2.0,225.9,225.7,226.1,42.7,43.6,41.8,849.1,36.3,49.77,0.0,22.0,55.9,852.0,2.2,1.7,55.9,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.47367082024005014,False
1081475,2026-08-16T19:41:43.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,243.2,243.2,242.9,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35466910066264734,False
1081506,2026-08-16T19:41:58.618577+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.2,1.2,2.8,28.0,0.0,0.9,1.0,227.3,227.1,227.3,36.9,37.1,35.9,849.2,30.3,49.79,0.0,19.6,55.9,852.0,2.3,1.5,55.9,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42991129041853365,False
1081537,2026-08-16T19:42:14.630170+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,232.5,232.8,232.8,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35568999261006967,False
1081599,2026-08-16T19:42:45.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,224.9,225.1,225.2,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3768827445099681,False
1081630,2026-08-16T19:43:00.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.3,0.9,0.0,0.9,2.0,236.8,236.8,237.2,17.9,17.2,17.7,850.7,11.8,49.89,0.0,4.9,55.6,851.0,12.7,11.0,55.6,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3852356764156459,False
1081661,2026-08-16T19:43:16.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,239.2,239.0,239.0,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3544615478196438,False
1081692,2026-08-16T19:43:31.629295+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.4,1.0,2.0,22.0,0.0,0.9,2.0,241.2,240.8,241.0,12.0,11.0,11.2,851.7,4.3,49.93,0.0,2.2,55.6,849.7,26.3,26.5,55.6,100.0,3274.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40098582574651,False
1081754,2026-08-16T19:44:02.618563+00:00,external_ems_2,bess_2,good,0.0903,normal,PCS phase current imbalance high: 11.8,0.6,11.8,2.3,17.8,0.0,0.9,2.0,243.8,243.2,243.3,12.0,11.0,22.8,850.1,20.2,49.87,0.0,12.9,55.6,852.4,2.4,1.8,55.6,100.0,3283.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4764449533668785,False
1081785,2026-08-16T19:44:18.629476+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,241.7,241.5,241.3,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35341625360822,False
1081847,2026-08-16T19:44:49.619180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,245.8,245.7,245.3,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35739773777190254,False
1081909,2026-08-16T19:45:20.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,240.5,240.4,240.2,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35336701008892346,False
1081940,2026-08-16T19:45:35.629248+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.3,13.4,0.0,1.0,1.0,234.5,234.3,234.5,21.6,20.9,21.2,849.7,15.8,49.83,0.0,11.3,55.6,852.0,2.4,1.6,55.6,100.0,3282.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.400828936347456,False
1081971,2026-08-16T19:45:51.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,234.4,234.5,234.6,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35427749763291555,False
1082002,2026-08-16T19:46:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,0.2,0.0,1.0,2.0,241.1,240.7,240.7,14.6,13.4,14.0,851.0,8.1,49.88,0.0,6.5,55.6,851.4,8.3,7.1,55.6,100.0,3282.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38528416044286534,False
1082064,2026-08-16T19:46:37.619245+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,1.0,2.2,22.5,0.0,1.0,2.0,241.5,241.0,241.3,12.0,11.0,11.2,851.6,4.6,49.93,0.0,2.2,55.6,849.4,27.1,27.0,55.6,100.0,3270.0,3268.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4152667358775208,False
1082095,2026-08-16T19:46:53.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,224.1,224.3,224.4,0.8,0.6,0.6,867.6,-0.1,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38161014489151585,False
1082126,2026-08-16T19:47:08.619504+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.4,2.7,0.0,0.9,2.0,244.2,243.5,243.7,12.0,11.0,11.2,851.6,4.7,49.93,0.0,2.2,55.6,852.0,2.0,2.0,55.6,100.0,3282.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3753212093799962,False
1082157,2026-08-16T19:47:24.618776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,243.4,243.3,243.1,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35825347869330565,False
1082220,2026-08-16T19:47:55.619827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,4.7,0.0,0.9,2.0,232.0,232.0,232.3,21.2,20.7,20.9,850.3,15.6,49.85,0.0,13.5,55.6,851.0,10.9,9.6,55.6,100.0,3275.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40108226876242425,False
1082251,2026-08-16T19:48:11.619144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,241.9,241.8,241.7,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3575222567849018,False
1082282,2026-08-16T19:48:26.618790+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.2,2.5,3.2,29.9,0.0,0.9,1.0,225.7,225.6,225.8,42.1,42.5,40.0,849.2,32.1,49.77,0.0,23.7,55.6,852.4,2.2,1.7,55.6,100.0,3282.0,3281.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4573329848514324,False
1082313,2026-08-16T19:48:42.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.5,1.0,245.5,245.0,244.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3601461421431489,False
1082375,2026-08-16T19:49:13.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,233.5,233.6,233.8,0.8,0.6,0.6,867.6,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3615384816959294,False
1082406,2026-08-16T19:49:28.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.3,0.0,0.9,2.0,243.3,243.0,243.0,12.0,11.0,11.2,851.6,4.4,49.93,0.0,2.2,55.6,852.0,2.1,1.9,55.6,100.0,3282.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37409429117771986,False
1082437,2026-08-16T19:49:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,225.7,225.8,225.9,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37185220679254405,False
1082468,2026-08-16T19:49:59.629871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.3,9.7,0.0,1.0,2.0,238.8,238.5,238.6,17.4,16.7,17.1,850.7,11.9,49.9,0.0,5.1,55.1,852.0,2.2,1.9,55.1,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.385282476656635,False
1082530,2026-08-16T19:50:30.629042+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.7,1.0,2.2,23.0,0.0,1.0,1.0,241.3,240.6,240.8,12.0,11.0,11.2,851.6,5.1,49.93,0.0,2.2,55.1,849.4,28.1,28.6,55.1,100.0,3273.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4218745951766493,False
1082561,2026-08-16T19:50:46.618973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,225.2,225.1,225.1,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3855661272228386,False
1082592,2026-08-16T19:51:01.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.5,0.0,1.0,1.0,243.4,243.1,243.2,12.0,11.0,11.2,851.5,4.8,49.93,0.0,2.2,55.1,852.0,2.3,1.8,55.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37938341707698525,False
1082623,2026-08-16T19:51:17.628762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,243.1,242.9,242.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35967850026869397,False
1082685,2026-08-16T19:51:48.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,238.8,238.8,238.5,0.8,0.6,0.6,867.6,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3637241372678557,False
1082716,2026-08-16T19:52:03.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.7,15.6,0.0,0.9,2.0,230.3,230.4,230.7,23.6,22.8,23.0,850.3,18.1,49.85,0.0,11.5,55.1,852.0,2.5,1.9,55.1,100.0,3282.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4015546265620819,False
1082747,2026-08-16T19:52:19.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,241.3,241.2,241.2,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36004059670964433,False
1082778,2026-08-16T19:52:34.630163+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.1,0.4,3.2,27.0,0.0,0.9,1.0,225.9,225.8,225.9,38.0,38.3,37.9,848.8,29.4,49.78,0.0,19.4,55.1,852.0,2.4,2.0,55.1,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4542555990629559,False
1082840,2026-08-16T19:53:05.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.1,0.0,0.9,1.0,243.2,242.8,242.9,12.0,11.0,11.2,851.5,4.7,49.93,0.0,2.2,55.1,852.0,2.6,1.9,55.1,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37999737256121335,False
1082902,2026-08-16T19:53:36.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,1.1,8.7,0.0,0.9,1.0,229.6,229.5,229.7,31.3,30.7,29.9,850.9,11.1,49.78,0.0,17.8,55.1,852.0,2.4,1.5,55.1,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.42026186350230466,False
1082933,2026-08-16T19:53:52.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,232.1,232.1,232.2,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36472688841707473,False
1082995,2026-08-16T19:54:23.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,238.0,237.8,237.6,0.8,0.6,0.6,867.6,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3642570211808419,False
1083026,2026-08-16T19:54:38.618985+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.4,1.0,1.8,20.7,0.0,0.9,2.0,240.7,240.3,240.4,12.0,11.0,11.2,851.5,4.8,49.93,0.0,2.2,55.1,849.7,25.5,24.8,55.1,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4158950714229875,False
1083057,2026-08-16T19:54:54.618852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,227.2,227.3,227.4,0.8,0.6,0.7,867.6,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3741846071318008,False
1083088,2026-08-16T19:55:09.630166+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,2.3,0.0,0.9,2.0,243.5,242.9,243.0,12.0,11.0,11.1,851.5,4.4,49.92,0.0,8.1,55.1,852.0,2.1,1.9,55.1,100.0,3282.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38585528265261976,False
1083150,2026-08-16T19:55:40.629478+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.8,1.2,8.4,0.0,0.9,2.0,224.7,224.4,224.7,38.6,38.0,35.8,848.8,28.9,49.8,0.0,24.4,55.1,850.0,20.5,19.8,55.1,100.0,3270.0,3268.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.49048791400140807,False
1083181,2026-08-16T19:55:56.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,245.4,245.3,244.7,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3606469473321594,False
1083212,2026-08-16T19:56:11.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.7,5.8,0.0,0.9,2.0,240.0,239.4,239.7,14.7,13.4,14.0,850.3,8.0,49.87,0.0,5.3,55.1,852.0,2.2,2.1,55.1,100.0,3282.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39180927326556714,False
1083243,2026-08-16T19:56:27.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.5,1.0,240.9,240.7,240.7,0.8,0.6,0.7,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36573636798141,False
1083305,2026-08-16T19:56:58.618710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.4,1.0,243.2,243.1,242.9,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3721137447815752,False
1083336,2026-08-16T19:57:13.619480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.5,2.8,0.0,0.9,1.0,242.6,241.9,242.0,12.0,11.0,11.2,851.5,5.0,49.93,0.0,2.2,54.7,852.0,2.2,1.6,54.7,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37863259001377547,False
1083367,2026-08-16T19:57:29.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.2,0.0,0.1,1.4,1.0,226.2,226.3,226.3,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40172300339271605,False
1083460,2026-08-16T19:58:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.0,6.7,0.0,0.9,2.0,236.0,235.8,236.0,17.5,16.7,17.2,851.4,12.7,49.93,0.0,8.5,54.7,851.4,6.0,5.7,54.7,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39560436851277286,False
1083491,2026-08-16T19:58:31.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,242.8,242.4,242.3,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3682390589233253,False
1083522,2026-08-16T19:58:46.619509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.5,1.5,9.3,0.0,0.9,1.0,238.0,237.2,238.3,20.3,19.8,20.0,848.9,26.9,49.88,0.0,13.5,54.7,850.4,17.6,15.4,54.7,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4338331434255062,False
1083553,2026-08-16T19:59:02.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,240.6,240.5,240.2,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3685670962302872,False
