id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1083615,2026-08-16T19:59:33.630264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.1,1.5,1.0,240.7,240.5,240.5,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3761589406108865,False
1083646,2026-08-16T19:59:48.628713+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,1.8,2.5,23.4,0.0,0.9,1.0,230.7,230.3,230.8,31.1,31.3,29.5,849.5,26.1,49.79,0.0,17.4,54.7,852.0,2.7,2.2,54.7,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4231760014379943,False
1083677,2026-08-16T20:00:04.629274+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,243.0,242.4,242.6,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37067180705491815,False
1083708,2026-08-16T20:00:19.628657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.0,11.6,0.0,0.9,1.0,242.8,242.2,242.5,12.0,12.0,11.2,851.4,5.0,49.93,0.0,2.6,54.7,850.4,16.6,15.7,54.7,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3913083253080345,False
1083770,2026-08-16T20:00:50.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.4,0.6,10.0,0.0,0.9,1.0,241.5,239.0,240.8,13.6,15.7,13.3,851.0,8.1,49.93,0.0,3.3,54.7,850.4,18.1,15.7,54.7,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40185903550417584,False
1083801,2026-08-16T20:01:06.619298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.8,0.0,0.1,1.5,1.0,234.8,232.1,235.2,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3743762616538473,False
1083832,2026-08-16T20:01:21.630268+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.3,0.1,1.3,0.0,0.9,1.0,241.0,237.9,240.6,12.0,14.5,11.2,851.3,6.1,49.93,0.0,3.3,54.7,851.4,7.4,6.9,54.7,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40144083865364044,False
1083863,2026-08-16T20:01:37.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.0,0.1,1.5,1.0,230.7,226.7,230.8,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38951109924451627,False
1083956,2026-08-16T20:02:23.629142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.1,1.7,10.0,0.0,0.9,2.0,236.7,233.7,236.5,17.2,19.7,16.6,850.0,13.2,49.86,0.0,14.2,54.7,851.7,3.2,3.2,54.7,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4193786217817147,False
1083987,2026-08-16T20:02:39.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.1,0.0,0.1,1.5,1.0,240.7,237.7,240.3,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38551897424343223,False
1084018,2026-08-16T20:02:54.629334+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,4.2,5.9,2.7,24.8,0.0,0.9,2.0,230.8,226.7,230.9,34.2,37.5,31.6,849.0,28.6,49.8,0.0,16.9,54.7,851.7,3.8,3.1,54.7,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4652593757681786,False
1084080,2026-08-16T20:03:25.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,1.2,18.2,0.0,0.9,1.0,242.0,240.5,241.6,12.0,13.3,11.2,851.2,5.6,49.93,0.0,3.1,54.7,850.0,23.8,20.9,54.7,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4091505852700489,False
1084111,2026-08-16T20:03:41.629141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.1,0.1,1.5,1.0,225.3,223.7,225.5,0.8,0.6,0.7,867.6,-0.1,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3999252688868364,False
1084142,2026-08-16T20:03:56.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,1.0,4.6,0.0,0.9,1.0,245.2,243.9,244.6,14.3,15.2,13.7,850.7,8.3,49.91,0.0,3.1,54.3,851.7,3.7,2.8,54.3,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3971445369007202,False
1084173,2026-08-16T20:04:12.629751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.1,1.5,1.0,238.5,236.9,237.9,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3788553617613732,False
1084235,2026-08-16T20:04:43.629251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.2,0.1,1.5,1.0,227.9,226.3,227.9,0.8,0.6,0.7,867.7,-0.2,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3958948782575399,False
1084266,2026-08-16T20:04:58.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,0.7,1.0,0.0,0.9,2.0,241.7,240.2,241.5,14.3,15.4,13.8,850.3,9.1,49.93,0.0,8.7,54.3,851.0,8.1,8.1,54.3,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39816085162249587,False
1084297,2026-08-16T20:05:14.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.1,0.1,1.5,1.0,242.0,240.8,241.6,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3765629943863717,False
1084328,2026-08-16T20:05:29.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.6,3.1,0.0,0.9,2.0,240.4,238.9,240.1,12.0,13.2,11.2,851.1,5.8,49.88,0.0,11.6,54.3,851.7,2.7,3.1,54.3,100.0,3271.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.42138750687154997,False
1084390,2026-08-16T20:06:00.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,0.1,0.2,0.0,0.9,1.0,235.0,233.5,235.1,18.1,19.7,17.8,850.3,13.2,49.9,0.0,5.7,54.3,850.4,13.4,12.6,54.3,100.0,3271.0,3270.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4297873483231937,False
1084421,2026-08-16T20:06:16.629469+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.1,1.5,1.0,240.4,238.9,239.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37381590165269524,False
1084483,2026-08-16T20:06:47.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.2,0.1,1.5,1.0,243.0,241.8,242.5,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38000850189710844,False
1084545,2026-08-16T20:07:18.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.9,0.0,0.1,1.5,1.0,235.2,233.9,235.0,0.9,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39095421141169534,False
1084576,2026-08-16T20:07:33.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,1.9,0.8,11.9,0.0,0.9,2.0,243.3,240.4,241.4,12.0,13.1,11.2,851.2,5.4,49.93,0.0,3.1,54.3,850.4,17.3,15.7,54.3,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4065754511815964,False
1084607,2026-08-16T20:07:49.628844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.9,0.0,0.1,1.5,1.0,224.5,223.3,224.8,0.9,0.6,0.7,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41775065064113936,False
1084638,2026-08-16T20:08:04.618949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.8,0.6,11.7,0.0,0.9,2.0,245.2,243.7,244.4,12.0,13.0,11.2,851.0,5.6,49.93,0.0,3.1,54.3,850.4,17.3,16.2,54.3,100.0,3279.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4060807191597406,False
1084700,2026-08-16T20:08:35.629641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.9,13.6,0.0,0.9,2.0,230.2,229.8,230.2,20.3,20.5,20.4,851.3,13.2,49.93,0.0,10.6,54.3,849.4,26.8,26.1,54.3,100.0,3269.0,3267.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.45091675890581073,False
1084731,2026-08-16T20:08:51.629945+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.1,0.1,1.5,1.0,230.7,230.7,230.9,0.9,0.6,0.7,867.7,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3828452586399322,False
1084762,2026-08-16T20:09:06.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.0,10.2,0.0,0.9,2.0,235.3,235.3,235.9,18.5,17.8,18.4,850.7,12.4,49.88,0.0,9.5,54.3,851.7,2.2,1.7,54.3,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.391987171054721,False
1084793,2026-08-16T20:09:22.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.1,0.1,1.5,1.0,241.9,241.4,241.4,0.9,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3745286988126707,False
1084855,2026-08-16T20:09:53.629129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.1,1.5,1.0,244.9,244.6,244.3,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3756914055238799,False
1084886,2026-08-16T20:10:08.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,1.4,0.0,0.9,1.0,244.1,243.6,243.7,12.0,11.0,11.2,850.7,4.4,49.91,0.0,2.2,53.9,851.7,3.0,3.0,53.9,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3837864082488073,False
1084917,2026-08-16T20:10:24.629313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.1,1.5,1.0,240.5,240.3,240.3,0.9,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37330973852384297,False
1084948,2026-08-16T20:10:39.618556+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.1,1.8,2.4,22.4,0.0,0.9,2.0,230.1,230.1,230.2,29.9,28.9,28.1,849.3,24.4,49.82,0.0,14.2,53.9,851.7,2.0,2.0,53.9,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4151244465880592,False
1085010,2026-08-16T20:11:10.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.3,0.0,0.9,2.0,242.0,241.7,241.8,12.0,11.0,11.2,851.3,4.6,49.93,0.0,2.2,53.9,851.7,2.3,1.9,53.9,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37822689288544387,False
1085041,2026-08-16T20:11:26.619340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.1,1.5,1.0,224.3,224.5,224.6,0.9,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4011372405422896,False
1085072,2026-08-16T20:11:41.618572+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.8,1.0,1.9,25.7,0.0,0.9,2.0,241.8,241.0,241.2,12.0,11.0,11.2,851.3,4.3,49.93,0.0,2.2,53.9,849.4,30.0,26.9,53.9,100.0,3272.0,3270.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.43388986316232026,False
1085103,2026-08-16T20:11:57.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.0,0.1,1.5,1.0,226.7,226.7,226.7,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37963084639270395,False
1085165,2026-08-16T20:12:28.629545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.1,1.6,1.0,243.7,243.3,243.1,0.9,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3731698591676844,False
1085196,2026-08-16T20:12:43.618927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.0,4.9,0.0,0.9,1.0,229.8,229.7,230.0,21.9,21.4,21.6,850.0,15.0,49.84,0.0,15.8,53.9,851.0,10.1,7.9,53.9,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4055200121718491,False
1085227,2026-08-16T20:12:59.629402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.1,1.6,1.0,235.1,235.5,235.4,0.9,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3741982205014163,False
1085258,2026-08-16T20:13:14.629363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.9,17.1,0.0,0.9,1.0,230.3,230.0,230.4,24.2,23.5,23.5,849.8,19.6,49.85,0.0,11.8,53.9,851.7,2.5,1.7,53.9,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4009400933711004,False
1085320,2026-08-16T20:13:45.629272+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.2,1.5,2.6,25.5,0.0,0.9,1.0,226.2,226.0,226.2,39.4,39.3,37.9,848.8,31.2,49.76,0.0,21.9,53.9,851.4,5.7,5.6,53.9,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.45081464925039383,False
1085351,2026-08-16T20:14:01.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,244.8,244.7,244.4,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36310380870512654,False
1085382,2026-08-16T20:14:16.618687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.3,0.0,0.9,2.0,243.9,243.6,243.6,12.0,10.9,11.2,851.2,4.6,49.93,0.0,2.2,53.9,851.7,2.3,1.8,53.9,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37945565008001597,False
1085413,2026-08-16T20:14:32.629240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,228.2,228.4,228.5,0.8,0.6,0.7,867.7,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3683270116602931,False
1085475,2026-08-16T20:15:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.1,1.6,1.0,230.3,230.6,230.8,0.9,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.379018694589156,False
1085537,2026-08-16T20:15:34.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.1,1.6,1.0,226.4,226.6,226.6,0.8,0.6,0.7,867.6,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38633175289923716,False
1085568,2026-08-16T20:15:49.618569+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.7,1.1,2.2,23.8,0.0,0.9,3.0,245.4,244.7,244.7,12.0,10.9,11.2,851.2,4.5,49.93,0.0,2.2,53.9,849.0,28.3,26.9,53.9,100.0,3269.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.44831527400823645,False
1085630,2026-08-16T20:16:20.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.9,13.0,0.0,0.9,1.0,228.9,228.6,229.1,24.6,24.0,23.9,849.8,15.1,49.92,0.0,12.7,53.9,851.7,2.1,1.8,53.9,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3992537323478049,False
1085661,2026-08-16T20:16:36.629269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,234.9,234.9,235.0,0.8,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36253543565879065,False
1085692,2026-08-16T20:16:51.629073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,18.2,0.0,0.9,1.0,226.3,226.0,226.4,37.6,37.8,37.3,848.8,29.8,49.79,0.0,19.4,53.9,850.7,11.6,9.7,53.9,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.44414537859942554,False
1085723,2026-08-16T20:17:07.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.1,1.5,1.0,241.0,240.6,240.5,0.9,0.6,0.7,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3731605185354348,False
1085785,2026-08-16T20:17:38.619043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.5,1.0,242.0,241.5,241.4,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36046555053383034,False
1085816,2026-08-16T20:17:53.618583+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.3,2.8,20.6,0.0,0.9,1.0,226.7,226.6,226.9,37.0,36.6,35.7,848.6,28.2,49.78,0.0,20.4,53.5,851.4,7.6,6.3,53.5,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4367142816531161,False
1085847,2026-08-16T20:18:09.629188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,244.7,244.6,244.3,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3632905096144036,False
1085878,2026-08-16T20:18:24.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.5,2.0,0.0,0.9,2.0,239.3,238.5,238.8,15.3,14.1,14.7,851.2,4.4,49.87,0.0,3.7,53.5,851.7,2.4,1.8,53.5,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3830192343857762,False
1085940,2026-08-16T20:18:55.628723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.0,5.5,0.0,0.9,1.0,230.9,230.6,230.9,29.3,28.4,28.2,850.7,7.9,49.8,0.0,16.0,53.5,851.7,2.4,1.7,53.5,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4114386093264113,False
1085971,2026-08-16T20:19:11.629691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.3,0.1,1.6,1.0,233.9,233.9,234.2,0.8,0.6,0.7,867.7,-0.3,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36913595767992063,False
1086002,2026-08-16T20:19:26.629240+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,5.4,0.0,0.9,1.0,242.5,242.1,242.3,12.0,11.0,11.1,851.2,4.7,49.93,0.0,2.2,53.5,851.0,10.1,9.4,53.5,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38092955729131506,False
1086095,2026-08-16T20:20:13.628846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,243.5,243.5,243.2,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3611131921683763,False
1086126,2026-08-16T20:20:28.618565+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.4,1.0,2.3,22.4,0.0,0.9,2.0,241.1,240.7,240.9,12.0,11.0,11.2,851.3,4.6,49.93,0.0,2.2,53.5,849.0,27.0,26.1,53.5,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4188331347207804,False
1086157,2026-08-16T20:20:44.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.6,1.0,230.6,230.5,230.5,0.8,0.6,0.6,867.7,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3643047967239775,False
1086188,2026-08-16T20:20:59.629272+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.5,15.6,0.0,0.9,1.0,243.6,243.0,243.1,12.0,11.0,11.2,851.2,4.9,49.93,0.0,8.7,53.5,849.7,20.5,20.0,53.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40098905517021316,False
1086250,2026-08-16T20:21:30.618582+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.2,0.7,3.4,25.7,0.0,0.9,1.0,225.2,225.1,225.3,38.2,37.5,37.5,848.3,28.2,49.8,0.0,22.2,53.5,851.7,2.5,1.8,53.5,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.45574056046913686,False
1086281,2026-08-16T20:21:46.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,244.8,244.7,244.4,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36261953263280594,False
1086312,2026-08-16T20:22:01.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.6,15.4,0.0,0.9,1.0,240.2,239.5,239.7,22.7,21.9,22.2,850.1,17.5,49.87,0.0,5.0,53.5,851.7,2.1,1.8,53.5,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4028780888383873,False
1086343,2026-08-16T20:22:17.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.6,1.0,240.4,240.3,240.2,0.8,0.6,0.7,867.7,0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.360472389435566,False
1086405,2026-08-16T20:22:48.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.1,0.1,1.6,1.0,228.4,228.7,228.6,0.9,0.6,0.7,867.7,-0.1,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38212249407511617,False
1086436,2026-08-16T20:23:03.618582+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,1.6,2.2,20.5,0.0,0.9,1.0,231.5,231.4,231.6,29.4,28.3,27.8,849.5,22.9,49.84,0.0,12.3,53.5,851.7,2.4,1.7,53.5,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40838022106210675,False
1086467,2026-08-16T20:23:19.628910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.1,1.6,1.0,229.7,230.2,230.0,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36707421250910505,False
1086498,2026-08-16T20:23:34.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.2,13.7,0.0,0.9,1.0,241.8,241.4,241.6,11.9,11.0,11.2,851.2,4.7,49.93,0.0,2.2,53.5,850.0,18.4,18.6,53.5,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39363076344818265,False
1086591,2026-08-16T20:24:21.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,229.8,230.1,230.1,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3670464998542171,False
1086622,2026-08-16T20:24:36.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,15.8,0.0,0.9,1.0,240.7,240.3,240.5,13.5,12.5,12.6,850.2,6.6,49.89,0.0,11.3,53.2,849.7,22.4,23.4,53.2,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4200913956911814,False
1086653,2026-08-16T20:24:52.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,227.2,227.3,227.3,0.8,0.6,0.7,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3753996423791063,False
1086715,2026-08-16T20:25:23.630930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,242.3,242.1,242.1,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3617386743191906,False
1086746,2026-08-16T20:25:38.629341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.2,6.2,0.0,0.9,1.0,230.3,230.4,230.5,21.1,20.5,20.9,849.9,14.7,49.84,0.0,18.5,53.2,849.7,20.9,20.0,53.2,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.42925317094799037,False
1086777,2026-08-16T20:25:54.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.9,0.1,0.1,1.5,1.0,238.0,238.0,238.0,0.9,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37802310355462243,False
1086808,2026-08-16T20:26:09.629162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.0,18.5,0.0,0.9,2.0,230.7,230.5,230.7,24.8,24.1,24.0,849.7,20.6,49.85,0.0,12.1,53.2,851.7,2.1,1.7,53.2,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4039360461339066,False
1086870,2026-08-16T20:26:40.629959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.2,20.0,0.0,0.9,1.0,226.6,226.5,226.9,38.1,37.4,36.7,849.5,22.4,49.81,0.0,12.6,53.2,851.7,2.4,2.0,53.2,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.43128521896807825,False
1086901,2026-08-16T20:26:56.619445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.1,1.5,1.0,243.3,243.2,243.0,0.8,0.6,0.7,867.7,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36696902464885606,False
1086932,2026-08-16T20:27:11.629685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.6,0.0,0.9,2.0,242.3,241.9,242.1,12.0,11.0,11.2,851.2,4.7,49.93,0.0,2.2,53.2,851.7,2.1,1.7,53.2,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3786527029816087,False
1086963,2026-08-16T20:27:27.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,225.1,225.2,225.2,0.8,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3819313291662358,False
1087025,2026-08-16T20:27:58.619152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,229.7,230.0,230.2,0.8,0.6,0.7,867.6,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3662020817270485,False
1087056,2026-08-16T20:28:13.619171+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.2,3.5,0.0,0.9,2.0,240.4,239.9,240.0,15.3,14.2,14.8,850.5,9.4,49.91,0.0,2.7,53.2,850.7,12.9,10.6,53.2,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39078327673912655,False
1087118,2026-08-16T20:28:44.619049+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.0,1.8,20.3,0.0,0.9,2.0,241.0,240.6,240.9,12.0,11.0,11.2,851.2,4.7,49.93,0.0,2.2,53.2,849.4,25.0,25.1,53.2,100.0,3267.0,3265.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.42146876284978374,False
1087180,2026-08-16T20:29:15.618751+00:00,external_ems_2,bess_2,good,0.1975,normal,PCS phase voltage imbalance high: 12.7,12.7,1.0,1.8,19.4,0.0,0.9,1.0,243.2,230.5,230.8,26.2,25.2,25.2,849.9,21.7,49.85,0.0,14.0,53.2,851.7,2.3,1.3,53.2,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4788992046091288,False
1087211,2026-08-16T20:29:31.629043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.1,1.5,1.0,241.6,241.5,241.4,0.8,0.6,0.7,867.7,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3661745673680165,False
1087242,2026-08-16T20:29:46.618574+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.1,0.8,2.5,20.3,0.0,0.9,2.0,225.2,225.2,225.3,32.6,32.0,31.8,848.9,26.2,49.79,0.0,22.0,53.2,851.4,5.9,5.4,53.2,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.43676210565600115,False
1087273,2026-08-16T20:30:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.1,1.5,1.0,243.7,243.5,243.0,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36311273066248445,False
1087335,2026-08-16T20:30:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,240.6,240.5,240.4,0.8,0.6,0.6,867.7,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35796557087161524,False
1087366,2026-08-16T20:30:48.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,18.8,0.0,0.8,1.0,231.9,232.2,232.3,25.0,24.2,24.1,849.6,21.1,49.85,0.0,9.8,53.2,851.7,2.3,1.3,53.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40247733475501674,False
1087397,2026-08-16T20:31:04.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,235.7,235.5,235.5,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36019269310663743,False
1087428,2026-08-16T20:31:19.630310+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,7.1,0.0,0.8,1.0,241.6,241.3,241.4,12.0,11.0,11.2,851.2,4.3,49.93,0.0,2.2,52.8,850.7,11.4,9.9,52.8,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3778948434748092,False
1087490,2026-08-16T20:31:50.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.4,0.2,0.0,0.8,1.0,234.0,234.1,234.3,21.6,21.1,21.3,850.0,15.9,49.87,0.0,7.1,52.8,850.4,15.7,13.9,52.8,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4122031829728985,False
1087521,2026-08-16T20:32:06.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,237.7,237.8,237.7,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35987459491611906,False
1087552,2026-08-16T20:32:21.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.5,6.2,0.0,0.8,1.0,230.5,230.5,230.8,16.7,15.2,16.1,850.2,8.3,49.86,0.0,13.2,52.8,851.7,2.1,1.9,52.8,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39399293616432834,False
1087583,2026-08-16T20:32:37.628955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.2,0.1,1.5,1.0,230.6,230.6,230.6,0.8,0.6,0.6,867.6,-0.2,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.373929985205081,False
1087645,2026-08-16T20:33:08.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,233.9,234.2,234.3,0.8,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3636763023161772,False
1087676,2026-08-16T20:33:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.0,17.5,0.0,0.8,1.0,230.1,230.0,230.3,24.4,23.7,23.8,849.7,19.9,49.85,0.0,9.2,52.8,851.7,2.4,1.9,52.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3965293033970339,False
1087707,2026-08-16T20:33:39.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,241.1,241.0,240.9,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.357676793130341,False
1087738,2026-08-16T20:33:54.618576+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.3,1.8,2.3,26.0,0.0,0.8,1.0,225.2,225.1,225.4,42.9,43.7,41.9,848.7,32.4,49.77,0.0,21.0,52.8,851.0,6.4,6.1,52.8,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4604067924067996,False
1087800,2026-08-16T20:34:25.629634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.8,0.0,0.8,1.0,243.3,242.9,243.1,12.0,11.0,11.2,851.1,4.8,49.93,0.0,2.2,52.8,851.7,2.0,1.7,52.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3756769883120408,False
1087831,2026-08-16T20:34:41.619343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,228.6,228.7,228.9,0.8,0.6,0.6,867.7,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.366522099047455,False
1087862,2026-08-16T20:34:56.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.1,8.0,0.0,0.8,1.0,239.1,238.8,238.9,17.6,16.9,17.3,850.3,11.6,49.86,0.0,6.5,52.8,851.4,3.6,4.4,52.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38401167552072785,False
1087893,2026-08-16T20:35:12.629443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,229.6,230.0,230.0,0.8,0.6,0.6,867.6,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36399656576765266,False
1087955,2026-08-16T20:35:43.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.1,1.5,1.0,226.5,226.5,226.6,0.8,0.6,0.7,867.7,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37999202133225635,False
1087986,2026-08-16T20:35:58.618575+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.3,1.1,2.1,21.6,0.0,0.8,1.0,244.3,244.0,244.0,12.0,10.9,11.1,851.1,4.4,49.93,0.0,2.2,52.8,849.0,26.0,26.3,52.8,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41749313673081584,False
1088017,2026-08-16T20:36:14.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,243.8,243.3,243.2,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3580715991843019,False
1088048,2026-08-16T20:36:29.629568+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,0.8,2.8,22.2,0.0,0.8,1.0,226.8,226.8,227.1,29.6,28.8,28.9,848.9,24.6,49.85,0.0,20.4,52.8,851.7,2.4,1.7,52.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4156565296385777,False
1088110,2026-08-16T20:37:00.618880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.2,4.3,0.0,0.8,1.0,231.5,231.6,231.8,21.6,21.1,21.2,849.5,15.7,49.84,0.0,13.6,52.8,850.7,11.4,9.1,52.8,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4064292067823088,False
1088172,2026-08-16T20:37:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.8,14.0,0.0,0.8,1.0,225.5,225.4,225.7,41.6,41.9,40.7,849.9,16.1,49.78,0.0,21.3,52.8,851.7,2.1,1.9,52.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.44555020345836516,False
1088203,2026-08-16T20:37:47.629573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,244.9,244.8,244.4,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3592009848053788,False
1088265,2026-08-16T20:38:18.618826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.6,1.0,242.9,242.8,242.6,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35787575268255367,False
1088296,2026-08-16T20:38:33.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,14.7,0.0,0.8,1.0,242.5,242.1,242.2,12.0,11.0,11.1,851.1,4.9,49.93,0.0,2.2,52.4,850.0,19.6,17.5,52.4,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39234324147144245,False
1088327,2026-08-16T20:38:49.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.6,1.0,225.2,225.1,225.2,0.8,0.6,0.7,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.382010367980881,False
1088358,2026-08-16T20:39:04.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.0,5.9,0.0,0.8,1.0,239.6,239.3,239.3,15.9,14.8,15.4,850.4,9.7,49.91,0.0,2.2,52.4,850.4,15.6,12.7,52.4,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39580367870521804,False
1088420,2026-08-16T20:39:35.618577+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.0,1.8,20.3,0.0,0.8,1.0,241.1,240.7,240.9,12.0,11.0,11.2,851.2,4.6,49.93,0.0,2.2,52.4,849.4,24.9,24.9,52.4,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3991261806060933,False
1088451,2026-08-16T20:39:51.628713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.1,1.6,1.0,229.0,229.0,229.0,0.8,0.6,0.7,867.6,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37299064668341014,False
1088482,2026-08-16T20:40:06.618708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.2,0.0,0.8,1.0,243.3,243.0,243.0,12.0,11.0,11.2,851.1,4.6,49.93,0.0,2.2,52.4,851.7,2.4,1.7,52.4,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37511643329803546,False
1088513,2026-08-16T20:40:22.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.6,1.0,242.7,242.6,242.4,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.357699105378233,False
1088575,2026-08-16T20:40:53.629428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.6,1.0,240.9,240.5,240.4,0.8,0.6,0.6,867.6,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3582037455728983,False
1088606,2026-08-16T20:41:08.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.8,5.5,0.0,0.8,2.0,232.6,232.7,232.8,20.9,20.5,20.7,849.9,15.4,49.85,0.0,9.7,52.4,850.7,9.9,9.1,52.4,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3990671399139541,False
1088637,2026-08-16T20:41:24.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,240.8,240.7,240.4,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36099190511599755,False
1088730,2026-08-16T20:42:10.629158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.5,8.8,0.0,0.8,2.0,231.3,231.5,231.7,28.7,27.4,27.3,848.9,22.9,49.81,0.0,15.5,52.4,850.4,14.1,12.5,52.4,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.417918145246031,False
1088761,2026-08-16T20:42:26.629399+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.6,1.0,225.2,225.6,225.8,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38112123279487264,False
1088792,2026-08-16T20:42:41.629040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.1,16.3,0.0,0.8,2.0,242.6,241.9,242.1,12.0,11.0,11.2,851.1,4.8,49.93,0.0,2.2,52.4,850.0,21.1,17.6,52.4,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39154945506720756,False
1088823,2026-08-16T20:42:57.618850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.6,1.0,224.0,224.3,224.3,0.8,0.6,0.6,867.6,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37979897079337843,False
1088885,2026-08-16T20:43:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.6,1.0,241.3,241.4,241.0,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3565377904378908,False
1088916,2026-08-16T20:43:43.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.5,14.8,0.0,0.8,1.0,241.0,240.7,240.8,12.0,11.0,11.2,851.2,4.6,49.93,0.0,2.2,52.4,849.7,19.4,18.9,52.4,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.389870765208014,False
1088947,2026-08-16T20:43:59.629062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.6,1.0,231.7,232.1,232.1,0.8,0.6,0.7,867.6,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3659762811236588,False
1088978,2026-08-16T20:44:14.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.1,19.0,0.0,0.8,2.0,230.5,230.6,230.8,25.4,24.7,24.4,849.6,21.4,49.86,0.0,11.4,52.4,851.7,2.4,1.9,52.4,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40086921352257243,False
1089040,2026-08-16T20:44:45.628835+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.1,1.9,2.6,20.4,0.0,0.8,1.0,227.3,227.3,227.4,38.1,37.7,36.2,848.1,29.5,49.77,0.0,20.4,52.4,850.7,9.1,7.7,52.4,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.437759131120343,False
1089071,2026-08-16T20:45:01.629337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.1,1.6,1.0,245.5,245.4,245.0,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3633658288182162,False
1089102,2026-08-16T20:45:16.629028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.3,2.2,0.0,0.8,1.0,243.8,243.1,243.2,12.0,10.9,11.2,851.1,4.5,49.93,0.0,2.2,52.0,851.4,2.3,1.8,52.0,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3768915563645253,False
1089133,2026-08-16T20:45:32.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.6,1.0,224.4,224.5,224.6,0.8,0.6,0.6,867.6,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3748809665125697,False
1089226,2026-08-16T20:46:18.628962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,9.9,0.0,0.8,2.0,241.3,240.9,241.0,12.0,11.0,11.2,851.1,4.1,49.93,0.0,2.2,52.0,850.4,14.0,11.8,52.0,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3774640887840734,False
1089257,2026-08-16T20:46:34.628714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.5,1.0,227.0,227.1,227.1,0.8,0.6,0.6,867.6,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37270116753803467,False
1089288,2026-08-16T20:46:49.618569+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.4,1.0,2.2,21.6,0.0,0.8,1.0,240.8,240.4,240.6,12.0,11.0,11.2,851.2,4.8,49.93,0.0,2.2,52.0,849.0,26.4,27.0,52.0,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4109544383571284,False
1089350,2026-08-16T20:47:20.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.4,0.0,0.8,1.0,243.5,243.2,243.3,11.9,10.9,11.2,851.1,4.6,49.93,0.0,8.9,52.0,851.7,2.2,2.0,52.0,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38042601897925116,False
1089381,2026-08-16T20:47:36.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,241.8,241.6,241.5,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3565291265376217,False
1089412,2026-08-16T20:47:51.618796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,2.1,16.0,0.0,0.8,1.0,224.6,224.7,224.9,37.1,35.6,34.7,848.6,27.5,49.77,0.0,24.7,52.0,850.7,11.5,10.5,52.0,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4449051015991832,False
1089443,2026-08-16T20:48:07.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,244.8,244.8,244.4,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3622454849150292,False
1089505,2026-08-16T20:48:38.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,240.6,240.4,240.3,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35662917427800095,False
1089536,2026-08-16T20:48:53.618845+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.2,1.1,2.8,26.1,0.0,0.8,2.0,227.7,227.6,227.8,35.4,35.1,34.3,848.6,28.2,49.8,0.0,19.5,52.0,851.4,2.1,2.0,52.0,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.43042753421840446,False
1089567,2026-08-16T20:49:09.619342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,235.9,235.7,235.5,0.8,0.6,0.6,867.6,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.357918140541978,False
1089598,2026-08-16T20:49:24.619527+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.3,16.3,0.0,0.8,2.0,242.6,242.2,242.3,11.9,11.0,11.2,851.0,4.2,49.93,0.0,2.2,52.0,849.7,20.5,19.3,52.0,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39351669490682806,False
1089660,2026-08-16T20:49:55.630339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.8,12.8,0.0,0.8,1.0,238.1,237.9,238.2,17.9,17.2,17.8,850.2,12.2,49.9,0.0,5.2,52.0,849.4,25.0,24.6,52.0,100.0,3278.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41792852883794385,False
1089691,2026-08-16T20:50:11.619256+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.1,1.5,1.0,243.9,243.5,243.2,0.8,0.6,0.6,867.7,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35912237780366973,False
1089753,2026-08-16T20:50:42.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.5,1.0,230.2,230.2,230.3,0.8,0.6,0.6,867.6,-0.1,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3658999199161621,False
1089815,2026-08-16T20:51:13.629062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,242.0,241.5,241.4,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3617004852182146,False
1089846,2026-08-16T20:51:28.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.5,11.4,0.0,0.8,2.0,233.9,233.8,234.3,19.6,19.0,19.4,849.9,13.6,49.93,0.0,11.8,52.0,851.4,2.2,1.8,52.0,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3906206800765759,False
1089877,2026-08-16T20:51:44.619252+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,245.0,244.9,244.5,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35868625835345397,False
1089908,2026-08-16T20:51:59.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,2.3,17.8,0.0,0.8,1.0,224.5,224.2,224.4,35.0,34.5,32.6,848.4,26.1,49.77,0.0,24.9,51.6,850.7,8.3,7.3,51.6,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.44051552098682,False
1089970,2026-08-16T20:52:30.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.1,6.4,0.0,0.8,1.0,239.8,239.2,239.4,14.5,13.4,14.0,850.6,8.5,49.93,0.0,2.2,51.6,851.7,2.1,1.6,51.6,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37605377058478257,False
1090001,2026-08-16T20:52:46.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,229.5,229.5,229.8,0.8,0.6,0.6,867.6,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36225370417202796,False
1090032,2026-08-16T20:53:01.619255+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.6,1.0,3.1,22.0,0.0,0.8,1.0,230.7,230.8,231.3,29.5,28.9,28.5,848.6,24.0,49.8,0.0,16.3,51.6,851.7,2.0,1.7,51.6,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42562583120564795,False
1090063,2026-08-16T20:53:17.628791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,229.4,229.7,229.9,0.8,0.6,0.6,867.6,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3620413335679595,False
1090125,2026-08-16T20:53:48.628978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,226.4,226.5,226.5,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3720032272145576,False
1090156,2026-08-16T20:54:03.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.2,6.6,0.0,0.8,2.0,246.1,245.8,245.6,12.2,11.0,11.3,850.9,5.0,49.91,0.0,2.2,51.6,850.7,11.6,8.5,51.6,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38769178867902326,False
1090187,2026-08-16T20:54:19.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,243.7,243.7,243.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35726196160974477,False
