id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1090218,2026-08-16T20:54:34.628877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,2.2,0.0,0.8,1.0,227.0,227.3,227.5,26.4,25.4,25.9,849.6,21.4,49.82,0.0,19.9,51.6,849.7,19.2,19.6,51.6,100.0,3269.0,3268.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4605004771514221,False
1090280,2026-08-16T20:55:05.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,5.1,0.0,0.8,2.0,231.0,230.7,231.0,26.0,25.0,25.1,849.7,21.6,49.84,0.0,11.9,51.6,850.0,16.5,13.7,51.6,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41494567303913144,False
1090311,2026-08-16T20:55:21.619770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,241.2,241.1,241.0,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3568814256532831,False
1090342,2026-08-16T20:55:36.629822+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.1,1.9,2.6,23.7,0.0,0.8,2.0,224.8,224.8,224.9,34.9,33.5,33.0,848.8,25.7,49.8,0.0,19.0,51.6,851.4,2.0,1.7,51.6,100.0,3280.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4270254537802908,False
1090373,2026-08-16T20:55:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.5,1.0,245.0,244.9,244.6,0.8,0.6,0.6,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36223322528298746,False
1090435,2026-08-16T20:56:23.618814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.5,1.0,229.7,229.7,229.8,0.8,0.6,0.6,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36620898076965286,False
1090466,2026-08-16T20:56:38.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.3,17.0,0.0,0.8,1.0,242.8,242.4,242.5,12.0,10.9,11.2,851.0,4.9,49.93,0.0,2.2,51.6,849.7,21.9,21.2,51.6,100.0,3272.0,3271.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.39582957974471944,False
1090497,2026-08-16T20:56:54.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,225.3,225.3,225.5,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37166348724960824,False
1090528,2026-08-16T20:57:09.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.6,9.6,0.0,0.8,1.0,242.5,241.8,242.0,14.2,13.0,13.5,850.6,7.4,49.93,0.0,2.2,51.6,850.0,17.0,15.4,51.6,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3878067889846742,False
1090590,2026-08-16T20:57:40.618838+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.7,1.0,2.1,21.8,0.0,0.8,2.0,241.1,240.4,240.5,12.0,11.0,11.2,851.1,4.7,49.93,0.0,2.2,51.6,849.0,26.5,26.4,51.6,100.0,3274.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.402925359176498,False
1090621,2026-08-16T20:57:56.630010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.6,1.0,226.5,226.7,226.7,0.8,0.6,0.6,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.369489286661588,False
1090652,2026-08-16T20:58:11.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.0,0.9,0.0,0.8,1.0,243.7,243.4,243.5,12.0,10.9,11.2,851.0,5.1,49.93,0.0,2.2,51.6,851.0,6.0,5.6,51.6,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38175158743691334,False
1090683,2026-08-16T20:58:27.629247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.6,1.0,243.0,242.6,242.4,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35745686370902124,False
1090745,2026-08-16T20:58:58.630356+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.1,1.6,1.0,234.2,234.2,234.2,0.8,0.6,0.7,867.6,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3639676474938876,False
1090807,2026-08-16T20:59:29.618750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.6,1.0,241.2,241.1,241.0,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3560315819226685,False
1090838,2026-08-16T20:59:44.618650+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.3,1.3,3.2,28.0,0.0,0.8,2.0,227.5,227.3,227.6,38.9,38.9,37.6,848.5,30.4,49.79,0.0,20.0,51.2,851.7,2.4,2.0,51.2,100.0,3280.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.44179821722438745,False
1090900,2026-08-16T21:00:15.628741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.1,0.0,0.8,1.0,242.7,242.4,242.5,12.0,11.0,11.2,851.0,4.5,49.93,0.0,2.2,51.2,851.4,2.4,1.5,51.2,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37098896864472963,False
1090931,2026-08-16T21:00:31.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.6,1.0,229.6,229.8,229.8,0.8,0.6,0.6,867.6,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3619688607302221,False
1090962,2026-08-16T21:00:46.629063+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.3,3.9,0.0,0.8,2.0,237.7,237.8,238.0,18.6,17.9,18.2,850.1,11.9,49.89,0.0,5.6,51.2,850.4,15.8,14.3,51.2,100.0,3279.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3908165870507297,False
1090993,2026-08-16T21:01:02.618789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.6,1.0,229.9,230.1,230.3,0.8,0.6,0.6,867.6,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3617656270056274,False
1091055,2026-08-16T21:01:33.618968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.6,1.0,226.4,226.5,226.5,0.8,0.6,0.6,867.6,-0.1,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3752805319849217,False
1091086,2026-08-16T21:01:48.619046+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,1.0,2.3,22.9,0.0,0.8,2.0,240.8,240.4,240.7,12.0,11.0,11.2,851.0,4.8,49.93,0.0,5.3,51.2,848.7,27.7,26.9,51.2,100.0,3270.0,3268.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.41541844755819285,False
1091117,2026-08-16T21:02:04.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,228.4,228.5,228.4,0.8,0.6,0.6,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36984925644125666,False
1091148,2026-08-16T21:02:19.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.5,8.5,0.0,0.8,1.0,236.5,236.3,236.5,15.8,14.7,15.0,849.9,10.9,49.93,0.0,11.0,51.2,851.4,2.4,1.5,51.2,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3837821570321532,False
1091210,2026-08-16T21:02:50.629937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.6,1.7,18.1,0.0,0.8,2.0,224.6,224.5,224.7,35.8,35.1,33.2,848.7,28.6,49.77,0.0,22.8,51.2,850.4,10.5,8.8,51.2,100.0,3274.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4364614609597823,False
1091241,2026-08-16T21:03:06.619049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,240.1,239.8,239.6,0.8,0.6,0.6,867.6,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35836797952011507,False
1091272,2026-08-16T21:03:21.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,7.1,0.0,0.8,1.0,238.2,238.0,238.1,15.5,14.5,14.9,850.6,9.6,49.92,0.0,2.2,51.2,851.4,2.5,1.8,51.2,100.0,3280.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3732074760421487,False
1091365,2026-08-16T21:04:08.619342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,243.9,243.8,243.5,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35907588529841394,False
1091396,2026-08-16T21:04:23.628802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.8,0.0,0.8,2.0,242.6,242.2,242.4,12.0,11.0,11.2,851.0,5.2,49.93,0.0,2.2,51.2,851.7,2.4,1.8,51.2,100.0,3280.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37056979044111976,False
1091427,2026-08-16T21:04:39.618889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,224.9,225.0,225.1,0.8,0.6,0.6,867.6,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3791639906924235,False
1091458,2026-08-16T21:04:54.619523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.9,9.3,0.0,0.7,2.0,244.4,244.0,243.8,11.9,10.9,11.2,850.9,4.8,49.9,0.0,2.2,51.2,850.0,14.1,11.3,51.2,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38486539428442174,False
1091520,2026-08-16T21:05:25.628815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,7.5,0.0,0.7,2.0,241.1,240.8,241.0,12.0,11.0,11.2,851.1,4.5,49.93,0.0,2.2,51.2,850.4,12.0,10.7,51.2,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37443768627044255,False
1091551,2026-08-16T21:05:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,226.1,225.8,225.9,0.8,0.6,0.6,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.372931316824649,False
1091582,2026-08-16T21:05:56.618679+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.4,1.1,2.3,22.0,0.0,0.7,2.0,243.5,243.1,243.2,12.0,10.9,11.2,851.0,4.8,49.93,0.0,2.2,50.8,848.7,26.8,27.2,50.8,100.0,3270.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41542148831507286,False
1091613,2026-08-16T21:06:12.619728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,242.8,242.7,242.6,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3576943620239512,False
1091675,2026-08-16T21:06:43.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,242.1,242.0,241.9,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3572311890906885,False
1091706,2026-08-16T21:06:58.629987+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,1.8,2.3,22.1,0.0,0.8,1.0,225.0,225.0,225.3,44.1,44.5,42.7,848.4,32.7,49.77,0.0,24.6,50.8,850.7,10.6,9.1,50.8,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4648630873716428,False
1091737,2026-08-16T21:07:14.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,245.6,245.5,245.1,0.8,0.6,0.6,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3593730839335097,False
1091768,2026-08-16T21:07:29.629662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.8,5.9,0.0,0.8,2.0,239.4,238.8,239.0,14.5,13.3,13.9,850.6,8.0,49.93,0.0,2.2,50.8,851.4,2.1,2.0,50.8,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3715870315754729,False
1091861,2026-08-16T21:08:16.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,243.0,242.9,242.7,0.8,0.6,0.6,867.6,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36012916990524957,False
1091892,2026-08-16T21:08:31.629945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.6,18.4,0.0,0.8,1.0,241.9,241.5,241.6,12.0,11.0,11.2,851.0,4.6,49.93,0.0,2.2,50.8,849.4,23.0,22.8,50.8,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3902764372141672,False
1091923,2026-08-16T21:08:47.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,226.9,227.1,227.1,0.8,0.6,0.6,867.6,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3733675462662209,False
1091985,2026-08-16T21:09:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,242.4,242.3,242.2,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3592662788523203,False
1092016,2026-08-16T21:09:33.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,2.0,0.0,0.8,1.0,240.7,240.3,240.5,12.0,11.0,11.2,850.3,4.2,49.89,0.0,11.3,50.8,851.4,2.2,1.9,50.8,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38297218492625323,False
1092047,2026-08-16T21:09:49.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.5,1.0,237.3,237.4,237.3,0.8,0.6,0.6,867.6,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3632813910075747,False
1092078,2026-08-16T21:10:04.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.6,7.6,0.0,0.8,1.0,235.1,235.0,235.0,17.9,17.0,17.6,850.3,12.2,49.85,0.0,6.0,50.8,849.7,19.8,17.2,50.8,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41282988773702256,False
1092140,2026-08-16T21:10:35.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,2.3,0.0,0.8,2.0,230.3,230.5,230.5,24.6,24.0,24.0,850.9,4.5,49.86,0.0,12.4,50.8,851.4,2.2,1.9,50.8,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39974234590627805,False
1092171,2026-08-16T21:10:51.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.3,0.1,1.5,1.0,240.6,240.5,240.4,0.8,0.6,0.6,867.6,-0.3,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3631411822999392,False
1092202,2026-08-16T21:11:06.629875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.0,15.4,0.0,0.8,1.0,233.1,233.2,233.4,24.3,23.6,23.6,849.4,17.8,49.82,0.0,12.9,50.8,851.4,2.4,2.0,50.8,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3967021496178995,False
1092233,2026-08-16T21:11:22.618788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.5,1.0,234.6,234.7,234.6,0.8,0.6,0.6,867.6,-0.2,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36689537832376423,False
1092295,2026-08-16T21:11:53.629234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,224.5,224.7,224.7,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37922443853864995,False
1092326,2026-08-16T21:12:08.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.5,7.7,0.0,0.8,1.0,245.4,245.1,245.0,11.9,11.0,11.2,850.9,4.6,49.93,0.0,2.2,50.8,850.4,12.3,11.3,50.8,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3843887360523715,False
1092388,2026-08-16T21:12:39.629205+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.2,10.6,0.0,0.8,2.0,229.8,229.9,230.1,19.8,19.3,19.7,849.6,13.1,49.93,0.0,12.8,50.8,849.4,23.7,19.9,50.8,100.0,3269.0,3267.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4279794116453217,False
1092450,2026-08-16T21:13:10.618785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.1,8.9,0.0,0.8,1.0,234.5,234.3,234.7,18.4,17.3,17.9,850.3,11.0,49.88,0.0,10.7,50.4,851.4,2.1,1.7,50.4,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.377954394020661,False
1092481,2026-08-16T21:13:26.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,241.8,241.7,241.5,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35835843208810075,False
1092512,2026-08-16T21:13:41.628860+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.3,2.2,3.0,28.1,0.0,0.8,2.0,224.1,224.2,224.4,39.3,39.3,37.1,848.4,30.2,49.76,0.0,22.1,50.4,851.4,2.1,1.5,50.4,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.45047618379074367,False
1092543,2026-08-16T21:13:57.628774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.5,1.0,245.3,245.0,244.5,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3607380836852308,False
1092605,2026-08-16T21:14:28.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,240.8,240.3,240.3,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35825499908719427,False
1092636,2026-08-16T21:14:43.628740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.8,13.4,0.0,0.8,1.0,230.4,230.2,230.5,30.1,29.5,28.5,848.9,24.8,49.82,0.0,13.5,50.4,850.7,11.4,9.3,50.4,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.415377978846547,False
1092667,2026-08-16T21:14:59.628892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,234.5,234.6,234.6,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3613360341919622,False
1092698,2026-08-16T21:15:14.618931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.3,0.5,0.0,0.8,1.0,240.1,239.7,239.8,16.0,15.2,15.6,849.7,10.6,49.87,0.0,7.1,50.4,851.0,10.1,8.6,50.4,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39023496534850605,False
1092760,2026-08-16T21:15:45.629527+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.4,1.0,2.0,21.8,0.0,0.8,2.0,241.5,241.1,241.3,12.0,11.0,11.2,851.0,4.2,49.93,0.0,2.2,50.4,849.0,26.0,26.2,50.4,100.0,3271.0,3269.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40341377596727757,False
1092791,2026-08-16T21:16:01.619111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,226.2,226.4,226.5,0.8,0.6,0.6,867.6,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37543706264535526,False
1092822,2026-08-16T21:16:16.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.2,0.0,0.8,1.0,244.1,243.8,243.8,12.0,10.9,11.1,850.9,4.7,49.93,0.0,2.2,50.4,851.4,2.5,2.0,50.4,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37160530007720843,False
1092853,2026-08-16T21:16:32.629057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.1,1.5,1.0,243.0,242.5,242.4,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36123271729696743,False
1092915,2026-08-16T21:17:03.629152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,245.3,245.4,244.9,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36183064011106986,False
1092946,2026-08-16T21:17:18.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,2.3,0.0,0.8,1.0,230.2,230.4,230.7,11.9,11.0,11.2,850.9,4.5,49.93,0.0,2.2,50.4,851.4,2.2,2.0,50.4,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3830246440017879,False
1092977,2026-08-16T21:17:34.629444+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.4,1.0,241.5,241.0,240.9,0.8,0.6,0.6,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3720923890122563,False
1093008,2026-08-16T21:17:49.629784+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.3,2.5,3.1,26.0,0.0,0.8,2.0,226.4,226.1,226.2,39.7,38.4,37.2,848.3,28.9,49.77,0.0,21.9,50.4,851.4,2.9,2.1,50.4,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.43812703490419636,False
1093070,2026-08-16T21:18:20.618798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,1.8,0.0,0.8,1.0,242.3,241.9,242.1,12.0,11.0,11.2,851.0,4.2,49.93,0.0,2.2,50.4,851.4,2.4,1.6,50.4,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3702177487676607,False
1093101,2026-08-16T21:18:36.618953+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.4,1.0,225.5,225.3,225.4,0.8,0.6,0.6,867.6,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38976088898969563,False
1093132,2026-08-16T21:18:51.628662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.2,13.1,0.0,0.8,2.0,245.8,245.2,245.1,11.9,10.9,11.1,850.9,4.6,49.93,0.0,2.2,50.4,849.7,17.7,17.8,50.4,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39203293449578713,False
1093163,2026-08-16T21:19:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.4,1.0,239.9,239.6,239.7,0.8,0.6,0.6,867.6,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3712795369474793,False
1093225,2026-08-16T21:19:38.628817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.4,1.0,243.3,243.2,243.0,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3712051757977035,False
1093256,2026-08-16T21:19:53.629578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,2.5,0.0,0.8,2.0,226.0,226.1,226.5,33.6,33.2,32.9,849.2,21.1,49.86,0.0,18.0,50.0,848.7,23.6,26.5,50.0,100.0,3270.0,3268.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4670268115262832,False
1093287,2026-08-16T21:20:09.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.4,1.0,237.1,237.3,237.3,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37208626362918895,False
1093318,2026-08-16T21:20:24.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.8,13.2,0.0,0.8,1.0,233.7,233.6,233.8,20.6,20.2,20.4,849.6,15.4,49.84,0.0,14.0,50.0,851.4,2.2,1.9,50.0,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39416823492786124,False
1093380,2026-08-16T21:20:55.618597+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.5,1.6,2.4,23.5,0.0,0.8,2.0,226.0,225.8,226.3,40.6,40.8,39.2,848.3,30.2,49.77,0.0,22.7,50.0,850.7,6.7,6.7,50.0,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4351352494584532,False
1093442,2026-08-16T21:21:26.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,2.4,0.0,0.8,1.0,243.6,242.8,243.1,12.0,12.2,11.2,850.8,5.1,49.93,0.0,2.6,50.0,851.4,2.7,2.1,50.0,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3729594591551876,False
1093473,2026-08-16T21:21:42.618991+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.8,0.0,0.1,1.4,1.0,227.3,225.6,228.0,0.8,0.6,0.6,867.6,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38629830201023774,False
1093535,2026-08-16T21:22:13.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.8,0.0,0.1,1.4,1.0,231.3,227.9,231.7,0.8,0.6,0.6,867.6,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3864878671094508,False
1093566,2026-08-16T21:22:28.619824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.2,0.7,10.2,0.0,0.8,1.0,241.8,238.9,241.4,12.0,14.4,11.2,850.7,6.3,49.92,0.0,3.3,50.0,850.0,16.5,16.6,50.0,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39784587959742435,False
1093597,2026-08-16T21:22:44.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.9,0.0,0.1,1.4,1.0,228.4,224.3,228.6,0.8,0.6,0.6,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4006826785678669,False
1093628,2026-08-16T21:22:59.628671+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,2.7,3.1,1.9,21.0,0.0,0.8,2.0,244.4,241.7,244.0,12.0,14.3,11.2,850.6,6.5,49.92,0.0,3.4,50.0,848.7,27.5,27.6,50.0,100.0,3271.0,3269.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.44094963220321326,False
1093690,2026-08-16T21:23:30.628766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.2,0.7,2.8,0.0,0.8,2.0,232.7,229.8,233.5,12.0,14.4,11.2,850.7,6.3,49.92,0.0,3.3,50.0,851.4,3.5,3.0,50.0,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3968219302095639,False
1093721,2026-08-16T21:23:46.629497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.9,0.0,0.1,1.5,1.0,236.8,234.1,237.2,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3765884176616128,False
1093752,2026-08-16T21:24:01.629017+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,5.7,2.3,19.0,0.0,0.8,2.0,226.0,222.4,226.3,39.9,41.7,36.0,848.1,29.8,49.76,0.0,22.4,50.0,850.4,10.8,8.8,50.0,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4787866307225742,False
1093783,2026-08-16T21:24:17.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.0,0.1,1.5,1.0,242.7,240.5,241.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37780242369092026,False
1093845,2026-08-16T21:24:48.618713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.1,1.5,1.0,240.4,239.1,240.0,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37441197468387855,False
1093876,2026-08-16T21:25:03.629109+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,1.4,9.5,0.0,0.8,1.0,237.0,235.6,237.2,20.4,22.2,20.2,849.6,14.6,49.83,0.0,11.2,50.0,851.0,5.1,4.8,50.0,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4041597631976643,False
1093907,2026-08-16T21:25:19.629430+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.1,1.5,1.0,234.9,233.8,234.9,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37156815903527085,False
1094000,2026-08-16T21:26:05.619137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,0.2,3.9,0.0,0.8,1.0,244.4,243.2,243.9,11.9,13.0,11.2,850.6,5.8,49.93,0.0,3.1,50.0,850.4,9.7,8.6,50.0,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38461079255659864,False
1094031,2026-08-16T21:26:21.629058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.0,0.1,1.5,1.0,236.3,235.0,235.9,0.8,0.6,0.7,867.6,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37576090842543086,False
1094062,2026-08-16T21:26:36.618648+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,1.4,1.9,2.0,26.5,0.0,0.8,2.0,241.2,239.8,240.9,12.0,13.1,11.2,850.7,5.6,49.93,0.0,3.1,49.6,848.7,32.1,28.2,49.6,100.0,3268.0,3266.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.443666591643815,False
1094093,2026-08-16T21:26:52.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.9,0.0,0.1,1.5,1.0,230.0,228.3,230.0,0.9,0.6,0.7,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4019060054530782,False
1094155,2026-08-16T21:27:23.619042+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.1,1.4,1.0,242.3,240.9,241.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3767426073184707,False
1094186,2026-08-16T21:27:38.618562+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,1.9,3.5,2.8,26.1,0.0,0.8,1.0,225.6,223.9,225.8,37.4,39.0,35.5,848.2,29.6,49.76,0.0,21.4,49.6,851.0,3.5,2.6,49.6,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.445873612495685,False
1094217,2026-08-16T21:27:54.629768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,3.2,0.0,0.1,1.4,1.0,241.3,240.0,240.8,0.9,0.6,0.7,867.7,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3977096911313844,False
1094248,2026-08-16T21:28:09.629780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.7,0.1,1.1,0.0,0.8,1.0,240.2,238.4,239.7,13.1,14.3,12.6,850.6,7.5,49.93,0.0,3.1,49.6,850.7,8.6,8.3,49.6,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38181677815253423,False
1094310,2026-08-16T21:28:40.618571+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,1.9,5.3,3.4,26.6,0.0,0.8,1.0,226.7,225.0,226.9,39.0,40.9,35.6,848.0,29.9,49.76,0.0,20.4,49.6,851.4,3.3,2.6,49.6,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.46271412508858867,False
1094341,2026-08-16T21:28:56.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.9,0.0,0.1,1.4,1.0,243.2,241.9,242.7,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38897705704075647,False
1094372,2026-08-16T21:29:11.618658+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,1.8,3.7,2.5,25.2,0.0,0.8,1.0,229.1,227.4,229.2,34.0,36.2,32.5,848.5,28.5,49.77,0.0,20.1,49.6,851.0,3.3,2.9,49.6,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.432325897362234,False
1094403,2026-08-16T21:29:27.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.1,0.1,1.5,1.0,230.9,230.8,230.9,0.9,0.6,0.7,867.7,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3802380767475315,False
1094496,2026-08-16T21:30:13.619186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.2,6.7,0.0,0.8,1.0,240.1,240.0,240.1,15.1,14.0,14.6,850.2,8.5,49.91,0.0,2.2,49.6,850.0,15.2,13.8,49.6,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38504820168493664,False
1094527,2026-08-16T21:30:29.619015+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.1,1.5,1.0,243.9,243.5,243.3,0.9,0.6,0.7,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37465561768113176,False
1094558,2026-08-16T21:30:44.628844+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,1.0,2.1,20.6,0.0,0.8,1.0,241.0,240.6,240.8,12.0,11.0,11.2,850.8,4.8,49.93,0.0,2.2,49.6,848.7,25.4,26.9,49.6,100.0,3269.0,3268.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40815370470489676,False
1094620,2026-08-16T21:31:15.629492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,2.5,0.0,0.8,1.0,244.1,243.8,243.8,12.0,10.9,11.1,850.8,4.7,49.93,0.0,2.2,49.6,851.4,2.2,1.8,49.6,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3718313547230542,False
1094651,2026-08-16T21:31:31.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,243.4,243.3,243.0,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36444562479736725,False
1094682,2026-08-16T21:31:46.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,1.9,16.3,0.0,0.8,1.0,225.6,225.5,225.7,34.5,33.5,33.2,848.5,26.3,49.79,0.0,21.3,49.6,850.4,10.0,8.4,49.6,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4339811831533686,False
1094713,2026-08-16T21:32:02.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.1,1.5,1.0,236.7,236.9,237.0,0.9,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3790534187039224,False
1094775,2026-08-16T21:32:33.618996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,241.2,240.9,240.7,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36180440818646387,False
1094806,2026-08-16T21:32:48.618638+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.3,1.5,3.1,29.3,0.0,0.8,1.0,227.0,226.8,227.1,41.6,42.1,40.6,848.3,31.4,49.78,0.0,20.1,49.6,851.4,2.1,1.9,49.6,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4454230340147796,False
1094837,2026-08-16T21:33:04.618988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,244.5,244.5,244.2,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3643001398391577,False
1094868,2026-08-16T21:33:19.619312+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.3,0.0,0.8,1.0,243.0,242.6,242.7,12.0,11.0,11.2,850.8,4.5,49.93,0.0,2.2,49.2,851.4,2.2,1.9,49.2,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3710776687830426,False
1094930,2026-08-16T21:33:50.629465+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.2,4.4,0.0,0.8,1.0,241.2,240.7,240.9,20.7,20.2,20.6,849.5,13.4,49.87,0.0,6.6,49.2,850.7,9.0,9.4,49.2,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39196890523569955,False
1094961,2026-08-16T21:34:06.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,230.7,231.0,231.1,0.8,0.6,0.7,867.7,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3670211336762248,False
1095023,2026-08-16T21:34:37.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.1,1.6,1.0,224.9,225.1,225.2,0.9,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39629924227173796,False
1095085,2026-08-16T21:35:08.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,229.6,229.4,229.5,0.8,0.6,0.7,867.7,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37084244876672906,False
1095116,2026-08-16T21:35:23.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.5,3.7,0.0,0.8,1.0,243.1,242.7,242.9,13.4,12.4,12.7,849.9,6.2,49.93,0.0,9.5,49.2,851.4,2.5,1.7,49.2,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3849818941125567,False
1095147,2026-08-16T21:35:39.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.1,1.6,1.0,242.5,242.5,242.3,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3732578598606544,False
1095178,2026-08-16T21:35:54.619468+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.2,12.5,0.0,0.8,1.0,225.9,225.7,226.1,36.1,35.9,35.8,848.5,28.7,49.79,0.0,24.0,49.2,849.7,16.2,14.0,49.2,100.0,3270.0,3269.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4546979867064966,False
1095240,2026-08-16T21:36:25.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.4,10.3,0.0,0.8,1.0,234.3,234.3,234.4,18.3,17.6,18.1,850.0,12.4,49.84,0.0,7.7,49.2,851.4,2.1,1.6,49.2,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3855138025192505,False
1095271,2026-08-16T21:36:41.619507+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,240.8,240.4,240.3,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36083835960550104,False
1095302,2026-08-16T21:36:56.629282+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.3,0.9,3.1,27.3,0.0,0.8,1.0,229.5,229.2,229.5,39.9,39.5,39.0,848.3,29.5,49.78,0.0,18.6,49.2,851.4,2.2,1.8,49.2,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.44269257374690324,False
1095333,2026-08-16T21:37:12.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,243.6,243.5,243.2,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36256517839842367,False
1095395,2026-08-16T21:37:43.629127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.1,1.5,1.0,240.6,240.1,240.1,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37218738544939145,False
1095426,2026-08-16T21:37:58.618568+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.4,1.5,2.7,20.7,0.0,0.8,2.0,231.4,231.2,231.6,28.6,27.8,27.1,848.3,22.8,49.8,0.0,15.6,49.2,851.0,2.1,1.6,49.2,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4116621102406058,False
1095457,2026-08-16T21:38:14.628863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.1,0.1,1.5,1.0,243.1,243.0,242.9,0.9,0.6,0.7,867.6,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3750194160702302,False
1095488,2026-08-16T21:38:29.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.6,2.2,0.0,0.8,1.0,242.5,242.2,242.3,11.9,11.0,11.1,850.8,4.4,49.93,0.0,2.2,49.2,851.4,2.2,3.1,49.2,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37442260284024315,False
1095550,2026-08-16T21:39:00.619045+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.5,1.0,1.7,22.6,0.0,0.8,2.0,246.0,245.8,245.5,11.9,10.9,11.2,850.7,4.8,49.9,0.0,2.4,49.2,849.0,27.4,27.3,49.2,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4147896525024167,False
1095581,2026-08-16T21:39:16.628789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.1,0.1,1.5,1.0,239.7,242.4,242.3,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36698204592621597,False
1095612,2026-08-16T21:39:31.619421+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.5,1.0,2.8,27.0,0.0,0.8,1.0,240.8,240.3,240.6,12.0,11.0,11.2,848.6,29.5,49.93,0.0,2.2,49.2,851.4,2.5,1.9,49.2,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.43954303786649435,False
1095643,2026-08-16T21:39:47.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.1,0.1,1.5,1.0,235.9,236.1,236.2,0.9,0.6,0.7,867.6,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37358010221633703,False
1095705,2026-08-16T21:40:18.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,245.2,245.0,244.7,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36270528228046983,False
1095736,2026-08-16T21:40:33.628834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.8,9.8,0.0,0.8,1.0,232.9,233.0,233.4,19.6,19.2,19.3,849.6,11.9,49.86,0.0,12.2,48.8,851.4,2.1,1.9,48.8,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3890770310986076,False
1095767,2026-08-16T21:40:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,241.7,241.4,241.3,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3562862218884172,False
1095798,2026-08-16T21:41:04.618573+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.3,2.3,2.4,20.4,0.0,0.8,2.0,224.5,224.2,224.4,37.2,37.0,34.9,848.3,28.3,49.77,0.0,21.5,48.8,850.7,7.9,6.6,48.8,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4350674502887613,False
1095860,2026-08-16T21:41:35.619611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.3,0.6,2.6,0.0,0.8,1.0,243.8,243.2,243.2,14.3,11.0,11.2,850.8,4.8,49.93,0.0,2.2,48.8,851.4,2.2,1.7,48.8,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37898458356781634,False
1095891,2026-08-16T21:41:51.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.6,1.0,224.9,225.0,225.1,0.8,0.6,0.7,867.6,-0.2,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38581156507734277,False
1095922,2026-08-16T21:42:06.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.1,4.2,0.0,0.8,2.0,242.1,241.3,241.6,13.8,12.7,13.1,850.3,7.1,49.93,0.0,2.2,48.8,851.4,2.9,1.9,48.8,100.0,3279.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3730367223352986,False
1095953,2026-08-16T21:42:22.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,234.5,234.5,234.8,0.8,0.6,0.7,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.361143636268681,False
1096015,2026-08-16T21:42:53.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,224.8,225.1,225.1,0.8,0.6,0.7,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38237066073102377,False
1096077,2026-08-16T21:43:24.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.1,0.1,1.5,1.0,243.4,243.3,243.1,0.9,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37553962750822395,False
1096108,2026-08-16T21:43:39.618547+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.4,0.1,3.1,26.7,0.0,0.8,1.0,225.4,225.3,225.7,37.6,37.7,37.7,848.3,28.8,49.78,0.0,21.2,48.8,851.4,2.1,1.9,48.8,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4409627726623187,False
1096170,2026-08-16T21:44:10.619221+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.8,0.0,0.8,1.0,237.0,236.6,236.6,16.4,15.4,16.1,850.2,11.1,49.85,0.0,6.9,48.8,850.7,8.3,7.5,48.8,100.0,3273.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3889778477811895,False
1096201,2026-08-16T21:44:26.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.1,1.5,1.0,241.6,241.5,241.4,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36639960702372265,False
1096232,2026-08-16T21:44:41.630128+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.3,2.4,3.2,25.7,0.0,0.8,1.0,224.0,224.0,224.3,37.0,36.3,34.6,848.2,28.1,49.76,0.0,24.6,48.8,851.4,2.4,1.9,48.8,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4449220236515679,False
1096263,2026-08-16T21:44:57.629215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.1,1.5,1.0,244.7,244.6,244.3,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3727015688921097,False
1096325,2026-08-16T21:45:28.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,243.6,243.5,243.3,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35979340206712956,False
1096356,2026-08-16T21:45:43.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,3.1,0.0,0.8,1.0,243.6,243.2,243.2,12.0,11.0,11.2,850.8,5.1,49.93,0.0,2.2,48.8,851.4,2.0,1.9,48.8,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.36894661419711045,False
1096387,2026-08-16T21:45:59.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,224.9,225.0,225.1,0.8,0.6,0.6,867.6,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37593663005095734,False
1096418,2026-08-16T21:46:14.630051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.0,1.6,0.0,0.8,2.0,236.8,236.7,237.0,18.1,17.3,17.8,850.7,4.6,49.85,0.0,8.7,48.8,850.7,6.2,7.0,48.8,100.0,3279.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3924305495880382,False
1096480,2026-08-16T21:46:45.629384+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.3,1.0,2.1,24.7,0.0,0.8,2.0,241.7,241.4,241.5,12.0,11.0,11.2,850.8,4.4,49.93,0.0,2.2,48.8,848.7,29.1,27.7,48.8,100.0,3272.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4138845660908063,False
1096511,2026-08-16T21:47:01.629651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,226.9,227.1,227.2,0.8,0.6,0.7,867.6,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37544671808613456,False
1096542,2026-08-16T21:47:16.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,2.5,0.0,0.8,2.0,244.9,244.2,244.2,11.9,10.9,11.2,850.7,4.7,49.93,0.0,2.2,48.5,851.4,2.2,1.8,48.5,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3726360001658307,False
1096635,2026-08-16T21:48:03.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,235.4,235.7,235.8,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35800385644299054,False
1096666,2026-08-16T21:48:18.618917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.9,10.9,0.0,0.8,1.0,233.0,232.9,233.2,20.0,19.4,19.5,849.5,13.0,49.85,0.0,12.5,48.5,851.4,2.1,1.8,48.5,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3916650857315406,False
1096697,2026-08-16T21:48:34.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,241.1,241.0,240.9,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36082146965189166,False
1096728,2026-08-16T21:48:49.618688+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.2,2.1,3.5,26.0,0.0,0.8,1.0,225.0,225.0,225.2,38.6,37.9,36.5,847.9,28.3,49.77,0.0,20.0,48.5,851.4,2.3,1.4,48.5,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4467945074445813,False
1096790,2026-08-16T21:49:20.618951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.6,0.0,0.8,1.0,243.3,243.0,243.1,12.0,11.0,11.2,850.7,4.7,49.93,0.0,2.2,48.5,851.4,2.1,1.7,48.5,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3699203120672433,False
