id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1110059,2026-08-16T23:39:55.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,228.3,228.4,228.4,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36976905517190556,False
1110121,2026-08-16T23:40:26.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,231.3,231.4,231.5,0.8,0.6,0.7,867.6,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36577069901509013,False
1110152,2026-08-16T23:40:41.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.2,6.9,0.0,0.8,2.0,236.7,236.6,236.9,18.4,17.7,18.2,849.5,9.2,49.88,0.0,10.1,42.2,850.7,2.3,1.6,42.2,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3983622110057058,False
1110183,2026-08-16T23:40:57.629380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,241.6,241.4,241.2,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3576298660354763,False
1110214,2026-08-16T23:41:12.618985+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.3,1.4,2.6,22.3,0.0,0.8,1.0,224.9,224.8,225.1,40.4,40.6,39.2,847.4,30.0,49.78,0.0,23.7,42.2,850.0,7.7,6.6,42.2,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.46826688227984387,False
1110307,2026-08-16T23:41:59.629646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,240.2,239.8,239.8,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3562986672541813,False
1110338,2026-08-16T23:42:14.618756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.1,5.4,0.0,0.8,2.0,239.5,239.5,239.4,15.7,14.7,15.3,849.5,10.1,49.9,0.0,4.8,42.2,849.4,15.5,13.0,42.2,100.0,3277.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4138450505643105,False
1110369,2026-08-16T23:42:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,231.6,231.9,231.9,0.8,0.6,0.7,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3625899038584306,False
1110431,2026-08-16T23:43:01.618721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,225.5,225.2,225.3,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37390785197718013,False
1110462,2026-08-16T23:43:16.618699+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.5,1.1,1.6,20.4,0.0,0.8,2.0,245.5,245.0,245.0,13.9,12.8,13.3,849.7,7.5,49.93,0.0,2.2,42.2,848.1,27.9,28.2,42.2,100.0,3267.0,3265.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.45576025996773095,False
1110493,2026-08-16T23:43:32.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,240.5,240.2,240.1,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3558375318346467,False
1110524,2026-08-16T23:43:47.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.6,0.0,0.8,1.0,241.0,240.4,240.6,12.0,11.0,11.1,850.3,5.0,49.93,0.0,2.5,42.2,850.7,2.4,2.0,42.2,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3876549259384685,False
1110586,2026-08-16T23:44:18.629492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,0.7,0.0,0.8,1.0,234.8,234.5,235.0,18.2,17.4,17.9,850.2,12.8,49.93,0.0,6.8,41.8,849.7,13.5,11.0,41.8,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4091937979275385,False
1110617,2026-08-16T23:44:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,241.6,241.4,241.3,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36007717976471426,False
1110648,2026-08-16T23:44:49.628751+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.2,1.0,3.2,24.6,0.0,0.8,1.0,225.4,225.4,225.6,36.6,35.6,35.7,847.5,27.0,49.78,0.0,23.2,41.8,850.7,2.4,1.7,41.8,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.45286982431456385,False
1110679,2026-08-16T23:45:05.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.4,1.0,245.9,245.6,245.2,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3651945368818488,False
1110741,2026-08-16T23:45:36.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.4,1.0,243.6,243.4,243.1,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3622350191749177,False
1110772,2026-08-16T23:45:51.629644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,2.4,0.0,0.8,1.0,244.2,243.6,243.6,11.9,10.9,11.2,850.1,4.7,49.93,0.0,2.2,41.8,850.7,2.3,2.0,41.8,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3899273690962268,False
1110834,2026-08-16T23:46:22.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.1,9.6,0.0,0.8,1.0,233.9,234.0,234.4,22.6,22.0,22.2,848.9,17.5,49.83,0.0,10.3,41.8,850.0,7.9,7.0,41.8,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.417203439909994,False
1110896,2026-08-16T23:46:53.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,10.6,0.0,0.8,1.0,242.1,241.6,241.8,12.0,11.0,11.1,850.2,4.4,49.93,0.0,2.2,41.8,849.4,15.0,17.9,41.8,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.396085633263107,False
1110927,2026-08-16T23:47:09.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,226.9,227.1,227.1,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3714098015973772,False
1110958,2026-08-16T23:47:24.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,8.5,0.0,0.8,1.0,245.3,244.8,244.8,11.9,10.9,11.0,850.1,5.0,49.93,0.0,2.2,41.8,849.7,13.5,12.7,41.8,100.0,3271.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4108449672782569,False
1110989,2026-08-16T23:47:40.630235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,1.5,1.0,243.4,243.2,242.9,0.8,0.6,0.6,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36171194452336264,False
1111051,2026-08-16T23:48:11.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,236.5,236.7,236.7,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3609575696130586,False
1111082,2026-08-16T23:48:26.628766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.4,9.1,0.0,0.8,1.0,235.8,235.3,235.5,16.7,16.0,16.4,849.3,11.5,49.87,0.0,10.8,41.8,850.7,2.4,1.7,41.8,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3979613732139179,False
1111113,2026-08-16T23:48:42.619071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,241.1,240.9,240.8,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35701636744926635,False
1111144,2026-08-16T23:48:57.619785+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.2,1.8,3.5,27.7,0.0,0.8,2.0,225.0,225.0,225.2,41.2,40.7,39.4,847.2,29.9,49.77,0.0,21.7,41.8,850.7,2.2,2.0,41.8,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4785421049988266,False
1111206,2026-08-16T23:49:28.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,5.4,0.0,0.8,1.0,238.1,237.7,237.7,15.1,14.1,14.6,849.7,9.0,49.91,0.0,2.1,41.8,850.4,3.6,3.4,41.8,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39336409394388244,False
1111237,2026-08-16T23:49:44.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,227.6,228.0,227.9,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36511354574062754,False
1111268,2026-08-16T23:49:59.618573+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.2,1.6,2.5,22.4,0.0,0.8,2.0,230.5,230.4,230.6,30.7,29.8,29.1,848.2,24.4,49.83,0.0,13.2,41.8,850.7,2.0,1.9,41.8,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.429865846855684,False
1111299,2026-08-16T23:50:15.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,244.1,243.9,243.6,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35834583955996696,False
1111361,2026-08-16T23:50:46.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,225.9,226.1,226.2,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37303963070078894,False
1111392,2026-08-16T23:51:01.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.2,4.8,0.0,0.8,1.0,242.7,242.2,242.3,11.8,10.9,11.1,850.2,4.7,49.93,0.0,2.2,41.4,850.0,9.5,8.5,41.4,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3920221871312141,False
1111423,2026-08-16T23:51:17.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,225.2,225.1,225.4,0.8,0.6,0.6,867.6,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.378297565074353,False
1111454,2026-08-16T23:51:32.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.1,0.7,0.0,0.8,2.0,238.0,237.8,238.0,18.5,18.0,18.2,849.3,15.5,49.9,0.0,4.6,41.4,849.4,14.8,13.0,41.4,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.42311551406109543,False
1111516,2026-08-16T23:52:03.619146+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.6,0.9,2.1,23.3,0.0,0.8,1.0,241.3,240.7,241.0,11.9,11.0,11.2,850.2,4.5,49.93,0.0,2.2,41.4,848.1,27.8,26.0,41.4,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4359639205722267,False
1111547,2026-08-16T23:52:19.619303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,228.0,228.2,228.2,0.8,0.6,0.6,867.6,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3672045730723787,False
1111578,2026-08-16T23:52:34.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.7,0.0,0.8,2.0,243.6,243.1,243.3,11.9,10.9,11.1,850.2,4.7,49.93,0.0,2.2,41.4,850.7,2.0,1.6,41.4,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3902703209989687,False
1111609,2026-08-16T23:52:50.628837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,242.2,242.1,241.9,0.8,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3614856608838755,False
1111671,2026-08-16T23:53:21.619210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,245.8,245.6,245.2,0.8,0.6,0.6,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35973969313735366,False
1111702,2026-08-16T23:53:36.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.7,16.4,0.0,0.8,2.0,229.9,230.1,230.4,23.8,23.1,23.3,849.0,18.6,49.87,0.0,7.0,41.4,850.7,2.2,1.8,41.4,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4104722596826325,False
1111733,2026-08-16T23:53:52.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,240.5,240.2,240.1,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3583344022014889,False
1111764,2026-08-16T23:54:07.618568+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.2,1.4,2.9,25.9,0.0,0.8,1.0,228.0,227.9,228.1,34.5,34.3,33.1,847.8,27.9,49.8,0.0,18.7,41.4,850.7,2.0,1.8,41.4,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.447005538485032,False
1111826,2026-08-16T23:54:38.629712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,2.2,0.0,0.8,2.0,242.6,242.1,242.2,11.9,11.0,11.1,850.2,4.5,49.93,0.0,2.2,41.4,851.0,2.3,2.0,41.4,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39175873131870576,False
1111888,2026-08-16T23:55:09.628848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.6,1.7,0.0,0.8,1.0,239.3,239.0,239.0,17.1,16.3,16.7,849.4,12.1,49.9,0.0,5.3,41.4,850.0,10.4,8.0,41.4,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39737455913119857,False
1111919,2026-08-16T23:55:25.618848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.1,1.5,1.0,240.4,239.7,239.7,0.8,0.6,0.6,867.6,-0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3620996403867662,False
1111981,2026-08-16T23:55:56.629906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,224.4,224.7,224.8,0.8,0.6,0.6,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38140957462977915,False
1112012,2026-08-16T23:56:11.628716+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.4,1.0,1.4,20.7,0.0,0.8,2.0,240.8,240.4,240.5,12.0,11.0,11.1,849.5,4.4,49.89,0.0,8.7,41.4,848.1,25.1,27.7,41.4,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4360774244618785,False
1112043,2026-08-16T23:56:27.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,1.5,1.0,243.9,243.7,243.4,0.8,0.6,0.6,867.6,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3625089498930418,False
1112074,2026-08-16T23:56:42.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.5,2.8,0.0,0.8,1.0,243.7,243.0,243.0,11.9,11.0,11.1,850.2,4.9,49.93,0.0,8.6,41.4,850.7,2.1,1.6,41.4,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3959388392039451,False
1112136,2026-08-16T23:57:13.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.4,1.6,15.6,0.0,0.8,1.0,224.8,224.8,224.9,42.0,42.0,39.6,847.8,30.9,49.77,0.0,23.9,41.4,849.4,15.3,13.2,41.4,100.0,3268.0,3267.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4984383933810531,False
1112167,2026-08-16T23:57:29.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,239.2,239.2,238.9,0.8,0.6,0.7,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3628819769787241,False
1112198,2026-08-16T23:57:44.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.8,4.7,0.0,0.8,2.0,231.5,231.6,231.8,13.5,12.5,12.9,848.9,6.9,49.87,0.0,4.9,41.4,850.7,2.2,1.7,41.4,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40608577281449953,False
1112229,2026-08-16T23:58:00.629716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.1,1.5,1.0,240.9,240.6,240.6,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36947608238994095,False
1112291,2026-08-16T23:58:31.629175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,244.1,243.9,243.6,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.35900696551862027,False
1112322,2026-08-16T23:58:46.618917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.5,0.0,0.8,1.0,244.1,243.7,243.7,11.9,10.9,11.2,850.1,4.6,49.91,0.0,2.2,41.0,850.7,2.1,1.9,41.0,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.38935156740559984,False
1112353,2026-08-16T23:59:02.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.5,1.0,226.4,226.4,226.5,0.8,0.6,0.6,867.6,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3755796386038045,False
1112446,2026-08-16T23:59:48.628699+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,0.9,1.8,22.2,0.0,0.8,2.0,242.2,241.7,241.9,11.9,11.0,11.2,850.2,4.7,49.93,0.0,2.2,41.0,848.4,26.9,24.8,41.0,100.0,3267.0,3265.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4368620362136199,False
1112477,2026-08-17T00:00:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,225.5,225.7,225.7,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3753377757763099,False
1112508,2026-08-17T00:00:19.619339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.1,3.5,0.0,0.8,1.0,245.4,244.9,244.8,11.9,10.9,11.0,850.1,4.7,49.93,0.0,2.2,41.0,850.0,8.2,6.9,41.0,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4022376708738302,False
1112539,2026-08-17T00:00:35.618866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,235.6,235.4,235.3,0.8,0.6,0.6,867.6,-0.2,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3661563029750274,False
1112601,2026-08-17T00:01:06.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.4,1.0,229.6,229.6,229.7,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3813728169839094,False
1112632,2026-08-17T00:01:21.618829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.3,1.0,0.0,0.8,2.0,235.0,234.9,235.1,16.8,16.0,16.6,849.4,11.6,49.87,0.0,10.6,41.0,849.7,12.6,11.3,41.0,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.42289543559917253,False
1112663,2026-08-17T00:01:37.619418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.4,1.0,242.8,242.3,242.2,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37165764495878,False
1112694,2026-08-17T00:01:52.618580+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.1,1.8,3.1,26.9,0.0,0.8,2.0,224.5,224.5,224.6,39.2,39.7,37.9,847.6,29.1,49.77,0.0,25.6,41.0,850.7,2.2,1.5,41.0,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4746010861106042,False
1112756,2026-08-17T00:02:23.629550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.0,1.0,0.0,0.8,1.0,237.8,237.4,237.4,16.5,15.7,16.4,849.7,10.5,49.91,0.0,2.2,41.0,849.7,11.5,10.3,41.0,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.41827428477253537,False
1112787,2026-08-17T00:02:39.628808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.4,1.0,241.1,240.8,240.7,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3690040929890808,False
1112818,2026-08-17T00:02:54.628719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.0,2.6,0.0,0.8,1.0,231.1,231.0,231.3,26.3,25.9,25.5,848.7,4.7,49.86,0.0,8.9,41.0,850.7,2.1,2.0,41.0,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.41997387655332236,False
1112849,2026-08-17T00:03:10.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.1,1.4,1.0,229.5,229.8,229.8,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.378747084486094,False
1112942,2026-08-17T00:03:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.4,0.0,0.8,1.0,242.7,242.2,242.4,12.0,10.9,11.1,850.2,4.5,49.93,0.0,2.2,41.0,850.7,2.1,1.7,41.0,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3881459016405816,False
1112973,2026-08-17T00:04:12.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.4,1.0,225.4,225.3,225.5,0.8,0.6,0.7,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39327029467829205,False
1113004,2026-08-17T00:04:27.628808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.5,0.5,0.0,0.8,1.0,237.7,237.6,237.8,17.7,17.0,17.7,849.2,11.8,49.9,0.0,6.9,41.0,849.7,12.3,11.2,41.0,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4107905275918556,False
1113066,2026-08-17T00:04:58.629152+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.5,0.8,2.1,20.9,0.4,0.8,2.0,241.3,240.8,241.1,11.9,11.1,11.1,850.2,4.8,49.93,0.0,2.2,41.0,848.1,25.7,26.2,40.6,100.0,3264.0,3262.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4915941030899662,False
1113097,2026-08-17T00:05:14.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.4,1.0,229.4,229.2,229.5,0.8,0.6,0.6,867.6,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3765422083720439,False
1113128,2026-08-17T00:05:29.618694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,2.2,0.0,0.8,2.0,244.6,244.1,244.2,11.9,11.6,11.1,850.1,4.9,49.93,0.0,2.5,40.6,850.7,2.7,2.1,40.6,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3931490177748353,False
1113159,2026-08-17T00:05:45.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.4,1.0,241.9,241.7,241.7,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.36965948021131934,False
1113221,2026-08-17T00:06:16.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.9,0.0,0.1,1.4,1.0,242.4,239.3,241.7,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37631595511902777,False
1113252,2026-08-17T00:06:31.618554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,3.6,2.1,16.7,0.0,0.8,1.0,231.1,227.4,231.4,24.2,27.1,23.5,848.6,19.9,49.84,0.0,13.8,40.6,850.7,3.2,3.1,40.6,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43878741014833506,False
1113283,2026-08-17T00:06:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.8,0.1,0.1,1.4,1.0,241.8,239.0,241.3,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37493060998946537,False
1113314,2026-08-17T00:07:02.618573+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,4.1,7.3,3.1,28.1,0.0,0.8,2.0,226.5,222.6,226.7,39.4,42.7,35.4,847.3,31.7,49.76,0.0,21.6,40.6,850.4,3.6,3.2,40.6,100.0,3276.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.5154398833093027,False
1113376,2026-08-17T00:07:33.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.2,0.5,2.6,0.0,0.8,1.0,243.4,240.4,242.9,12.0,14.4,11.2,849.9,6.1,49.92,0.0,3.4,40.6,850.4,3.5,3.1,40.6,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4137375238982182,False
1113407,2026-08-17T00:07:49.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.1,0.1,1.4,1.0,240.7,237.7,240.3,0.8,0.6,0.6,867.7,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37768978856684293,False
1113469,2026-08-17T00:08:20.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.1,1.4,1.0,233.3,230.9,234.1,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38700043096486114,False
1113531,2026-08-17T00:08:51.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,2.9,0.1,0.1,1.4,1.0,224.7,222.9,224.6,0.9,0.6,0.7,867.7,-0.1,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41847370456501076,False
1113562,2026-08-17T00:09:06.618569+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,1.2,1.8,1.9,20.2,0.0,0.8,2.0,240.7,239.5,240.3,12.0,13.0,11.2,850.0,5.8,49.93,0.0,3.0,40.6,848.1,26.0,27.9,40.6,100.0,3263.0,3261.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.45042135318629645,False
1113593,2026-08-17T00:09:22.619004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.2,0.1,0.1,1.4,1.0,227.4,226.0,227.6,0.8,0.6,0.7,867.7,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4080838427767258,False
1113624,2026-08-17T00:09:37.630145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,0.5,2.1,0.0,0.8,2.0,243.2,241.6,242.5,12.0,13.0,11.1,849.9,5.9,49.93,0.0,5.4,40.6,850.4,3.8,3.0,40.6,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39731913236907995,False
1113686,2026-08-17T00:10:08.628917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.1,1.9,13.6,0.0,0.8,1.0,225.4,223.7,225.7,38.1,39.1,35.0,847.1,28.6,49.79,0.0,23.3,40.6,849.0,15.0,13.0,40.6,100.0,3269.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.49777660939257884,False
1113717,2026-08-17T00:10:24.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.1,1.4,1.0,236.8,235.6,236.9,0.8,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3799182189687987,False
1113748,2026-08-17T00:10:39.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,1.6,12.7,0.0,0.8,1.0,232.3,230.7,232.5,21.8,23.9,21.6,848.8,16.5,49.87,0.0,6.5,40.6,850.4,3.8,2.5,40.6,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4169851157198458,False
1113779,2026-08-17T00:10:55.629028+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.1,1.4,1.0,240.8,239.5,240.4,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37679986771456003,False
1113841,2026-08-17T00:11:26.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.1,1.4,1.0,243.2,242.0,242.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3786262557722753,False
1113872,2026-08-17T00:11:41.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.5,2.0,0.0,0.8,1.0,242.2,240.7,241.6,12.0,13.2,11.1,849.9,5.7,49.93,0.0,3.1,40.2,850.4,3.7,11.9,40.2,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4022967456203174,False
1113903,2026-08-17T00:11:57.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,2.9,0.1,0.1,1.4,1.0,227.7,226.2,228.0,0.9,0.6,0.7,867.7,-0.1,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4048708087191523,False
1113934,2026-08-17T00:12:12.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,1.5,17.4,0.0,0.8,2.0,240.5,238.9,240.0,15.5,16.7,15.1,849.3,10.8,49.9,0.0,3.3,40.2,847.8,28.2,28.4,40.2,100.0,3263.0,3261.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.47399076689410224,False
1113996,2026-08-17T00:12:43.619378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.9,0.6,8.0,0.0,0.8,1.0,241.1,239.2,240.2,12.0,13.1,11.2,850.0,5.7,49.93,0.0,3.0,40.2,849.4,13.7,12.9,40.2,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40143927518384365,False
1114027,2026-08-17T00:12:59.629567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.1,0.1,1.4,1.0,233.6,232.2,234.0,0.8,0.6,0.7,867.7,-0.1,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3857644315002692,False
1114058,2026-08-17T00:13:14.629255+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.2,1.3,10.6,0.0,0.8,2.0,235.5,233.7,235.3,21.2,23.3,21.1,849.4,15.0,49.86,0.0,13.2,40.2,848.1,25.6,26.7,40.2,100.0,3268.0,3266.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4756750209181432,False
1114089,2026-08-17T00:13:30.628741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.9,0.1,0.1,1.4,1.0,243.1,241.8,242.5,0.9,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3894660443854531,False
1114151,2026-08-17T00:14:01.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.1,1.5,1.0,242.5,241.3,241.6,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3653754265822327,False
1114182,2026-08-17T00:14:16.619297+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.1,0.8,2.5,24.7,0.0,0.8,1.0,224.1,224.1,224.2,40.2,40.6,39.8,847.5,30.2,49.76,0.0,22.9,40.2,850.0,5.5,5.8,40.2,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4680086263971492,False
1114213,2026-08-17T00:14:32.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.2,0.0,0.1,1.5,1.0,241.4,241.1,241.1,0.9,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.385437072360421,False
1114244,2026-08-17T00:14:47.630028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.7,0.0,0.9,1.0,242.5,242.2,242.1,11.9,10.9,11.1,850.0,4.8,49.88,0.0,2.1,40.2,850.7,2.1,1.8,40.2,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38395027096110607,False
1114306,2026-08-17T00:15:18.629435+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.5,1.6,2.8,25.2,0.0,0.9,1.0,231.9,232.1,232.4,34.4,34.3,32.8,847.9,27.6,49.81,0.0,15.3,40.2,850.7,2.4,1.5,40.2,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.43348782335711017,False
1114337,2026-08-17T00:15:34.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.1,1.5,1.0,243.6,243.5,243.2,0.9,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37461228432098254,False
1114368,2026-08-17T00:15:49.628785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,1.9,0.0,0.8,2.0,242.4,241.9,242.1,11.9,11.0,11.1,850.1,4.4,49.93,0.0,2.1,40.2,850.7,2.5,2.0,40.2,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3854124991653321,False
1114399,2026-08-17T00:16:05.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,225.5,225.5,225.6,0.8,0.6,0.7,867.7,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37835129143810037,False
1114461,2026-08-17T00:16:36.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,230.7,231.0,231.0,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3678981311597241,False
1114523,2026-08-17T00:17:07.618958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,227.0,227.1,227.1,0.8,0.6,0.7,867.7,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3770693897434483,False
1114554,2026-08-17T00:17:22.618580+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.5,0.9,1.9,20.9,0.0,0.9,2.0,245.2,244.7,244.7,11.8,10.9,11.1,850.0,4.7,49.93,0.0,2.2,40.2,848.1,25.6,25.7,40.2,100.0,3265.0,3263.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.43209844872511843,False
1114616,2026-08-17T00:17:53.629319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.0,18.4,0.0,0.9,1.0,228.2,228.2,228.4,25.7,25.2,25.2,848.7,20.5,49.89,0.0,14.1,40.2,850.7,2.1,1.5,40.2,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4081938930509382,False
1114647,2026-08-17T00:18:09.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.1,1.6,1.0,236.8,236.6,236.5,0.9,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37296170448917654,False
1114678,2026-08-17T00:18:24.619125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.8,2.8,0.0,0.9,1.0,235.9,235.6,235.8,19.5,19.0,19.2,848.9,12.8,49.86,0.0,12.3,39.8,849.7,10.0,7.1,39.8,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4094873101483796,False
1114709,2026-08-17T00:18:40.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,241.1,240.9,240.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3606504107427927,False
1114771,2026-08-17T00:19:11.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,243.6,243.5,243.3,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36088378555513073,False
1114802,2026-08-17T00:19:26.619080+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.1,1.9,3.2,27.1,0.0,0.9,1.0,226.4,226.4,226.5,37.6,36.8,35.7,847.5,29.3,49.78,0.0,18.7,39.8,850.7,2.2,1.8,39.8,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4446236773090826,False
1114833,2026-08-17T00:19:42.620492+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.1,1.5,1.0,235.4,235.3,235.5,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36467678414803834,False
1114864,2026-08-17T00:19:57.629404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,16.8,0.0,0.9,1.0,243.0,242.5,242.6,11.9,11.0,11.1,850.1,4.4,49.93,0.0,2.1,39.8,848.4,21.2,22.8,39.8,100.0,3271.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.41019635540404215,False
1114926,2026-08-17T00:20:28.619598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.7,10.5,0.0,0.9,1.0,235.3,235.2,235.5,19.9,19.6,19.9,849.0,12.8,49.88,0.0,6.5,39.8,850.7,2.3,1.5,39.8,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3986338435742485,False
1114957,2026-08-17T00:20:44.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,235.9,235.8,235.7,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36085573411943045,False
1114988,2026-08-17T00:20:59.629840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.4,17.4,0.0,0.9,1.0,241.5,240.9,241.2,11.9,11.0,11.2,850.1,4.5,49.93,0.0,2.1,39.8,848.7,21.9,23.4,39.8,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4055300785776944,False
1115081,2026-08-17T00:21:46.628999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,241.9,241.8,241.6,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36168543757151006,False
1115112,2026-08-17T00:22:01.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.3,5.8,0.0,0.9,1.0,227.4,227.7,227.9,25.9,25.2,25.4,848.7,18.3,49.82,0.0,16.7,39.8,848.4,24.1,21.4,39.8,100.0,3267.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.46411439276526284,False
1115143,2026-08-17T00:22:17.628817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.2,0.1,0.1,1.5,1.0,241.0,240.8,240.8,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.374134465720838,False
1115174,2026-08-17T00:22:32.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.9,19.1,0.0,0.9,1.0,230.9,230.9,231.2,25.7,25.0,24.9,848.8,21.2,49.84,0.0,12.2,39.8,850.7,2.1,1.7,39.8,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4103107302882417,False
1115236,2026-08-17T00:23:03.618578+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.3,1.4,3.1,26.5,0.0,0.9,1.0,227.0,226.9,227.2,38.4,37.9,37.0,847.6,28.5,49.76,0.0,22.1,39.8,850.7,2.0,1.8,39.8,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4516774949769052,False
1115267,2026-08-17T00:23:19.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,236.8,236.6,236.6,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.361036261074418,False
1115298,2026-08-17T00:23:34.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,2.2,0.0,0.9,2.0,243.7,243.2,243.3,11.8,11.0,11.2,850.1,4.5,49.93,0.0,2.1,39.8,850.7,2.3,1.7,39.8,100.0,3276.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38159066775395545,False
1115329,2026-08-17T00:23:50.629121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.8,0.0,0.1,1.5,1.0,225.2,225.2,225.3,0.9,0.6,0.7,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3952887239791349,False
1115391,2026-08-17T00:24:21.630158+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.4,1.0,234.7,234.8,234.7,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3709580575736353,False
1115422,2026-08-17T00:24:36.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.2,4.8,0.0,0.9,1.0,242.2,241.5,241.8,14.2,13.1,13.6,849.6,7.6,49.88,0.0,3.1,39.8,849.4,12.4,9.9,39.8,100.0,3270.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40402538760246753,False
1115453,2026-08-17T00:24:52.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.1,1.5,1.0,244.3,243.8,243.4,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36195822708620395,False
1115484,2026-08-17T00:25:07.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,19.2,0.4,0.9,2.0,241.0,240.5,240.6,11.9,11.0,11.2,850.1,5.1,49.93,0.0,2.1,39.8,848.4,24.3,23.8,39.4,100.0,3262.0,3260.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.49325086110141947,False
1115577,2026-08-17T00:25:54.619233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,242.0,241.8,241.6,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3612216687385821,False
1115608,2026-08-17T00:26:09.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.0,19.3,0.0,0.9,1.0,225.0,225.0,225.4,34.6,34.5,33.1,847.7,27.4,49.82,0.0,23.2,39.4,849.7,8.1,7.0,39.4,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4510127478998237,False
1115639,2026-08-17T00:26:25.629038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.1,1.5,1.0,245.6,245.0,244.6,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3651183492896044,False
1115701,2026-08-17T00:26:56.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,232.7,232.6,232.7,0.8,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.364741241324341,False
1115732,2026-08-17T00:27:11.618565+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.2,1.4,3.2,26.4,0.0,0.9,1.0,227.5,227.4,227.6,38.6,38.2,37.2,847.5,28.7,49.79,0.0,18.6,39.4,850.7,2.3,1.8,39.4,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4488287307906185,False
1115763,2026-08-17T00:27:27.619115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,231.0,231.1,231.2,0.8,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3666593379188944,False
1115794,2026-08-17T00:27:42.619140+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.1,3.8,0.0,0.9,1.0,242.8,242.3,242.5,11.8,10.9,11.1,850.1,4.4,49.93,0.0,2.1,39.4,850.0,8.2,8.9,39.4,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38227757961141545,False
1115856,2026-08-17T00:28:13.629585+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.5,1.0,1.6,20.7,0.0,0.9,1.0,244.3,243.9,243.8,11.9,10.9,11.1,850.0,4.7,49.93,0.0,2.2,39.4,848.4,25.4,25.5,39.4,100.0,3266.0,3265.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.42667865768205476,False
1115887,2026-08-17T00:28:29.628784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.1,1.5,1.0,244.3,243.8,243.5,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3632347682492603,False
1115918,2026-08-17T00:28:44.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.7,2.1,0.0,0.9,1.0,243.4,242.8,243.0,11.8,10.9,11.1,850.0,4.3,49.93,0.0,2.2,39.4,850.7,2.2,1.7,39.4,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38061294542830454,False
1115949,2026-08-17T00:29:00.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.1,1.5,1.0,243.3,242.8,242.6,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36129616885456833,False
1116011,2026-08-17T00:29:31.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,238.9,238.9,238.6,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36454357797081854,False
1116042,2026-08-17T00:29:46.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.7,10.6,0.0,0.9,2.0,233.4,233.4,233.5,19.8,19.4,19.7,849.0,12.8,49.85,0.0,8.7,39.4,850.7,2.2,1.9,39.4,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40246364145091346,False
1116104,2026-08-17T00:30:17.629846+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.2,1.9,3.2,28.0,0.0,0.9,1.0,226.4,226.4,226.6,38.9,39.7,37.8,847.5,30.4,49.78,0.0,19.2,39.4,850.7,2.4,1.8,39.4,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.45280105273684984,False
1116166,2026-08-17T00:30:48.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.7,11.2,0.0,0.8,1.0,243.1,242.5,242.7,11.8,10.9,11.1,850.1,4.4,49.93,0.0,2.1,39.4,849.4,15.6,14.4,39.4,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3843093531841533,False
1116197,2026-08-17T00:31:04.630849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.5,1.0,225.7,226.3,226.3,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3737566569038608,False
1116228,2026-08-17T00:31:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.2,6.3,0.0,0.8,1.0,240.9,240.3,240.4,15.1,14.1,14.7,849.5,8.5,49.87,0.0,5.3,39.4,850.7,2.2,1.4,39.4,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38745928791030954,False
1116259,2026-08-17T00:31:35.619283+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,231.5,231.7,231.8,0.8,0.6,0.7,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3649157210294157,False
1116321,2026-08-17T00:32:06.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.2,0.1,1.5,1.0,225.6,225.7,225.9,0.9,0.6,0.7,867.7,-0.2,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39938718726649575,False
1116352,2026-08-17T00:32:21.618933+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.8,17.6,0.0,0.8,2.0,242.8,242.0,242.3,13.1,12.1,12.6,849.9,6.5,49.9,0.0,2.2,39.0,848.1,24.1,25.3,39.0,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41635219155796577,False
1116383,2026-08-17T00:32:37.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,243.1,242.8,242.7,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36138603193893803,False
1116414,2026-08-17T00:32:52.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.2,0.2,0.0,0.8,1.0,241.0,240.3,240.4,12.0,11.0,11.1,850.2,4.5,49.93,0.0,2.1,39.0,850.4,4.3,4.5,39.0,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3879227785505998,False
1116476,2026-08-17T00:33:23.629572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.3,13.7,0.0,0.8,1.0,243.6,243.2,243.3,12.0,11.0,11.1,850.0,4.9,49.93,0.0,9.1,39.0,848.7,18.6,17.8,39.0,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40497523259920226,False
1116507,2026-08-17T00:33:39.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,241.4,241.1,241.1,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36078952368824035,False
1116538,2026-08-17T00:33:54.618563+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.4,2.4,2.9,27.4,0.0,0.8,1.0,224.9,224.5,224.7,38.7,38.8,36.4,847.8,29.5,49.77,0.0,21.5,39.0,850.7,2.1,1.7,39.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4510626409849829,False
1116569,2026-08-17T00:34:10.618779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.1,1.5,1.0,244.4,243.9,243.5,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.361904588349671,False
1116631,2026-08-17T00:34:41.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.1,0.0,0.1,1.5,1.0,243.3,243.0,242.9,0.9,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3820961532506478,False
1116662,2026-08-17T00:34:56.619246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.0,7.7,0.0,0.8,1.0,244.0,243.3,243.3,11.9,10.9,11.1,849.7,4.5,49.93,0.0,2.1,39.0,849.7,12.2,9.0,39.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3923346808236035,False
