id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1123328,2026-08-17T01:30:29.629074+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,3.3,5.5,2.9,27.0,0.0,0.8,2.0,232.9,229.8,233.1,35.4,36.4,30.9,847.8,29.3,49.8,0.0,18.6,36.3,850.7,2.3,1.5,36.3,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.46460561066752193,False
1123359,2026-08-17T01:30:45.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.2,0.1,1.4,1.0,248.6,247.2,248.6,0.8,0.6,0.7,867.7,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3912737658584807,False
1123390,2026-08-17T01:31:00.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.2,0.5,5.5,0.0,0.8,1.0,246.6,245.2,246.6,12.1,13.1,10.9,850.2,6.8,49.94,0.0,1.6,36.3,850.7,1.3,1.0,36.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39349740531261024,False
1123483,2026-08-17T01:31:47.630491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.1,0.1,0.1,1.4,1.0,234.4,233.8,234.9,0.8,0.6,0.7,867.6,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38851637104522924,False
1123514,2026-08-17T01:32:02.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,2.2,19.5,0.0,0.8,2.0,243.8,243.1,243.9,12.3,12.3,11.0,850.3,5.8,49.94,0.0,1.3,36.3,848.1,25.3,26.6,36.3,100.0,3267.0,3265.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4259135471415497,False
1123545,2026-08-17T01:32:18.628867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.1,1.4,1.0,228.6,227.8,228.9,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39123844319515627,False
1123607,2026-08-17T01:32:49.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.4,1.0,245.6,244.8,245.2,0.8,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3791357737712915,False
1123638,2026-08-17T01:33:04.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.8,4.1,0.0,0.8,2.0,243.3,242.4,243.4,12.6,12.6,11.3,848.2,24.3,49.94,0.0,3.2,36.3,849.0,20.2,15.8,36.3,100.0,3268.0,3266.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.43125208424730466,False
1123669,2026-08-17T01:33:20.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.1,1.4,1.0,236.6,235.9,237.2,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.381432337303271,False
1123700,2026-08-17T01:33:35.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.0,11.4,0.0,0.8,1.0,233.8,232.5,233.9,22.3,23.3,21.4,849.0,19.6,49.86,0.0,10.2,36.3,850.0,8.2,7.5,36.3,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4122453609824507,False
1123762,2026-08-17T01:34:06.619254+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,1.5,3.2,2.9,26.5,0.0,0.8,1.0,229.3,227.9,229.4,34.2,34.3,31.1,848.1,27.5,49.79,0.0,21.3,36.3,851.0,1.0,0.9,36.3,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4433845078582784,False
1123793,2026-08-17T01:34:22.629605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.4,1.0,248.2,247.7,248.2,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38608329039448264,False
1123824,2026-08-17T01:34:37.629848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,0.9,10.7,0.4,0.8,1.0,239.1,237.9,239.1,17.7,17.9,16.5,849.5,14.5,49.9,0.0,3.6,35.9,850.4,3.8,3.9,36.3,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4604344164416583,False
1123855,2026-08-17T01:34:53.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.1,1.4,1.0,235.6,234.7,236.0,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38121127989165876,False
1123917,2026-08-17T01:35:24.628972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,3.2,0.0,0.1,1.4,1.0,235.5,234.9,236.0,0.9,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.400515668497639,False
1123948,2026-08-17T01:35:39.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,1.2,13.5,0.0,0.8,1.0,236.4,235.6,236.8,23.5,24.2,22.0,848.8,21.9,49.83,0.0,11.0,35.9,850.0,8.4,7.4,35.9,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4152100867728936,False
1124010,2026-08-17T01:36:10.630548+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.9,1.1,2.0,20.8,0.0,0.8,1.0,244.2,243.3,244.2,12.2,12.0,11.1,850.4,5.5,49.95,0.0,0.7,35.9,848.4,26.3,24.9,35.9,100.0,3269.0,3268.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42121450236966185,False
1124072,2026-08-17T01:36:41.628744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,6.5,0.0,0.8,1.0,249.6,249.2,249.7,11.9,10.4,10.7,850.4,2.8,49.95,0.0,0.1,35.9,850.0,9.3,8.0,35.9,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3996978030227555,False
1124103,2026-08-17T01:36:57.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.1,1.5,1.0,237.0,237.6,237.4,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36444373618604287,False
1124134,2026-08-17T01:37:12.629022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.1,7.6,0.0,0.8,2.0,236.7,236.5,237.0,20.0,18.4,18.3,849.5,8.8,49.95,0.0,8.8,35.9,849.4,16.4,13.2,35.9,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3950839880594564,False
1124165,2026-08-17T01:37:28.629206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.1,1.5,1.0,232.3,232.9,232.8,0.8,0.6,0.7,867.7,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.369354559676302,False
1124227,2026-08-17T01:37:59.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,244.2,244.6,244.3,0.8,0.6,0.7,867.7,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3651782145434283,False
1124258,2026-08-17T01:38:14.629030+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.3,2.4,3.0,30.5,0.0,0.8,1.0,228.0,227.9,228.2,36.3,34.8,33.9,848.0,29.7,49.78,0.0,20.9,35.9,851.0,-0.8,-0.8,35.9,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4431266950986114,False
1124289,2026-08-17T01:38:30.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,247.0,247.2,247.3,0.8,0.6,0.7,867.7,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36835165899515737,False
1124320,2026-08-17T01:38:45.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.9,2.0,0.0,0.8,1.0,247.8,248.0,248.0,12.2,11.1,11.0,850.1,4.5,49.93,0.0,-0.7,35.9,851.0,2.5,0.5,35.9,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3940323394466298,False
1124382,2026-08-17T01:39:16.629437+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.3,1.9,2.7,25.4,0.0,0.8,2.0,232.8,232.7,233.0,27.2,25.5,25.3,848.7,24.0,49.85,0.0,11.1,35.9,851.4,-1.4,-0.9,35.9,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4221770959632799,False
1124413,2026-08-17T01:39:32.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.1,1.5,1.0,240.3,240.2,240.7,0.9,0.6,0.7,867.6,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37311944665239244,False
1124444,2026-08-17T01:39:47.629665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.4,6.4,0.0,0.8,2.0,246.0,246.2,246.0,12.2,11.2,11.1,850.8,3.3,49.96,0.0,-0.9,35.9,850.4,9.7,7.1,35.9,100.0,3273.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3879961383254118,False
1124475,2026-08-17T01:40:03.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.0,0.1,1.5,1.0,226.4,226.9,226.9,0.8,0.6,0.7,867.7,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3870048377820048,False
1124537,2026-08-17T01:40:34.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.2,0.1,1.6,1.0,246.2,246.7,246.3,0.8,0.6,0.7,867.7,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38195789042240313,False
1124568,2026-08-17T01:40:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.6,3.4,0.0,0.8,1.0,249.6,249.7,249.5,12.0,10.8,10.8,850.8,1.7,49.96,0.0,-1.2,35.9,851.4,-1.7,-1.5,35.9,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39949969766360754,False
1124599,2026-08-17T01:41:05.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.0,0.1,1.6,1.0,245.4,245.8,245.5,0.9,0.6,0.7,867.7,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37622601788134086,False
1124630,2026-08-17T01:41:20.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.9,15.8,0.0,0.8,1.0,227.9,227.7,228.0,30.6,28.9,28.4,849.5,23.6,49.87,0.0,15.9,35.9,850.4,7.8,5.3,35.9,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4247906672105851,False
1124692,2026-08-17T01:41:51.619756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,2.3,14.6,0.0,0.8,1.0,232.4,232.6,232.8,20.8,18.9,19.2,849.4,12.6,49.88,0.0,10.0,35.9,851.7,-2.0,-2.1,35.9,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.397771664604166,False
1124723,2026-08-17T01:42:07.629844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.2,0.1,1.5,1.0,244.0,244.4,244.2,0.9,0.6,0.7,867.7,-0.2,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37954797952089814,False
1124754,2026-08-17T01:42:22.618578+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.1,3.0,2.7,25.2,0.0,0.8,1.0,228.8,228.8,228.9,33.3,31.2,30.3,848.3,27.3,49.79,0.0,18.6,35.9,851.0,2.1,1.8,35.9,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42956052042705006,False
1124785,2026-08-17T01:42:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.1,0.1,1.5,1.0,248.5,248.7,248.5,0.9,0.6,0.7,867.7,-0.1,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38821346911736765,False
1124847,2026-08-17T01:43:09.629603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,226.5,226.8,226.9,0.8,0.6,0.7,867.7,-0.1,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3742628953420751,False
1124878,2026-08-17T01:43:24.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.1,10.1,0.0,0.8,1.0,239.0,239.0,239.2,19.8,18.3,18.6,849.9,14.3,49.9,0.0,4.8,35.9,851.0,4.2,2.5,35.9,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3852305235427502,False
1124909,2026-08-17T01:43:40.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,235.6,235.9,236.1,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3600348391863328,False
1124940,2026-08-17T01:43:55.630875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,7.2,0.0,0.8,1.0,244.7,244.8,244.9,12.8,11.8,11.8,851.1,3.6,49.97,0.0,-2.0,35.9,850.4,10.8,6.4,35.9,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3829997798732278,False
1125002,2026-08-17T01:44:26.628745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.7,14.9,0.0,0.8,1.0,250.0,250.2,250.0,12.5,11.5,11.4,851.1,2.3,49.97,0.0,-2.1,35.9,849.4,17.2,15.4,35.9,100.0,3270.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42939055085784383,False
1125064,2026-08-17T01:44:57.629690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.9,15.0,0.0,0.8,1.0,236.7,236.7,236.9,18.2,16.6,17.0,849.8,12.1,49.89,0.0,8.8,35.9,851.7,-2.9,-2.7,35.9,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3966040677726482,False
1125095,2026-08-17T01:45:13.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,245.5,246.0,246.0,0.8,0.6,0.7,867.7,0.0,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36487806906249415,False
1125157,2026-08-17T01:45:44.618733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.1,1.5,1.0,248.9,249.3,249.0,0.8,0.6,0.7,867.7,-0.2,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37969609037415986,False
1125188,2026-08-17T01:45:59.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.4,4.6,0.0,0.8,1.0,238.9,238.7,239.1,17.7,16.0,16.4,851.3,1.4,49.89,0.0,5.8,35.6,851.7,-3.2,-2.9,35.6,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3903021878889062,False
1125219,2026-08-17T01:46:15.619340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.2,0.1,1.5,1.0,229.9,229.9,230.2,0.9,0.6,0.7,867.7,-0.2,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38156378413806885,False
1125250,2026-08-17T01:46:30.629017+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.3,1.6,1.9,20.8,0.0,0.8,1.0,236.0,236.1,236.3,22.0,20.4,20.6,849.8,18.2,49.89,0.0,5.7,35.6,851.7,-2.6,-1.2,35.6,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4026026128407361,False
1125312,2026-08-17T01:47:01.628669+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.2,0.9,2.0,21.0,0.0,0.8,2.0,245.1,245.3,245.3,12.9,12.0,12.0,851.4,1.8,49.97,0.0,-2.6,35.6,849.4,22.8,20.3,35.6,100.0,3276.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41610800177164664,False
1125343,2026-08-17T01:47:17.619755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.4,1.0,226.6,226.9,226.8,0.8,0.6,0.7,867.7,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37700405158793016,False
1125374,2026-08-17T01:47:32.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,3.9,0.0,0.8,2.0,246.9,246.9,247.1,17.0,15.1,15.7,850.1,9.9,49.91,0.0,0.6,35.6,851.0,6.0,3.6,35.6,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4004933471633705,False
1125405,2026-08-17T01:47:48.628942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,232.9,233.3,233.1,0.8,0.6,0.7,867.7,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3652101966135176,False
1125467,2026-08-17T01:48:19.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,230.9,231.0,231.1,0.8,0.6,0.7,867.6,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3679679639245785,False
1125498,2026-08-17T01:48:34.619454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,12.9,0.0,0.8,2.0,236.8,236.4,236.9,18.3,16.7,17.1,850.1,8.3,49.93,0.0,8.2,35.6,849.4,21.2,18.0,35.6,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3972974336213685,False
1125529,2026-08-17T01:48:50.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,248.2,248.4,248.3,0.8,0.6,0.7,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37299653419166745,False
1125622,2026-08-17T01:49:36.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.3,8.3,0.0,0.8,2.0,236.6,236.2,236.4,19.7,18.1,18.4,850.1,9.0,49.88,0.0,7.1,35.6,851.4,0.7,-0.4,35.6,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3852205961598007,False
1125653,2026-08-17T01:49:52.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,245.0,245.6,245.6,0.8,0.6,0.6,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36375530505499853,False
1125684,2026-08-17T01:50:07.618581+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.3,2.8,3.0,29.7,0.0,0.8,1.0,229.7,229.6,229.9,31.7,29.7,28.9,849.0,26.1,49.8,0.0,16.0,35.6,852.0,-3.6,-3.6,35.6,100.0,3281.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.44865216460366075,False
1125715,2026-08-17T01:50:23.619196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,248.4,249.0,248.7,0.8,0.6,0.7,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3741130994048531,False
1125777,2026-08-17T01:50:54.629326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,247.2,247.6,247.3,0.8,0.6,0.7,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37059698196612434,False
1125808,2026-08-17T01:51:09.629312+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.5,4.1,0.0,0.8,2.0,245.8,245.9,245.9,13.0,12.2,12.4,851.5,2.6,49.97,0.0,-2.8,35.6,851.0,6.7,4.8,35.6,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38786271452404375,False
1125839,2026-08-17T01:51:25.646480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.1,1.5,1.0,225.1,225.2,225.3,0.8,0.6,0.7,867.6,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3877931038998845,False
1125870,2026-08-17T01:51:40.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.3,3.2,0.0,0.8,1.0,247.5,247.9,248.0,13.5,12.2,12.5,851.0,4.3,49.97,0.0,-2.5,35.6,850.7,7.5,5.2,35.6,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3928870531470897,False
1125932,2026-08-17T01:52:11.619227+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.3,1.1,1.9,21.3,0.0,0.8,1.0,246.4,246.3,246.6,12.6,11.5,11.8,851.6,-0.5,49.98,0.0,-2.9,35.6,849.7,20.8,18.9,35.6,100.0,3273.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4235080050948517,False
1125963,2026-08-17T01:52:27.619580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,228.9,229.2,229.1,0.8,0.6,0.7,867.6,-0.2,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37352926799989083,False
1125994,2026-08-17T01:52:42.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,6.3,0.0,0.8,1.0,240.9,240.4,240.8,12.7,12.2,12.1,851.6,2.7,49.98,0.0,2.6,35.6,852.0,-3.6,-3.6,35.6,100.0,3281.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3843742018444333,False
1126025,2026-08-17T01:52:58.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,247.4,248.1,247.7,0.8,0.6,0.7,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37058853964724586,False
1126118,2026-08-17T01:53:44.628717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.6,11.0,0.0,0.8,1.0,240.5,240.5,240.7,14.9,13.2,13.8,850.8,7.2,49.89,0.0,1.9,35.6,852.4,-3.8,-3.6,35.6,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38899900116906266,False
1126149,2026-08-17T01:54:00.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.5,1.0,246.5,246.7,246.6,0.8,0.6,0.7,867.6,-0.2,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37272764135171016,False
1126180,2026-08-17T01:54:15.618573+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.2,2.5,3.1,29.0,0.0,0.8,1.0,230.8,230.7,230.9,31.6,30.2,29.1,848.9,25.1,49.83,0.0,12.9,35.6,852.0,-3.9,-3.6,35.6,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4488028451548435,False
1126242,2026-08-17T01:54:46.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,4.5,0.0,0.8,1.0,247.8,248.1,248.3,13.3,12.3,12.2,851.7,0.3,49.98,0.0,-3.3,35.6,852.0,-4.2,-3.6,35.6,100.0,3281.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4046492721885068,False
1126273,2026-08-17T01:55:02.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,230.0,229.9,230.3,0.8,0.6,0.7,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3668772917956732,False
1126304,2026-08-17T01:55:17.630044+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.0,5.8,0.0,0.8,2.0,246.4,246.6,246.8,13.8,12.4,12.9,850.7,6.3,49.93,0.0,-0.1,35.6,850.7,12.1,9.8,35.6,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39450767361722194,False
1126335,2026-08-17T01:55:33.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,234.9,234.5,234.9,0.8,0.6,0.7,867.6,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36169110262990867,False
1126397,2026-08-17T01:56:04.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,228.8,229.2,229.3,0.8,0.6,0.7,867.6,-0.1,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3693843922608632,False
1126428,2026-08-17T01:56:19.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.1,2.1,16.7,0.0,0.8,1.0,245.0,245.0,245.0,13.6,12.7,12.5,851.8,0.6,49.98,0.0,5.8,35.6,849.7,17.3,15.1,35.6,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40949935165481094,False
1126459,2026-08-17T01:56:35.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,233.1,233.5,233.5,0.8,0.6,0.7,867.6,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3663189007907531,False
1126490,2026-08-17T01:56:50.629937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.6,11.0,0.0,0.7,1.0,241.5,241.6,241.7,14.5,12.7,13.3,850.8,6.7,49.91,0.0,4.9,35.6,852.4,-4.3,-4.2,35.6,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3899610712570901,False
1126552,2026-08-17T01:57:21.619617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.8,1.2,4.1,0.0,0.7,2.0,227.0,227.2,227.6,33.8,31.0,31.3,848.8,21.4,49.82,0.0,17.6,35.6,850.0,17.3,14.7,35.6,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.44207602530571144,False
1126583,2026-08-17T01:57:37.619812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,246.2,246.9,246.6,0.8,0.6,0.7,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36874373026414364,False
1126645,2026-08-17T01:58:08.629268+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,244.5,244.8,244.5,0.8,0.6,0.6,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3621177885577951,False
1126707,2026-08-17T01:58:39.628714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.2,0.1,1.5,1.0,249.0,249.4,248.9,0.9,0.6,0.7,867.6,-0.2,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3993183099667941,False
1126738,2026-08-17T01:58:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.4,3.2,0.0,0.7,1.0,247.9,247.9,247.8,13.7,12.8,12.8,852.0,-1.7,49.99,0.0,-4.2,35.6,852.4,-4.9,-4.8,35.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40756734177674775,False
1126769,2026-08-17T01:59:10.619089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.2,0.1,1.5,1.0,225.7,225.9,225.8,0.8,0.6,0.7,867.6,-0.2,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39038007753888987,False
1126800,2026-08-17T01:59:25.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.5,13.7,0.0,0.8,2.0,248.3,248.5,248.6,13.3,12.3,12.6,851.9,1.5,49.98,0.0,-4.5,35.6,850.4,15.2,12.5,35.6,100.0,3278.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41038870814187267,False
1126862,2026-08-17T01:59:56.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.2,0.7,0.0,0.7,1.0,244.8,244.7,244.9,14.4,13.6,13.5,852.2,-0.2,49.99,0.0,-4.6,35.6,852.0,-0.9,-1.1,35.6,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3989181089520793,False
1126893,2026-08-17T02:00:12.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,232.9,233.0,233.1,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.361221742680155,False
1126924,2026-08-17T02:00:27.629680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.1,18.6,0.0,0.8,2.0,251.8,251.8,252.1,13.8,13.0,12.9,852.1,-3.6,49.99,0.0,-4.7,35.6,850.0,15.0,16.4,35.6,100.0,3275.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4488728070543427,False
1126955,2026-08-17T02:00:43.629425+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,248.4,249.0,248.6,0.8,0.6,0.7,867.6,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3728330325718123,False
1127017,2026-08-17T02:01:14.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,247.4,247.9,247.7,0.8,0.6,0.6,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36765711623064573,False
1127048,2026-08-17T02:01:29.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.1,0.5,0.0,0.8,1.0,227.4,227.2,227.7,22.5,20.7,20.8,850.3,7.3,49.85,0.0,12.7,35.6,851.4,6.8,4.3,35.6,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4141553385522689,False
1127079,2026-08-17T02:01:45.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,251.9,252.4,251.8,0.8,0.6,0.6,867.6,-0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38611409922797846,False
1127110,2026-08-17T02:02:00.619468+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,4.8,0.0,0.8,1.0,233.3,232.9,233.2,19.4,17.8,18.2,852.1,-0.5,49.9,0.0,6.3,35.6,852.7,-5.3,-5.4,35.6,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3968579323829941,False
1127172,2026-08-17T02:02:31.618667+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.2,1.7,2.3,23.6,0.0,0.8,1.0,233.1,233.1,233.3,23.0,21.3,21.7,850.1,18.6,49.89,0.0,5.5,35.6,852.4,-5.0,-4.9,35.6,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4105187724769515,False
1127203,2026-08-17T02:02:47.629945+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,236.2,236.0,236.1,0.8,0.6,0.7,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36121810494322204,False
1127234,2026-08-17T02:03:02.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,1.4,18.4,0.0,0.8,1.0,247.6,247.5,247.6,13.8,12.9,12.8,852.1,-3.8,49.99,0.0,-4.1,35.6,850.7,14.6,13.0,35.6,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41625704468984837,False
1127265,2026-08-17T02:03:18.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.1,1.5,1.0,227.7,227.9,228.2,0.8,0.6,0.6,867.7,-0.1,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3686717900054925,False
1127327,2026-08-17T02:03:49.618947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,248.7,249.1,249.1,0.8,0.6,0.6,867.6,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3707163039982695,False
1127358,2026-08-17T02:04:04.630495+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,5.4,0.0,0.8,2.0,244.6,244.9,245.1,13.9,13.1,12.9,851.9,0.8,49.92,0.0,4.8,35.6,852.4,-4.6,-4.4,35.6,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39567767361257306,False
1127389,2026-08-17T02:04:20.618908+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.5,1.0,236.8,236.9,236.8,0.8,0.6,0.7,867.6,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3632488112754376,False
1127420,2026-08-17T02:04:35.618943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.1,2.1,0.0,0.8,2.0,237.6,237.3,237.9,18.6,17.2,17.6,850.9,6.0,49.92,0.0,5.8,35.2,851.0,8.1,5.6,35.2,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3826615815780218,False
1127482,2026-08-17T02:05:06.618573+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.3,3.1,3.4,30.5,0.0,0.8,1.0,227.8,227.8,228.1,35.2,32.8,32.1,849.3,26.2,49.82,0.0,18.3,35.2,852.7,-4.3,-4.1,35.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4651608103982367,False
1127513,2026-08-17T02:05:22.629038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,249.1,249.4,249.1,0.8,0.6,0.6,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37469449270149113,False
1127544,2026-08-17T02:05:37.619201+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,0.1,2.2,2.9,28.3,0.0,0.8,1.0,229.8,229.8,229.9,29.3,27.1,27.4,849.5,24.0,49.81,0.0,14.6,35.2,852.4,-4.3,-4.1,35.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.44313054867598545,False
1127575,2026-08-17T02:05:53.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.5,1.0,247.6,248.0,247.7,0.8,0.6,0.7,867.6,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.378166268839444,False
1127637,2026-08-17T02:06:24.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,227.0,227.5,227.3,0.8,0.6,0.6,867.6,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3684287392627522,False
1127699,2026-08-17T02:06:55.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,233.1,233.1,233.2,0.8,0.6,0.6,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36148904780662405,False
1127730,2026-08-17T02:07:10.619409+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,2.1,19.8,0.0,0.8,2.0,245.2,245.7,245.7,13.8,12.8,12.7,852.1,0.4,49.98,0.0,-3.6,35.2,850.0,20.2,18.9,35.2,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4149938574378308,False
1127792,2026-08-17T02:07:41.628957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,3.9,0.0,0.8,1.0,249.6,250.1,250.0,13.6,12.7,12.5,852.0,1.1,49.98,0.0,-3.8,35.2,851.4,5.0,3.3,35.2,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40545014375877725,False
1127823,2026-08-17T02:07:57.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,248.1,248.7,248.4,0.8,0.6,0.6,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36860516595543974,False
1127854,2026-08-17T02:08:12.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.2,1.0,0.0,0.8,1.0,232.2,231.8,232.0,19.9,18.2,18.3,850.2,16.9,49.87,0.0,13.3,35.2,850.4,15.9,14.6,35.2,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41285680895170423,False
1127885,2026-08-17T02:08:28.619138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.1,0.0,0.1,1.5,1.0,244.4,244.4,244.4,0.8,0.6,0.6,867.6,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3678896863952683,False
1127947,2026-08-17T02:08:59.618908+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,246.1,246.1,245.9,0.8,0.6,0.6,867.6,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36331528812403074,False
1127978,2026-08-17T02:09:14.618574+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.1,2.0,3.3,31.1,0.0,0.8,1.0,229.1,229.1,229.2,30.1,28.1,28.1,849.4,25.8,49.82,0.0,14.9,35.2,852.7,-5.3,-4.8,35.2,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4600852472356014,False
1128009,2026-08-17T02:09:30.629588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,248.8,249.4,249.1,0.8,0.6,0.6,867.6,-0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3742221259943306,False
1128040,2026-08-17T02:09:45.629887+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.5,4.4,0.0,0.8,1.0,249.6,249.6,249.5,13.8,13.0,12.8,852.2,-0.9,49.99,0.0,-4.3,35.2,852.7,-5.3,-5.0,35.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4112854384686505,False
1128102,2026-08-17T02:10:16.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.4,8.2,0.0,0.8,1.0,242.9,242.4,242.7,15.9,13.9,14.6,851.3,6.9,49.89,0.0,1.3,35.2,852.7,-1.3,-3.4,35.2,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3907934879164976,False
1128133,2026-08-17T02:10:32.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,233.8,233.5,233.8,0.8,0.6,0.6,867.6,-0.2,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36337751740071095,False
1128164,2026-08-17T02:10:47.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.3,2.5,0.0,0.8,1.0,246.9,247.1,247.2,13.6,12.3,12.6,852.0,1.5,49.94,0.0,-4.5,35.2,851.7,4.0,3.1,35.2,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4009463255394709,False
1128257,2026-08-17T02:11:34.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,233.6,233.9,234.1,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.361328227969388,False
1128288,2026-08-17T02:11:49.619663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,7.4,0.0,0.8,1.0,248.7,249.0,248.9,14.4,13.6,13.4,852.4,1.6,49.99,0.0,0.7,35.2,852.7,-5.8,-5.6,35.2,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4089831723572829,False
1128319,2026-08-17T02:12:05.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,245.6,246.2,246.0,0.8,0.6,0.6,867.6,-0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3645767026027237,False
1128350,2026-08-17T02:12:20.629338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.7,11.0,0.0,0.8,1.0,226.6,226.6,226.9,27.9,25.8,25.7,850.0,15.5,49.87,0.0,14.5,35.2,851.7,4.5,3.6,35.2,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40828502555096163,False
1128412,2026-08-17T02:12:51.618678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.6,14.1,0.0,0.8,1.0,241.7,241.2,241.8,19.7,18.1,18.5,851.1,8.1,49.91,0.0,0.6,35.2,852.7,-6.0,-5.6,35.2,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4002668326432494,False
1128443,2026-08-17T02:13:07.628690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.5,1.0,246.7,246.9,246.5,0.8,0.6,0.6,867.6,-0.2,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36849035473869,False
1128474,2026-08-17T02:13:22.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,2.2,7.9,0.0,0.8,1.0,224.8,225.1,225.1,29.1,27.0,27.0,849.8,9.1,49.82,0.0,19.2,35.2,852.0,1.2,0.5,35.2,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.434648935300047,False
1128505,2026-08-17T02:13:38.629321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.1,1.5,1.0,251.2,251.4,250.9,0.8,0.6,0.7,867.6,-0.3,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3895844369540413,False
1128567,2026-08-17T02:14:09.629782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,1.5,1.0,237.7,237.4,237.9,0.8,0.6,0.6,867.6,-0.2,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3615759074751618,False
1128598,2026-08-17T02:14:24.628929+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.6,2.1,2.8,26.8,0.0,0.8,1.0,232.0,232.3,232.6,25.8,23.7,23.9,850.2,21.1,49.87,0.0,9.5,35.2,853.0,-5.7,-5.8,35.2,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4296803973641627,False
1128629,2026-08-17T02:14:40.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.5,1.0,236.8,236.8,236.9,0.8,0.6,0.7,867.6,-0.2,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3652241330529373,False
1128660,2026-08-17T02:14:55.619825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.2,2.6,0.0,0.8,1.0,246.9,246.8,246.9,14.3,13.6,13.4,852.5,-0.9,49.99,0.0,-4.6,35.2,852.7,1.7,-0.1,35.2,100.0,3285.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4020773787159092,False
1128753,2026-08-17T02:15:42.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,244.8,245.4,245.2,0.8,0.6,0.6,867.6,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3603266352880685,False
1128784,2026-08-17T02:15:57.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,9.3,0.0,0.8,2.0,239.9,239.4,239.9,16.8,14.9,15.4,851.2,5.3,49.98,0.0,4.8,35.2,852.7,-4.0,-4.4,35.2,100.0,3281.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38905369389715166,False
1128815,2026-08-17T02:16:13.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.5,1.0,247.8,248.4,248.2,0.8,0.6,0.6,867.6,-0.2,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3715574599822129,False
1128877,2026-08-17T02:16:44.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,241.7,241.9,241.8,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3581933728179042,False
1128908,2026-08-17T02:16:59.628888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.3,6.8,0.0,0.8,1.0,238.5,238.4,238.6,17.8,16.1,16.4,851.7,2.4,49.93,0.0,8.5,35.2,853.0,-4.4,-3.9,35.2,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3893026181467055,False
1128939,2026-08-17T02:17:15.619389+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.0,0.1,1.5,1.0,244.9,245.1,245.2,0.9,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3773533536842921,False
1128970,2026-08-17T02:17:30.630325+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.4,1.8,2.8,22.3,0.0,0.8,1.0,234.3,234.5,234.7,22.5,20.7,20.9,849.6,18.5,49.83,0.0,10.8,35.2,852.4,-3.8,-3.8,35.2,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4290092005066936,False
1129032,2026-08-17T02:18:01.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.1,2.2,0.0,0.7,2.0,246.2,246.3,246.4,13.1,12.1,12.5,852.1,0.1,49.97,0.0,-2.8,35.2,852.0,2.3,0.8,35.2,100.0,3284.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4058827337652274,False
1129063,2026-08-17T02:18:17.619116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,230.0,230.2,230.1,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3623755259383009,False
1129094,2026-08-17T02:18:32.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.9,6.7,0.0,0.8,1.0,238.0,238.1,238.0,19.3,17.7,18.2,850.5,12.5,49.85,0.0,7.6,35.2,851.4,5.8,4.7,35.2,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3940614575646423,False
1129125,2026-08-17T02:18:48.628983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,233.5,234.2,234.0,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35907032731286015,False
1129187,2026-08-17T02:19:19.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.1,0.1,1.5,1.0,229.9,230.5,230.3,0.8,0.6,0.6,867.6,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3746600366290228,False
1129218,2026-08-17T02:19:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.3,16.8,0.0,0.7,2.0,248.1,248.4,248.5,12.4,11.4,11.5,852.0,4.3,49.97,0.0,4.3,35.2,849.7,21.1,22.5,35.2,100.0,3275.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4285588745811992,False
1129280,2026-08-17T02:20:05.629762+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.3,2.9,3.5,26.6,0.0,0.7,1.0,225.5,225.6,225.8,31.8,29.6,28.9,849.2,23.7,49.84,0.0,18.6,35.2,852.7,-2.9,-2.8,35.2,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.47477473172045875,False
1129342,2026-08-17T02:20:36.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.3,2.6,0.0,0.8,2.0,234.6,234.8,234.9,19.0,17.5,17.8,850.7,13.4,49.91,0.0,1.3,35.2,851.0,10.8,7.8,35.2,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3906485421216625,False
1129373,2026-08-17T02:20:52.629069+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.5,1.0,245.6,246.2,246.0,0.8,0.6,0.6,867.6,-0.2,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3644932018305243,False
1129404,2026-08-17T02:21:07.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,1.0,6.0,0.0,0.7,1.0,248.4,248.3,248.4,13.5,12.0,12.5,851.7,2.5,49.97,0.0,-2.6,35.2,852.7,-3.5,-2.9,35.2,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41270942802969,False
1129435,2026-08-17T02:21:23.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.5,1.0,246.2,246.2,246.4,0.8,0.6,0.7,867.6,-0.2,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3691166629378746,False
1129497,2026-08-17T02:21:54.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,241.7,241.1,241.8,0.8,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3578104068218327,False
1129528,2026-08-17T02:22:09.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.7,1.4,15.2,0.0,0.7,1.0,246.9,245.4,246.9,13.8,11.1,12.9,852.1,-0.4,49.98,0.0,-3.2,35.2,850.7,14.8,12.2,35.2,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4222674974307351,False
1129559,2026-08-17T02:22:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.8,0.0,0.1,1.5,1.0,226.8,224.2,227.0,0.8,0.6,0.6,867.6,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3730360097645385,False
1129590,2026-08-17T02:22:40.628968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.3,0.6,6.8,0.0,0.7,1.0,250.2,248.8,250.3,14.3,12.0,13.4,852.0,2.8,49.98,0.0,-3.3,35.2,851.4,9.6,6.8,35.2,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42198037093877755,False
1129652,2026-08-17T02:23:11.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,0.8,15.5,0.0,0.7,2.0,245.2,243.4,245.1,14.5,12.2,13.4,851.2,1.9,49.93,0.0,2.4,35.2,850.4,17.4,18.1,35.2,100.0,3278.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41864351209023287,False
1129683,2026-08-17T02:23:27.628973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,3.1,0.0,0.1,1.5,1.0,231.9,229.0,232.5,0.8,0.6,0.6,867.6,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37880443256593954,False
1129714,2026-08-17T02:23:42.618757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.0,0.7,5.5,0.0,0.7,1.0,237.7,234.9,237.9,15.0,12.0,14.2,852.3,-0.4,49.95,0.0,3.9,35.2,853.0,-5.9,-5.3,35.2,100.0,3284.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41238698949152147,False
1129745,2026-08-17T02:23:58.629629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.2,0.1,1.5,1.0,245.9,244.7,246.0,0.8,0.6,0.6,867.6,-0.2,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36752333608133836,False
1129807,2026-08-17T02:24:29.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,246.3,245.7,246.4,0.8,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36145101009884895,False
1129838,2026-08-17T02:24:44.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,0.8,10.2,0.0,0.7,1.0,247.1,246.2,247.1,15.5,12.0,14.7,852.5,-3.8,49.95,0.0,-5.7,35.2,851.7,6.4,3.8,35.2,100.0,3281.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42085572935857635,False
1129869,2026-08-17T02:25:00.619004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.2,0.1,1.5,1.0,246.1,245.1,246.0,0.8,0.6,0.6,867.6,-0.2,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36645764334033226,False
1129900,2026-08-17T02:25:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.2,3.0,17.8,0.0,0.7,1.0,237.1,235.6,237.2,18.1,16.9,17.0,850.4,10.5,49.87,0.0,6.3,35.2,853.4,-7.3,-7.3,35.2,100.0,3285.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44090090808839033,False
