id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1129962,2026-08-17T02:25:46.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.9,0.2,6.7,0.0,0.7,1.0,246.6,245.4,246.6,16.2,13.3,15.6,852.8,-0.4,50.0,0.0,-6.3,35.2,853.0,-7.1,-7.5,35.2,100.0,3285.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4217142056556821,False
1129993,2026-08-17T02:26:02.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.1,0.1,1.5,1.0,226.2,224.9,226.5,0.8,0.6,0.6,867.6,0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3717909343752417,False
1130024,2026-08-17T02:26:17.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.0,0.8,4.0,0.0,0.7,1.0,246.4,244.8,246.1,16.3,13.3,15.6,852.8,0.8,50.0,0.0,-6.4,35.2,852.0,4.8,4.2,35.2,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4115985166177614,False
1130055,2026-08-17T02:26:33.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.2,0.1,1.5,1.0,226.2,225.3,226.7,0.8,0.6,0.6,867.6,-0.2,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37522274519384696,False
1130117,2026-08-17T02:27:04.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.1,1.5,1.0,249.7,248.7,249.6,0.8,0.6,0.6,867.6,0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37354370766829254,False
1130148,2026-08-17T02:27:19.619371+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,2.3,16.1,0.0,0.8,2.0,246.4,245.1,246.3,16.4,13.3,15.6,853.0,-0.1,50.01,0.0,-6.8,35.2,850.7,16.0,13.1,35.2,100.0,3281.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4350306986277025,False
1130179,2026-08-17T02:27:35.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.0,0.1,1.5,1.0,238.9,236.9,238.4,0.8,0.6,0.7,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3636948606514575,False
1130210,2026-08-17T02:27:50.629903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,0.4,10.6,0.0,0.8,1.0,249.9,248.7,249.9,16.4,13.4,15.8,853.0,2.5,50.01,0.0,-6.8,35.2,853.4,-8.1,-8.2,35.2,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4303488301175053,False
1130272,2026-08-17T02:28:21.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.8,0.5,3.1,0.0,0.8,1.0,225.9,224.2,226.1,23.2,23.5,21.7,850.5,11.5,49.85,0.0,12.6,35.2,851.0,14.6,13.0,35.2,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4363816734105014,False
1130334,2026-08-17T02:28:52.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,1.9,13.9,0.0,0.8,1.0,238.1,236.5,237.9,16.0,13.8,15.3,851.5,5.9,49.92,0.0,2.8,35.2,853.4,-8.0,-7.7,35.2,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40651958147946915,False
1130367,2026-08-17T02:29:09.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.1,1.5,1.0,245.4,244.5,245.4,0.8,0.6,0.6,867.6,0.1,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.363480883183419,False
1130429,2026-08-17T02:29:40.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.5,1.0,247.4,246.4,247.1,0.8,0.6,0.6,867.6,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36274171815621853,False
1130460,2026-08-17T02:29:55.649643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,1.0,9.4,0.0,0.8,2.0,248.6,247.6,248.2,15.7,14.1,15.0,853.0,-2.9,50.01,0.0,-6.6,35.2,852.0,6.5,5.6,35.2,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40835376244624993,False
1130491,2026-08-17T02:30:11.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,226.7,226.7,226.6,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36938683347403634,False
1130522,2026-08-17T02:30:26.629135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.6,16.9,0.0,0.9,1.0,240.7,240.1,240.5,16.8,15.0,15.7,851.8,8.8,49.94,0.0,-2.5,35.2,853.4,-8.1,-8.2,35.2,100.0,3286.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40313049582430305,False
1130584,2026-08-17T02:30:57.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.7,9.1,0.0,0.9,1.0,246.0,246.3,246.1,15.9,15.2,15.0,853.1,-5.8,50.01,0.0,-6.8,35.2,852.4,3.3,4.0,35.2,100.0,3283.0,3282.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40275378551285795,False
1130615,2026-08-17T02:31:13.629665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.5,1.0,226.7,226.8,226.9,0.8,0.6,0.6,867.6,0.2,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37488637939427866,False
1130646,2026-08-17T02:31:28.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.1,17.9,0.0,0.9,2.0,250.5,250.6,250.3,15.5,14.8,14.7,853.1,-2.0,50.01,0.0,-6.8,35.2,851.0,15.9,13.5,35.2,100.0,3276.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.43982567339521306,False
1130677,2026-08-17T02:31:44.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,247.9,248.1,247.7,0.8,0.6,0.6,867.6,-0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3677974896382843,False
1130739,2026-08-17T02:32:15.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,246.9,247.1,246.6,0.8,0.6,0.6,867.6,0.0,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36492086161282006,False
1130770,2026-08-17T02:32:30.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,2.0,19.9,0.0,0.9,1.0,225.8,225.6,226.2,26.3,24.0,24.7,850.7,19.9,49.85,0.0,17.1,35.2,852.7,0.0,-1.2,35.2,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42604233603374875,False
1130801,2026-08-17T02:32:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,1.5,1.0,250.9,251.2,250.5,0.8,0.6,0.6,867.6,-0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3786139889246495,False
1130894,2026-08-17T02:33:32.619368+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.0,1.9,2.7,25.4,0.0,0.9,1.0,231.5,231.5,231.5,22.6,20.7,21.2,851.0,17.1,49.85,0.0,6.9,35.2,853.7,-8.3,-8.4,35.2,100.0,3287.0,3286.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.43069825959038843,False
1130925,2026-08-17T02:33:48.629455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,238.5,238.7,238.7,0.8,0.6,0.6,867.6,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35863929762032526,False
1130956,2026-08-17T02:34:03.628736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.6,11.4,0.0,0.9,2.0,246.7,246.6,246.5,15.9,15.2,15.0,853.3,-0.4,50.01,0.0,-7.1,35.2,851.7,11.0,9.4,35.2,100.0,3284.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.40782829451704905,False
1130987,2026-08-17T02:34:19.629172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.5,1.0,227.0,227.5,227.6,0.8,0.6,0.6,867.6,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37610254926109227,False
1131049,2026-08-17T02:34:50.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,247.7,248.1,248.0,0.8,0.6,0.6,867.6,0.0,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3676669208078933,False
1131080,2026-08-17T02:35:05.628835+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.5,1.8,2.6,24.0,0.0,0.9,1.0,226.1,225.7,226.2,23.0,21.2,21.7,851.1,15.5,49.86,0.0,9.3,35.2,853.7,-8.5,-8.5,35.2,100.0,3287.0,3286.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.43449059914407856,False
1131111,2026-08-17T02:35:21.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.1,0.1,1.5,1.0,235.0,235.0,235.1,0.8,0.6,0.6,867.6,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3690514264187666,False
1131142,2026-08-17T02:35:36.630209+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,6.0,0.0,0.9,2.0,236.1,236.0,236.3,16.8,15.0,15.7,852.0,11.3,49.92,0.0,0.5,35.2,852.4,5.3,4.1,35.2,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3846892762161693,False
1131206,2026-08-17T02:36:08.618575+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,1.6,2.1,3.1,26.4,0.0,0.9,1.0,227.2,227.0,228.6,28.8,26.7,27.0,850.6,18.4,49.85,0.0,10.8,35.2,853.7,-8.0,-8.1,35.2,100.0,3288.0,3287.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4572509182802515,False
1131237,2026-08-17T02:36:24.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.1,1.5,1.0,250.5,251.0,250.5,0.8,0.6,0.6,867.6,0.3,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38615960626194906,False
1131268,2026-08-17T02:36:39.629411+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,7.5,0.0,0.9,1.0,248.5,248.7,248.8,15.3,14.9,14.6,853.2,-0.2,50.0,0.0,-6.5,35.2,853.7,-7.7,-7.9,35.2,100.0,3287.0,3286.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41464874556347914,False
1131299,2026-08-17T02:36:55.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.1,1.5,1.0,224.3,224.8,224.8,0.8,0.6,0.6,867.6,0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3868199332288826,False
1131392,2026-08-17T02:37:41.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.1,11.0,0.0,0.9,1.0,250.9,251.2,251.2,15.2,14.8,14.8,852.6,3.5,49.97,0.0,-6.2,35.2,853.7,-7.5,-7.5,35.2,100.0,3287.0,3286.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4335329308496084,False
1131423,2026-08-17T02:37:57.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,234.5,234.6,234.5,0.8,0.6,0.6,867.6,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3611383545217117,False
1131454,2026-08-17T02:38:12.619634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.8,17.5,0.0,0.9,2.0,245.0,245.4,245.3,15.3,14.7,14.6,853.2,-3.0,50.0,0.0,-6.1,35.2,851.4,14.5,14.7,35.2,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4170074322148409,False
1131516,2026-08-17T02:38:43.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.2,3.1,0.0,0.9,1.0,249.4,249.6,249.6,14.8,14.3,14.1,852.9,-3.1,50.0,0.0,-3.0,35.2,852.7,0.0,-0.4,35.2,100.0,3286.0,3285.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4109760685237396,False
1131547,2026-08-17T02:38:59.629840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,1.5,1.0,249.1,249.6,249.1,0.8,0.6,0.6,867.6,-0.2,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3781577206263495,False
1131578,2026-08-17T02:39:14.619109+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.8,1.5,0.0,0.9,2.0,224.7,224.8,225.3,25.6,23.4,24.0,850.9,13.1,49.85,0.0,16.1,35.2,851.7,11.6,10.9,35.2,100.0,3276.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.43633027407757724,False
1131609,2026-08-17T02:39:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.1,1.5,1.0,236.3,236.3,236.3,0.8,0.6,0.6,867.6,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36172975515852823,False
1131671,2026-08-17T02:40:01.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.5,1.0,247.3,247.7,247.4,0.8,0.6,0.6,867.6,0.2,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3723914839655297,False
1131702,2026-08-17T02:40:16.628835+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,2.2,2.8,22.2,0.0,0.8,2.0,230.6,231.0,231.0,24.1,21.9,22.1,850.9,15.4,49.84,0.0,9.8,34.7,853.7,-6.8,-7.0,34.7,100.0,3285.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4322409032950225,False
1131733,2026-08-17T02:40:32.629079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,241.2,241.4,241.4,0.8,0.6,0.6,867.6,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3612778661583971,False
1131764,2026-08-17T02:40:47.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.6,8.1,0.0,0.8,1.0,249.0,249.1,248.9,14.7,14.1,13.8,853.1,0.8,50.0,0.0,-5.7,34.7,853.7,-7.3,-6.9,34.7,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41659100584039244,False
1131826,2026-08-17T02:41:18.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.9,8.5,0.0,0.8,1.0,245.5,245.6,245.9,14.2,13.0,13.6,852.6,3.6,49.97,0.0,-4.9,34.7,851.7,12.1,9.3,34.7,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.397758012057729,False
1131857,2026-08-17T02:41:34.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,240.0,240.2,240.2,0.8,0.6,0.6,867.6,-0.1,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36106885512367537,False
1131919,2026-08-17T02:42:05.629947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.1,1.5,1.0,231.5,231.9,231.9,0.8,0.6,0.6,867.6,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37247203670672585,False
1131981,2026-08-17T02:42:36.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,238.4,238.4,238.6,0.8,0.6,0.6,867.6,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3605190190239213,False
1132012,2026-08-17T02:42:51.631113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.3,6.3,0.0,0.8,2.0,248.7,249.0,248.9,14.2,13.0,13.2,852.4,-0.3,49.95,0.0,2.6,34.7,853.7,-6.6,-6.5,34.7,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4188649396478907,False
1132043,2026-08-17T02:43:07.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,246.3,246.9,246.6,0.8,0.6,0.6,867.6,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36561160783579355,False
1132074,2026-08-17T02:43:22.629623+00:00,external_ems_2,bess_2,good,0.2517,normal,PCS DC current and BMS current mismatch: 35.7,0.4,2.2,3.3,35.7,0.0,0.8,1.0,227.3,227.2,227.6,32.4,30.3,30.2,850.1,29.3,49.83,0.0,17.5,34.7,853.4,-6.4,-6.4,34.7,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.47596168220078905,False
1132136,2026-08-17T02:43:53.629391+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,8.6,0.0,0.8,1.0,248.9,249.2,249.3,14.7,14.0,13.9,853.0,2.0,49.95,0.0,-5.4,34.7,853.7,-6.6,-6.6,34.7,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41840509929254227,False
1132167,2026-08-17T02:44:09.629055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.4,1.0,236.0,236.3,236.7,0.8,0.6,0.6,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3711398352234349,False
1132198,2026-08-17T02:44:24.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,2.5,17.1,0.0,0.8,2.0,231.3,231.2,231.3,24.5,22.6,22.8,850.9,10.3,49.88,0.0,7.1,34.7,853.4,-6.8,-6.6,34.7,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4214581930041011,False
1132229,2026-08-17T02:44:40.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.4,1.0,235.5,235.4,235.6,0.8,0.6,0.6,867.6,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37290426719531167,False
1132291,2026-08-17T02:45:11.629634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.4,1.0,233.9,234.0,234.1,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3738072074987741,False
1132322,2026-08-17T02:45:26.629286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.8,1.7,13.3,0.0,0.8,2.0,249.6,249.6,249.6,14.6,14.0,13.8,853.1,0.8,50.0,0.0,-5.6,34.7,851.4,14.1,12.2,34.7,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42544160749219917,False
1132353,2026-08-17T02:45:42.629824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.4,1.0,246.5,246.9,246.5,0.8,0.6,0.6,867.6,-0.2,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38284956865836367,False
1132384,2026-08-17T02:45:57.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.8,18.2,0.0,0.8,1.0,239.4,239.2,239.6,16.2,14.4,15.0,851.9,11.5,49.93,0.0,3.3,34.7,853.7,-6.7,-6.8,34.7,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41129886315281233,False
1132446,2026-08-17T02:46:28.618873+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.8,2.5,3.3,23.0,0.0,0.8,1.0,224.8,225.1,225.6,24.8,22.3,22.8,850.1,15.8,49.83,0.0,14.2,34.7,853.4,-7.2,-7.0,34.7,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4578709330210775,False
1132477,2026-08-17T02:46:44.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.1,1.4,1.0,249.5,250.3,249.8,0.8,0.6,0.6,867.6,-0.1,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3918105316718173,False
1132508,2026-08-17T02:46:59.619494+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.9,8.1,0.0,0.8,1.0,244.6,244.8,245.0,14.4,13.6,13.9,852.8,1.2,50.0,0.0,-5.7,34.7,853.7,-6.9,-7.0,34.7,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4073791821084155,False
1132539,2026-08-17T02:47:15.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.4,1.0,230.3,230.5,230.6,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37357325077905096,False
1132601,2026-08-17T02:47:46.629727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.4,1.0,234.1,234.0,234.6,0.8,0.6,0.7,867.6,-0.2,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37795611364622306,False
1132632,2026-08-17T02:48:01.629093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.6,1.1,4.7,0.0,0.8,1.0,247.7,246.8,247.8,14.9,12.3,14.1,853.1,5.4,49.99,0.0,-5.3,34.7,852.0,10.1,9.1,34.7,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4129876943307765,False
1132663,2026-08-17T02:48:17.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.2,0.1,1.4,1.0,227.3,224.4,227.8,0.8,0.6,0.6,867.6,-0.2,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39312200386261037,False
1132694,2026-08-17T02:48:32.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,0.5,2.6,0.0,0.8,1.0,251.7,250.5,251.8,14.8,11.7,14.3,852.9,0.7,49.96,0.0,-4.3,34.7,852.4,3.3,4.1,34.7,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42843934400936323,False
1132756,2026-08-17T02:49:03.619148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.3,2.1,10.8,0.0,0.8,1.0,244.3,243.0,244.6,15.4,12.1,14.6,853.1,5.3,49.99,0.0,-4.1,34.7,851.0,16.1,15.5,34.7,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4257393218318898,False
1132787,2026-08-17T02:49:19.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.8,0.0,0.1,1.4,1.0,241.9,238.8,241.7,0.8,0.6,0.7,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38132404264297615,False
1132818,2026-08-17T02:49:34.619114+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.1,1.3,13.1,0.0,0.8,1.0,248.2,246.7,248.1,15.3,12.2,14.6,853.0,-2.6,49.98,0.0,0.6,34.7,851.7,10.5,8.0,34.7,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4241954687937922,False
1132849,2026-08-17T02:49:50.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.1,1.4,1.0,247.0,245.9,247.0,0.8,0.6,0.7,867.6,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38544461990408935,False
1132911,2026-08-17T02:50:21.629496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.1,0.1,1.4,1.0,250.2,249.3,250.4,0.8,0.6,0.6,867.6,0.1,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39401050293414536,False
1132973,2026-08-17T02:50:52.629526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.8,0.1,0.1,1.5,1.0,245.2,244.6,245.5,0.9,0.6,0.7,867.6,0.1,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38912426401443073,False
1133004,2026-08-17T02:51:07.618581+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,1.5,2.0,2.9,26.0,0.0,0.8,1.0,229.9,228.9,230.4,24.6,24.7,22.7,850.8,19.4,49.86,0.0,9.6,34.7,853.7,-6.6,-6.7,34.7,100.0,3288.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4452092289774275,False
1133066,2026-08-17T02:51:38.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,2.3,19.3,0.0,0.8,2.0,234.5,233.2,234.5,21.3,21.3,20.0,851.4,12.3,49.91,0.0,3.7,34.7,853.7,-7.0,-6.7,34.7,100.0,3288.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4184623961557823,False
1133097,2026-08-17T02:51:54.619063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.0,0.1,1.5,1.0,234.6,233.5,234.9,0.8,0.6,0.7,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3759574506187959,False
1133128,2026-08-17T02:52:09.629359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.8,1.5,8.2,0.0,0.8,2.0,246.3,245.3,246.4,15.6,12.8,14.8,853.2,4.1,50.0,0.0,-5.6,34.7,851.7,12.3,11.0,34.7,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.417320016200973,False
1133159,2026-08-17T02:52:25.629531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.0,0.1,1.5,1.0,226.9,226.0,227.2,0.8,0.6,0.7,867.6,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3971047558856995,False
1133221,2026-08-17T02:52:56.619599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.1,1.5,1.0,233.8,232.5,234.0,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3788377301779322,False
1133252,2026-08-17T02:53:11.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,1.0,10.3,0.0,0.8,1.0,243.1,242.2,243.5,15.2,12.8,14.4,852.4,4.6,49.94,0.0,5.3,34.7,851.4,14.9,12.8,34.7,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3977439473207088,False
1133283,2026-08-17T02:53:27.629861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.8,0.1,0.1,1.4,1.0,239.0,237.7,239.0,0.9,0.6,0.7,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38657492576749736,False
1133314,2026-08-17T02:53:42.618576+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,1.6,2.1,1.5,22.0,0.0,0.8,1.0,236.4,234.9,236.5,16.6,14.5,15.9,852.2,14.5,49.96,0.0,3.3,34.7,853.7,-7.5,-7.6,34.7,100.0,3288.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.418923076420376,False
1133376,2026-08-17T02:54:13.618584+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,1.7,3.3,1.6,29.4,0.0,0.8,2.0,227.2,226.0,227.7,29.5,29.9,26.6,851.1,30.7,49.84,0.0,14.8,34.7,852.7,1.3,1.4,34.7,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4440692147595015,False
1133407,2026-08-17T02:54:29.630204+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.8,0.0,0.1,1.4,1.0,249.3,248.5,249.2,0.9,0.6,0.7,867.6,0.0,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4033769054188541,False
1133438,2026-08-17T02:54:44.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,0.0,2.2,0.0,0.8,1.0,248.3,247.5,248.5,16.4,13.5,16.0,853.4,-6.4,50.01,0.0,-7.0,34.7,853.4,-4.2,-3.0,34.7,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4375951683827069,False
1133531,2026-08-17T02:55:31.629527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.9,0.0,0.1,1.4,1.0,236.0,234.5,236.1,0.9,0.6,0.7,867.7,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38824598201228705,False
1133562,2026-08-17T02:55:46.619356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.1,6.8,0.0,0.8,2.0,245.7,244.9,245.6,17.8,16.2,17.4,853.8,2.5,50.02,0.0,-8.5,34.7,853.7,-4.3,-2.6,34.7,100.0,3289.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4144722122892839,False
1133593,2026-08-17T02:56:02.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.2,0.1,0.1,1.5,1.0,236.5,235.9,236.4,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3755711921426138,False
1133624,2026-08-17T02:56:17.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.9,11.4,0.0,0.8,2.0,245.4,246.1,245.7,18.2,18.0,17.9,853.9,-3.1,50.03,0.0,-9.3,34.7,852.0,8.3,7.9,34.7,100.0,3283.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42722110334763286,False
1133686,2026-08-17T02:56:48.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.4,6.3,0.0,0.8,1.0,250.6,250.8,250.4,18.5,18.3,18.3,854.0,-4.9,50.03,0.0,-9.9,34.7,854.4,-11.2,-11.8,34.7,100.0,3289.0,3288.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.44830623387962504,False
1133717,2026-08-17T02:57:04.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.9,0.1,0.1,1.5,1.0,248.6,249.3,248.7,0.9,0.6,0.7,867.7,0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39025764467156293,False
1133748,2026-08-17T02:57:19.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.0,1.0,8.0,0.0,0.8,1.0,225.9,226.2,226.4,29.9,27.7,26.9,851.7,11.8,49.87,0.0,11.5,34.7,852.7,3.8,3.7,34.7,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42379995967881023,False
1133779,2026-08-17T02:57:35.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,246.8,247.2,246.9,0.8,0.6,0.7,867.7,0.0,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36853759305895706,False
1133841,2026-08-17T02:58:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.1,1.5,1.0,231.1,231.5,231.4,0.9,0.6,0.7,867.7,-0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37965925740987927,False
1133872,2026-08-17T02:58:21.629811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.4,13.5,0.0,0.8,2.0,234.2,233.6,234.0,19.6,17.8,18.7,852.6,8.5,49.94,0.0,-0.9,34.7,854.0,-5.0,-1.8,34.7,100.0,3292.0,3290.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39703934597801255,False
1133903,2026-08-17T02:58:37.618746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.2,0.1,1.5,1.0,234.9,235.2,235.0,0.9,0.6,0.7,867.7,0.2,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37775296334187425,False
1133934,2026-08-17T02:58:52.629289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.3,10.2,0.0,0.8,1.0,247.6,247.6,247.5,21.2,20.9,20.8,854.7,-4.6,50.05,0.0,-12.5,34.7,855.0,-14.8,-14.5,34.7,100.0,3292.0,3291.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4545054233423019,False
1134027,2026-08-17T02:59:39.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.2,0.2,0.1,1.6,1.0,249.7,249.8,249.4,0.8,0.6,0.7,867.7,-0.2,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39773218029886115,False
1134058,2026-08-17T02:59:54.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,0.4,5.6,0.0,0.8,2.0,249.7,250.0,250.0,22.2,22.2,22.1,855.0,-10.3,50.06,0.0,-13.6,34.7,855.4,-15.9,-16.0,34.7,100.0,3295.0,3293.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4587760054793077,False
1134089,2026-08-17T03:00:10.629372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.0,0.1,1.6,1.0,248.8,249.1,248.6,0.8,0.6,0.7,867.7,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3887456485183858,False
1134151,2026-08-17T03:00:41.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.1,1.6,1.0,248.9,249.7,249.3,0.8,0.6,0.7,867.6,0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3755866564713092,False
1134182,2026-08-17T03:00:56.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.7,6.2,0.0,0.8,1.0,249.9,249.9,249.8,23.5,23.4,23.1,855.3,-11.2,50.07,0.0,-14.7,34.7,856.0,-17.4,-17.2,34.7,100.0,3295.0,3294.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.46495502798398003,False
1134213,2026-08-17T03:01:12.630686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.1,0.1,1.6,1.0,230.2,230.4,230.6,0.9,0.6,0.7,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3784994554190149,False
1134244,2026-08-17T03:01:27.619391+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.2,11.5,0.0,0.8,1.0,240.2,240.5,240.5,19.7,18.5,19.0,854.2,0.9,49.96,0.0,-6.3,34.7,855.4,-10.6,-11.9,34.7,100.0,3293.0,3292.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4116400974508137,False
1134306,2026-08-17T03:01:58.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.5,2.4,18.9,0.0,0.8,2.0,245.8,245.8,245.8,24.6,24.7,24.2,855.8,-12.7,50.08,0.0,-15.5,34.7,853.4,6.2,8.3,34.7,100.0,3287.0,3285.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4561547962362684,False
1134337,2026-08-17T03:02:14.619806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.6,1.0,225.7,226.2,226.0,0.8,0.6,0.7,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37123484872491713,False
1134368,2026-08-17T03:02:29.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.8,17.9,0.0,0.8,1.0,252.1,252.3,252.4,24.3,24.4,24.0,855.8,-14.5,50.08,0.0,-15.7,34.7,854.0,3.4,5.6,34.7,100.0,3287.0,3286.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4830755968461095,False
1134399,2026-08-17T03:02:45.618705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,248.0,248.2,247.9,0.8,0.6,0.7,867.6,-0.2,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3799212963832946,False
1134461,2026-08-17T03:03:16.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,244.9,245.3,245.1,0.8,0.6,0.7,867.6,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3644730723139079,False
1134492,2026-08-17T03:03:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.9,14.3,0.0,0.8,1.0,241.9,242.0,242.1,20.7,20.0,20.1,855.1,-0.4,50.01,0.0,-5.5,34.7,856.0,-14.7,-15.1,34.7,100.0,3288.0,3287.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4220891312348687,False
1134554,2026-08-17T03:04:02.618667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.0,14.0,0.0,0.7,2.0,239.4,239.9,239.8,20.4,19.5,19.8,854.7,-4.7,49.99,0.0,-7.8,34.7,856.7,-18.7,-18.5,34.7,100.0,3299.0,3297.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4246249612781033,False
1134617,2026-08-17T03:04:34.619182+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,250.0,250.2,250.0,0.8,0.6,0.7,867.6,-0.1,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3855849911220648,False
1134648,2026-08-17T03:04:49.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,0.5,5.6,0.0,0.7,1.0,249.5,249.5,249.4,24.7,24.5,24.5,856.2,-13.3,50.08,0.0,-15.9,34.7,856.7,-18.9,-18.6,34.7,100.0,3299.0,3298.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.45793985838123347,False
1134679,2026-08-17T03:05:05.628992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,225.2,225.4,225.6,0.8,0.6,0.7,867.6,0.1,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3748199333585999,False
1134710,2026-08-17T03:05:20.628768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.2,19.4,0.0,0.7,1.0,245.9,246.1,246.2,20.0,18.8,19.5,856.2,-11.9,50.0,0.0,-16.2,34.7,854.0,7.5,5.8,34.7,100.0,3289.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4374616551677944,False
1134772,2026-08-17T03:05:51.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.6,7.7,0.0,0.7,1.0,244.7,244.8,244.9,25.7,25.7,25.4,856.1,-10.8,50.03,0.0,-7.2,34.7,856.7,-18.5,-19.1,34.7,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4442041094446076,False
1134803,2026-08-17T03:06:07.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.1,1.5,1.0,227.1,227.5,227.3,0.8,0.6,0.7,867.6,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3823550001594127,False
1134834,2026-08-17T03:06:22.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,1.2,0.0,0.7,2.0,232.3,232.8,232.9,20.9,19.8,20.3,855.0,-2.7,49.96,0.0,0.7,34.7,855.4,-3.9,-0.4,34.7,100.0,3290.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40819546925808853,False
1134865,2026-08-17T03:06:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.1,1.6,1.0,232.8,233.1,233.1,0.8,0.6,0.7,867.6,0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3739898185959845,False
1134927,2026-08-17T03:07:09.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.2,0.0,0.1,1.6,1.0,245.9,246.3,246.0,0.8,0.6,0.7,867.7,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38068500137371564,False
1134958,2026-08-17T03:07:24.628751+00:00,external_ems_2,bess_2,good,0.2566,normal,PCS DC current and BMS current mismatch: 36.0,0.4,1.6,3.0,36.0,0.0,0.7,2.0,227.9,227.5,227.7,21.7,20.1,20.7,854.4,15.1,49.92,0.0,1.8,35.1,857.4,-20.9,-20.3,35.1,100.0,3301.0,3299.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4775934384599106,False
1134989,2026-08-17T03:07:40.629720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.6,1.0,248.4,248.9,248.6,0.8,0.6,0.7,867.6,0.1,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.374783076004349,False
1135020,2026-08-17T03:07:55.629487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.5,1.2,11.2,0.0,0.7,1.0,248.5,248.5,248.5,27.0,27.4,26.9,856.9,-15.0,50.09,0.0,-17.9,35.1,855.7,-3.8,0.9,35.1,100.0,3300.0,3299.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.448663628328915,False
1135082,2026-08-17T03:08:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.1,18.3,0.0,0.7,1.0,245.7,245.8,246.0,22.5,22.0,22.1,856.3,-3.4,50.05,0.0,-12.4,35.1,857.4,-21.7,-21.4,35.1,100.0,3302.0,3301.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44286024267680973,False
1135113,2026-08-17T03:08:42.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.6,1.0,238.1,238.3,238.2,0.8,0.6,0.7,867.6,0.0,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3632395206618706,False
1135144,2026-08-17T03:08:57.619564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.1,0.8,0.0,0.7,1.0,245.0,245.2,245.3,28.5,28.5,28.2,857.3,-17.9,50.1,0.0,-19.0,35.1,857.4,-18.7,-18.5,35.1,100.0,3297.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4669429511324992,False
1135175,2026-08-17T03:09:13.629190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.1,0.1,1.5,1.0,232.3,232.5,232.5,0.9,0.6,0.7,867.6,-0.1,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3784585668490681,False
1135237,2026-08-17T03:09:44.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.5,1.0,247.3,247.3,247.4,0.8,0.6,0.7,867.6,0.2,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37962582166501524,False
1135268,2026-08-17T03:09:59.618858+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.4,0.8,1.8,23.4,0.0,0.8,2.0,236.3,236.5,236.7,23.3,22.5,22.9,856.3,0.4,50.02,0.0,-12.0,35.1,858.1,-23.0,-23.1,35.1,100.0,3305.0,3303.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.44022400923053795,False
1135299,2026-08-17T03:10:15.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,246.7,246.8,246.9,0.8,0.6,0.7,867.6,0.1,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3744791314101109,False
1135330,2026-08-17T03:10:30.619410+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.2,1.7,2.9,21.8,0.0,0.8,1.0,230.2,230.0,230.2,21.9,20.2,21.0,855.2,-1.7,49.96,0.0,-1.3,35.1,858.1,-23.5,-23.9,35.1,100.0,3304.0,3303.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4456236698422419,False
1135392,2026-08-17T03:11:01.629333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.1,0.3,5.5,0.0,0.8,1.0,247.0,246.9,247.3,31.2,31.3,31.2,858.0,-13.7,50.12,0.0,-21.1,35.1,857.7,-19.2,-15.7,35.1,100.0,3306.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4493997851707934,False
1135423,2026-08-17T03:11:17.619160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.1,1.5,1.0,228.3,228.9,229.0,0.8,0.6,0.7,867.6,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3750680955572475,False
1135454,2026-08-17T03:11:32.629627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.3,16.2,0.0,0.8,1.0,244.3,244.6,244.7,26.0,25.7,25.6,857.1,-8.8,50.07,0.0,-16.1,35.1,858.4,-25.0,-25.2,35.1,100.0,3306.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4404245098768824,False
1135485,2026-08-17T03:11:48.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.5,1.0,242.0,242.5,242.6,0.8,0.6,0.6,867.6,-0.2,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36633740909817897,False
1135547,2026-08-17T03:12:19.619513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.5,1.0,225.5,226.0,226.1,0.8,0.6,0.7,867.6,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3815499795743773,False
1135609,2026-08-17T03:12:50.628792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.5,1.0,246.0,246.1,246.4,0.8,0.6,0.7,867.6,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3808804129484926,False
1135640,2026-08-17T03:13:05.629190+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.3,0.8,2.3,31.1,0.0,0.8,2.0,233.2,233.3,233.5,25.8,25.0,25.2,857.1,3.0,50.08,0.0,-8.4,35.6,859.4,-28.1,-28.0,35.6,100.0,3297.0,3295.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4634612777743082,False
1135702,2026-08-17T03:13:36.629343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.5,3.7,0.0,0.8,1.0,239.6,239.4,240.0,28.2,27.9,27.9,857.9,-13.2,50.07,0.0,-14.3,35.6,858.4,-16.9,-15.4,35.6,100.0,3303.0,3302.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4297583709659949,False
1135733,2026-08-17T03:13:52.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.1,1.5,1.0,246.4,246.5,246.6,0.8,0.6,0.6,867.6,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38077056357321315,False
1135764,2026-08-17T03:14:07.619629+00:00,external_ems_2,bess_2,good,0.1988,normal,PCS DC current and BMS current mismatch: 32.4,0.8,1.3,3.2,32.4,0.0,0.8,2.0,228.2,228.7,229.0,25.4,24.1,24.8,856.9,2.3,50.0,0.0,-6.6,35.6,860.1,-30.1,-30.1,35.6,100.0,3311.0,3309.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.482731466879587,False
1135795,2026-08-17T03:14:23.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,249.3,249.2,249.3,0.8,0.6,0.6,867.6,0.0,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38605691005442005,False
1135857,2026-08-17T03:14:54.629165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,231.2,231.6,231.6,0.8,0.6,0.6,867.6,0.0,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36659892034489633,False
1135888,2026-08-17T03:15:09.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.0,13.0,0.0,0.7,1.0,246.4,246.5,246.8,40.0,40.5,40.2,859.7,-28.4,50.18,0.0,-28.0,35.6,858.7,-15.4,-12.7,35.6,100.0,3310.0,3309.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.46470149528690363,False
1135919,2026-08-17T03:15:25.619544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,234.4,234.6,234.9,0.8,0.6,0.7,867.6,-0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3674833769015585,False
1135950,2026-08-17T03:15:40.629609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.3,11.0,0.0,0.7,1.0,246.3,246.2,246.8,36.0,35.9,36.3,859.4,-22.1,50.16,0.0,-26.1,36.0,860.7,-33.1,-33.2,36.0,100.0,3313.0,3312.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.46460173470891175,False
1136012,2026-08-17T03:16:11.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.5,15.4,0.0,0.8,2.0,243.9,243.8,244.4,42.4,42.9,42.5,860.2,-29.2,50.19,0.0,-29.7,36.0,858.7,-13.8,-7.2,36.0,100.0,3304.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4787675718061118,False
1136043,2026-08-17T03:16:27.619219+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.1,1.5,1.0,229.4,230.2,230.1,0.8,0.6,0.7,867.6,0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3711817357154108,False
1136074,2026-08-17T03:16:42.628923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.7,9.2,0.0,0.8,1.0,246.9,247.1,247.1,42.0,42.2,41.9,860.4,-33.5,50.19,0.0,-29.8,36.0,859.7,-24.3,-23.7,36.0,100.0,3307.0,3306.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.47792973515662657,False
1136167,2026-08-17T03:17:29.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,245.4,245.6,245.9,0.8,0.6,0.7,867.6,0.1,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3722968222032631,False
1136198,2026-08-17T03:17:44.618991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,10.6,0.0,0.8,1.0,245.3,245.1,245.6,45.5,46.1,45.7,860.9,-26.4,50.2,0.0,-26.1,36.0,861.7,-37.0,-36.9,36.0,100.0,3316.0,3315.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.46801697548158244,False
1136229,2026-08-17T03:18:00.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,243.1,243.3,243.2,0.8,0.6,0.7,867.6,0.0,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3759146695967915,False
1136260,2026-08-17T03:18:15.618568+00:00,external_ems_2,bess_2,good,0.2213,normal,PCS DC current and BMS current mismatch: 33.8,0.5,1.0,3.0,33.8,0.0,0.8,2.0,231.0,231.3,231.5,29.1,28.1,28.2,858.4,-0.9,50.03,0.0,-9.9,36.0,861.4,-34.7,-34.8,36.0,100.0,3316.0,3314.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.48767406363058197,False
1136322,2026-08-17T03:18:46.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.0,5.2,0.0,0.7,1.0,244.8,244.7,245.2,41.6,42.1,41.7,860.7,-23.9,50.19,0.0,-29.2,36.4,860.7,-29.1,-29.1,36.4,100.0,3315.0,3314.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4713113758383805,False
1136353,2026-08-17T03:19:02.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,235.8,236.1,236.4,0.8,0.6,0.7,867.6,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3697384419488367,False
1136384,2026-08-17T03:19:17.628717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.5,18.3,0.0,0.7,2.0,244.5,245.0,245.2,32.7,32.6,32.4,859.6,-13.5,50.13,0.0,-23.7,36.4,861.1,-31.8,-31.5,36.4,100.0,3316.0,3314.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4500551148108804,False
1136415,2026-08-17T03:19:33.619721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.1,1.5,1.0,240.1,240.8,241.0,0.8,0.6,0.7,867.6,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36770209655998926,False
1136477,2026-08-17T03:20:04.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.1,0.1,1.5,1.0,225.9,226.3,226.5,0.8,0.6,0.7,867.6,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38735660335519506,False
1136508,2026-08-17T03:20:19.628821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,2.0,20.0,0.0,0.7,2.0,243.6,243.9,244.2,38.3,38.4,38.1,860.4,-26.5,50.16,0.0,-22.7,36.4,858.4,-6.5,-1.7,36.4,100.0,3312.0,3310.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4686850501575915,False
1136539,2026-08-17T03:20:35.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.1,1.5,1.0,231.0,231.8,231.7,0.8,0.6,0.7,867.6,0.1,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3695407266500571,False
