id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1136570,2026-08-17T03:20:50.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.6,8.9,0.0,0.8,2.0,247.9,247.6,248.1,37.5,37.9,37.4,860.5,-21.4,50.16,0.0,-21.3,36.4,861.1,-30.3,-30.1,36.4,100.0,3315.0,3313.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.45544189359811277,False
1136663,2026-08-17T03:21:37.619045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.5,1.0,248.6,249.0,249.0,0.8,0.6,0.7,867.6,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3863784927340123,False
1136694,2026-08-17T03:21:52.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.7,6.6,0.0,0.8,1.0,245.5,245.4,245.8,35.2,35.4,35.7,859.4,-23.5,50.1,0.0,-24.6,36.7,861.1,-30.1,-30.1,36.7,100.0,3315.0,3314.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4502861521873865,False
1136725,2026-08-17T03:22:08.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,245.9,246.0,246.0,0.8,0.6,0.6,867.6,0.0,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37508965938916894,False
1136787,2026-08-17T03:22:39.629268+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,248.1,248.5,248.5,0.8,0.6,0.7,867.6,0.1,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3845156299707187,False
1136818,2026-08-17T03:22:54.628860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.4,17.4,0.0,0.8,2.0,244.6,244.3,244.7,39.5,39.8,39.6,860.8,-26.4,50.17,0.0,-27.5,36.7,859.4,-9.0,-5.7,36.7,100.0,3313.0,3311.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4580162729210466,False
1136849,2026-08-17T03:23:10.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,229.7,230.3,230.4,0.8,0.6,0.7,867.6,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3711903591372239,False
1136880,2026-08-17T03:23:25.630771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.6,1.4,0.0,0.8,2.0,248.8,248.6,249.1,36.4,36.6,36.9,860.5,-24.0,50.15,0.0,-28.4,36.7,861.1,-25.4,-24.2,36.7,100.0,3317.0,3315.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.45713181865691094,False
1136942,2026-08-17T03:23:56.618739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.4,1.2,0.0,0.7,2.0,243.6,243.7,244.0,42.0,42.3,41.9,861.1,-25.3,50.19,0.0,-29.5,36.7,860.7,-24.1,-22.8,36.7,100.0,3311.0,3309.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.46760482276815146,False
1136973,2026-08-17T03:24:12.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.2,0.1,1.5,1.0,232.4,233.2,233.0,0.8,0.6,0.7,867.6,0.2,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3720944967061821,False
1137004,2026-08-17T03:24:27.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,2.0,15.5,0.0,0.7,3.0,244.7,244.5,245.2,43.5,44.0,43.5,861.4,-27.2,50.2,0.0,-26.2,36.7,859.4,-11.7,-4.8,36.7,100.0,3314.0,3311.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.4832503603174551,False
1137035,2026-08-17T03:24:43.619826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,245.8,245.9,245.9,0.8,0.6,0.7,867.6,0.0,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38094273772758036,False
1137097,2026-08-17T03:25:14.628870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,245.3,245.4,245.5,0.8,0.6,0.6,867.6,-0.1,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37767973376338904,False
1137128,2026-08-17T03:25:29.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,1.9,16.6,0.0,0.7,2.0,237.6,237.9,238.5,36.5,35.9,36.7,859.8,-15.4,50.1,0.0,-16.3,37.2,861.7,-32.0,-31.1,37.2,100.0,3312.0,3310.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.45192414169095413,False
1137190,2026-08-17T03:26:00.618958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,1.8,17.4,0.0,0.8,1.0,240.9,241.0,241.8,38.2,37.1,38.2,860.9,-22.2,50.14,0.0,-22.6,37.2,862.7,-39.6,-39.3,37.2,100.0,3321.0,3320.0,25.2,24.4,24.6,20000.0,856.4,0,0,True,0.4601654517844211,False
1137252,2026-08-17T03:26:31.628680+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,2.8,4.6,2.7,22.0,0.0,0.8,1.0,230.4,228.4,231.2,33.2,28.6,33.2,859.7,-13.6,50.07,0.0,-14.9,37.2,862.4,-35.6,-36.8,37.2,100.0,3320.0,3319.0,25.2,24.4,24.6,20000.0,856.4,0,0,True,0.48929610936586165,False
1137283,2026-08-17T03:26:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,3.1,0.0,0.1,1.6,1.0,243.7,241.7,244.3,0.8,0.6,0.6,867.6,0.0,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3909156889983253,False
1137314,2026-08-17T03:27:02.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.4,1.5,13.7,0.0,0.8,2.0,244.8,243.3,245.1,53.0,48.6,52.9,862.6,-35.6,50.24,0.0,-36.3,37.6,861.1,-21.9,-20.5,37.6,100.0,3319.0,3317.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.4926166404506493,False
1137345,2026-08-17T03:27:18.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.0,0.1,1.6,1.0,234.0,231.6,235.0,0.8,0.6,0.7,867.6,0.0,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37413809117269065,False
1137407,2026-08-17T03:27:49.619181+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,3.1,0.1,0.1,1.6,1.0,242.3,240.5,242.6,0.8,0.6,0.7,867.6,0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3920837107422726,False
1137438,2026-08-17T03:28:04.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.7,1.6,17.6,0.0,0.8,3.0,243.9,242.6,244.3,55.1,50.4,54.8,863.0,-40.3,50.26,0.0,-38.0,37.6,861.4,-22.7,-23.3,37.6,100.0,3314.0,3313.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.5225033833270506,False
1137469,2026-08-17T03:28:20.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.8,0.0,0.1,1.6,1.0,239.2,237.5,240.3,0.8,0.6,0.7,867.6,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3752895909214561,False
1137500,2026-08-17T03:28:35.619775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,5.1,1.6,17.0,0.0,0.8,2.0,241.8,239.4,242.5,57.2,52.9,58.0,862.7,-38.4,50.23,0.0,-30.5,37.6,861.1,-21.4,-19.2,37.6,100.0,3313.0,3311.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.5174721740605608,False
1137562,2026-08-17T03:29:06.618573+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,1.9,3.4,2.9,22.2,0.0,0.8,1.0,234.8,233.5,235.4,49.9,47.1,50.5,862.2,-34.0,50.18,0.0,-29.7,38.0,865.1,-56.2,-55.7,38.0,100.0,3330.0,3329.0,25.3,24.5,24.7,20000.0,856.4,0,0,True,0.524937804673047,False
1137595,2026-08-17T03:29:23.618720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.1,1.6,1.0,241.2,241.0,241.7,0.8,0.6,0.7,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36408847103002606,False
1137626,2026-08-17T03:29:38.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.3,0.7,0.0,0.8,1.0,235.1,233.9,235.0,18.3,18.7,16.8,856.8,12.5,49.89,0.0,2.3,38.0,857.1,11.8,10.9,38.0,100.0,3301.0,3300.0,25.3,24.5,24.7,20000.0,856.4,0,0,True,0.42972265017981714,False
1137657,2026-08-17T03:29:54.629441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.1,1.6,1.0,239.7,239.0,239.9,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35711288866194607,False
1137719,2026-08-17T03:30:25.629992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.0,0.1,1.6,1.0,233.0,232.1,233.4,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3641665386976972,False
1137750,2026-08-17T03:30:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,0.6,2.1,0.0,0.9,1.0,241.4,240.5,241.7,12.1,12.5,10.7,856.5,4.5,49.93,0.0,2.3,38.0,857.1,2.4,2.0,38.0,100.0,3301.0,3300.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.40343725278481235,False
1137781,2026-08-17T03:30:56.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.1,0.1,1.6,1.0,224.7,223.6,225.1,0.8,0.6,0.6,867.6,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3830286522253124,False
1137812,2026-08-17T03:31:11.618850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,0.4,6.6,0.0,0.9,2.0,240.8,239.8,241.2,12.1,12.5,10.7,856.4,4.6,49.93,0.0,2.3,38.0,856.0,11.2,8.9,38.0,100.0,3300.0,3298.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4036767534692287,False
1137876,2026-08-17T03:31:43.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.3,12.4,0.0,0.9,2.0,245.7,244.9,246.0,56.5,53.4,56.6,862.4,-43.4,50.27,0.0,-39.5,38.0,862.1,-31.0,-34.8,38.0,100.0,3317.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5049147433814932,False
1137907,2026-08-17T03:31:59.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.6,1.0,243.4,242.7,243.5,0.8,0.6,0.7,867.6,0.0,50.3,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38042866880553944,False
1137938,2026-08-17T03:32:14.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.2,0.2,17.2,0.0,0.9,1.0,241.2,239.6,242.0,47.8,45.1,48.3,861.6,-42.0,50.27,0.0,-28.6,38.0,861.4,-24.8,-24.0,38.0,100.0,3312.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5002284150818238,False
1137969,2026-08-17T03:32:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.1,0.0,0.1,1.6,1.0,242.0,240.4,242.2,0.8,0.6,0.7,867.6,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38342110202469804,False
1138031,2026-08-17T03:33:01.618949+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,1.5,1.0,243.7,243.1,243.8,0.8,0.6,0.7,867.6,0.1,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3874217920685935,False
1138062,2026-08-17T03:33:16.619276+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,2.2,3.3,2.3,23.8,0.0,0.9,1.0,230.0,228.6,230.8,39.5,36.2,39.2,861.4,-21.2,50.12,0.0,-21.6,38.0,863.7,-45.0,-44.4,38.0,100.0,3325.0,3324.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.48934014259780856,False
1138093,2026-08-17T03:33:32.618810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.1,0.1,0.1,1.5,1.0,242.6,241.4,242.9,0.8,0.6,0.6,867.6,0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38403473994196424,False
1138124,2026-08-17T03:33:47.629764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.3,0.8,6.7,0.0,0.8,1.0,242.4,241.4,242.8,55.0,52.2,56.5,863.6,-40.0,50.28,0.0,-41.1,38.4,864.4,-46.7,-46.7,38.4,100.0,3327.0,3326.0,25.3,24.5,24.7,20000.0,856.4,0,0,True,0.5056704812627068,False
1138186,2026-08-17T03:34:18.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,2.0,6.6,0.0,0.8,2.0,241.3,240.9,241.5,50.5,49.4,50.6,862.7,-44.2,50.17,0.0,-33.2,38.4,864.7,-50.8,-50.8,38.4,100.0,3329.0,3327.0,25.3,24.5,24.7,20000.0,856.4,0,0,True,0.4904275491551278,False
1138250,2026-08-17T03:34:50.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,1.5,0.0,0.8,1.0,241.6,242.1,242.1,12.1,10.6,10.7,857.9,2.8,49.94,0.0,1.4,38.4,858.4,1.3,1.3,38.4,100.0,3306.0,3305.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.41664423237187126,False
1138281,2026-08-17T03:35:06.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.1,0.1,1.5,1.0,225.0,225.3,225.8,0.8,0.6,0.6,867.6,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3824901888396845,False
1138343,2026-08-17T03:35:37.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,231.7,231.9,232.2,0.8,0.6,0.7,867.6,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3652170029540974,False
1138374,2026-08-17T03:35:52.618582+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.4,1.5,1.9,23.8,0.0,0.9,1.0,240.9,241.3,241.3,12.1,10.6,10.7,856.9,3.7,49.94,0.0,1.4,38.4,855.0,27.5,24.9,38.4,100.0,3296.0,3295.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4325726013755529,False
1138405,2026-08-17T03:36:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,225.6,225.8,226.0,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37182476081769017,False
1138436,2026-08-17T03:36:23.629268+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.6,1.4,1.9,24.0,0.0,0.9,1.0,243.5,244.1,244.0,12.0,10.6,10.7,856.6,3.5,49.94,0.0,1.4,38.4,854.7,27.5,25.3,38.4,100.0,3296.0,3295.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4375474287133825,False
1138500,2026-08-17T03:36:55.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.1,0.1,0.0,0.9,1.0,224.6,224.7,225.1,26.5,24.5,24.4,856.1,18.2,49.82,0.0,17.7,38.4,856.0,18.1,15.2,38.4,100.0,3296.0,3295.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4735892294298789,False
1138531,2026-08-17T03:37:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.1,1.5,1.0,232.3,232.8,232.7,0.8,0.6,0.6,867.6,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36977083794362353,False
1138562,2026-08-17T03:37:26.630154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.0,10.6,0.0,0.9,2.0,230.3,230.0,230.2,24.7,22.9,23.0,855.7,19.4,49.87,0.0,12.6,38.4,856.7,8.8,7.4,38.4,100.0,3296.0,3294.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4231128627576326,False
1138593,2026-08-17T03:37:42.618819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,239.9,240.6,240.3,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35697748433227,False
1138655,2026-08-17T03:38:13.619116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,243.6,244.3,243.9,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3578786397086002,False
1138686,2026-08-17T03:38:28.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.8,1.7,0.0,1.0,1.0,243.2,243.6,243.6,12.0,10.6,10.7,856.3,3.0,49.94,0.0,1.4,38.4,857.1,1.3,0.8,38.4,100.0,3300.0,3299.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.3950381120523176,False
1138718,2026-08-17T03:38:44.629576+00:00,external_ems_2,bess_2,good,0.2036,normal,PCS DC current and BMS current mismatch: 32.7,0.3,0.2,3.5,32.7,0.0,1.0,1.0,257.1,257.2,257.4,45.2,45.2,45.0,860.9,-32.7,50.23,0.0,-35.3,38.4,857.4,0.0,0.1,38.4,100.0,3303.0,3302.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.5903348539264589,True
1138836,2026-08-17T03:39:43.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.7,0.1,0.2,0.9,2.0,0.3,0.4,0.3,0.7,0.8,0.7,859.1,-0.1,49.95,0.0,0.0,38.6,857.4,0.0,0.1,38.4,100.0,3302.0,3300.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.6631604705547991,True
1138867,2026-08-17T03:39:59.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.1,1.6,1.0,1.3,2.2,1.1,0.8,0.6,0.6,867.4,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.6127344986737818,True
1138898,2026-08-17T03:40:14.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.5,2.2,0.2,0.9,1.0,237.5,237.9,238.2,12.2,10.3,10.5,856.6,3.0,49.94,0.0,1.0,38.6,857.1,0.8,0.7,38.4,100.0,3301.0,3300.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.4341109961153448,False
1138929,2026-08-17T03:40:30.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.6,1.0,238.2,238.6,238.5,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36457037911723633,False
1138991,2026-08-17T03:41:01.629427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.8,0.2,0.1,1.6,1.0,216.4,212.1,216.7,0.8,0.6,0.6,867.6,-0.2,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.44141553569852504,False
1139022,2026-08-17T03:41:16.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.8,1.9,0.2,0.9,1.0,238.4,238.6,238.3,12.1,10.6,10.6,856.3,3.2,49.94,0.0,1.4,38.6,857.1,1.3,1.3,38.4,100.0,3300.0,3299.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.43330279325771665,False
1139053,2026-08-17T03:41:32.629748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.1,1.6,1.0,232.3,232.7,232.4,0.8,0.6,0.6,867.6,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37019120065204353,False
1139084,2026-08-17T03:41:47.628716+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.2,1.5,1.8,21.2,0.2,0.9,1.0,225.0,225.0,225.2,41.9,40.5,40.4,853.6,32.3,49.78,0.0,21.1,38.6,855.4,11.1,9.8,38.4,100.0,3293.0,3292.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.503189675680811,False
1139146,2026-08-17T03:42:18.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,8.5,0.0,0.9,2.0,244.9,244.8,245.2,55.1,55.6,56.1,861.7,-41.9,50.23,0.0,-40.8,38.6,863.1,-50.4,-50.2,38.6,100.0,3322.0,3320.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.5239106854966988,False
1139177,2026-08-17T03:42:34.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.6,1.0,240.1,239.9,240.2,0.8,0.6,0.6,867.6,0.0,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3716660620322311,False
1139208,2026-08-17T03:42:49.618575+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.4,0.4,2.9,23.2,0.0,0.9,2.0,235.9,236.1,236.3,43.4,43.3,43.7,860.8,-25.8,50.16,0.0,-27.6,38.6,863.7,-49.0,-49.0,38.6,100.0,3325.0,3323.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.4960070791365939,False
1139239,2026-08-17T03:43:05.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.6,1.0,241.0,240.6,241.0,0.8,0.6,0.6,867.6,-0.1,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3713144870122553,False
1139332,2026-08-17T03:43:51.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.2,6.8,0.0,0.8,3.0,244.2,244.2,244.4,48.4,48.6,48.8,862.6,-29.5,50.24,0.0,-39.1,38.6,861.4,-22.7,-21.0,38.6,100.0,3323.0,3320.0,25.2,24.4,24.6,20000.0,856.4,0,0,True,0.481904768829849,False
1139363,2026-08-17T03:44:07.619215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.1,1.6,1.0,242.9,243.2,242.9,0.8,0.6,0.6,867.6,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3827831666772091,False
1139394,2026-08-17T03:44:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,5.3,0.0,0.8,1.0,242.6,242.5,242.8,54.1,54.7,54.6,863.2,-38.7,50.26,0.0,-38.5,39.0,863.7,-44.0,-43.9,39.0,100.0,3324.0,3323.0,25.2,24.4,24.6,20000.0,856.4,0,0,True,0.5063472808498075,False
1139456,2026-08-17T03:44:53.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.3,4.0,0.0,0.8,2.0,239.8,239.6,240.0,46.2,46.5,46.6,862.4,-31.6,50.18,0.0,-25.2,39.0,862.1,-27.6,-27.1,39.0,100.0,3319.0,3317.0,25.2,24.4,24.6,20000.0,856.4,0,0,True,0.45283346050138035,False
1139487,2026-08-17T03:45:09.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.6,1.0,235.6,235.8,235.7,0.8,0.6,0.6,867.6,0.2,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36743968267730504,False
1139518,2026-08-17T03:45:24.619642+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.6,0.5,1.7,23.2,0.0,0.8,1.0,241.2,240.7,241.3,39.6,39.5,40.0,861.7,-16.5,50.18,0.0,-23.4,39.0,863.4,-39.7,-39.8,39.0,100.0,3324.0,3323.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.4659383793017781,False
1139549,2026-08-17T03:45:40.619185+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.6,1.0,243.0,243.1,243.0,0.8,0.6,0.6,867.6,-0.2,50.26,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37632350317898433,False
1139611,2026-08-17T03:46:11.619493+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.1,1.6,1.0,244.4,244.5,244.3,0.8,0.6,0.6,867.6,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3818003123740132,False
1139642,2026-08-17T03:46:26.618724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.0,5.0,0.0,0.9,1.0,243.7,243.5,243.7,47.7,48.1,47.8,862.7,-36.3,50.2,0.0,-33.9,39.0,862.7,-31.3,-29.8,39.0,100.0,3323.0,3322.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4682659954827809,False
1139673,2026-08-17T03:46:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.6,1.0,244.6,245.0,244.8,0.8,0.6,0.6,867.6,-0.2,50.26,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37635842884078097,False
1139704,2026-08-17T03:46:57.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,2.6,18.7,0.0,0.8,1.0,237.2,237.5,237.9,34.8,34.8,34.9,861.1,-21.2,50.12,0.0,-23.8,39.3,863.7,-39.9,-40.0,39.3,100.0,3324.0,3323.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.4654448355849117,False
1139766,2026-08-17T03:47:28.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.8,11.9,0.0,0.9,1.0,245.0,245.1,245.2,51.6,52.1,51.6,863.2,-39.1,50.24,0.0,-36.7,39.3,862.4,-27.2,-28.9,39.3,100.0,3320.0,3319.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.48871496345906207,False
1139797,2026-08-17T03:47:44.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.6,1.0,229.9,230.2,230.2,0.8,0.6,0.6,867.6,-0.1,50.13,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3667636778490504,False
1139859,2026-08-17T03:48:15.629201+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.6,1.0,241.9,242.0,242.0,0.8,0.6,0.6,867.6,0.0,50.26,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37352781732162266,False
1139921,2026-08-17T03:48:46.629053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.5,1.0,238.1,238.5,238.3,0.8,0.6,0.6,867.6,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37882935891885694,False
1139952,2026-08-17T03:49:01.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.1,13.0,0.0,0.9,1.0,240.3,239.9,240.4,60.2,60.7,60.4,864.2,-41.8,50.26,0.0,-34.4,39.7,863.1,-28.8,-29.6,39.7,100.0,3324.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5014908317636945,False
1139983,2026-08-17T03:49:17.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.1,1.5,1.0,242.2,242.3,242.1,0.8,0.6,0.6,867.6,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38919743709384935,False
1140014,2026-08-17T03:49:32.618575+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.7,0.3,3.1,30.0,0.0,0.9,2.0,232.5,232.8,233.2,40.9,40.6,40.9,862.0,-18.7,50.12,0.0,-21.8,39.7,865.1,-48.7,-48.9,39.7,100.0,3330.0,3328.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5005573507087354,False
1140076,2026-08-17T03:50:03.628950+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.1,1.9,0.0,0.8,1.0,245.2,245.2,245.4,56.0,56.6,56.1,863.3,-44.1,50.23,0.0,-40.1,39.7,864.4,-46.0,-46.0,39.7,100.0,3328.0,3327.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.5112550397421293,False
1140107,2026-08-17T03:50:19.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,244.6,244.7,244.5,0.8,0.6,0.6,867.6,-0.1,50.29,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3771758881197637,False
1140138,2026-08-17T03:50:34.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.0,18.6,0.0,0.8,2.0,240.9,240.6,241.0,45.1,45.1,46.0,862.4,-24.2,50.16,0.0,-31.3,40.2,864.4,-42.8,-42.7,40.2,100.0,3328.0,3326.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.46206616983658866,False
1140169,2026-08-17T03:50:50.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,243.2,243.1,243.3,0.8,0.6,0.6,867.6,-0.1,50.28,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.375735628824518,False
1140231,2026-08-17T03:51:21.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,244.3,244.3,244.2,0.8,0.6,0.6,867.6,0.0,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3750788185907401,False
1140262,2026-08-17T03:51:36.619198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.3,0.6,8.5,0.0,0.8,2.0,244.6,244.6,244.6,46.6,46.8,46.5,863.0,-33.4,50.22,0.0,-33.0,40.2,862.4,-24.9,-24.5,40.2,100.0,3322.0,3320.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.46173955932177874,False
1140293,2026-08-17T03:51:52.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,236.6,237.2,237.1,0.8,0.6,0.6,867.6,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3624668106810978,False
1140324,2026-08-17T03:52:07.629089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,0.1,0.6,0.0,0.8,2.0,244.4,244.2,244.5,37.4,37.3,37.3,862.0,-22.4,50.17,0.0,-28.2,40.2,862.1,-23.0,-22.7,40.2,100.0,3317.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4493897092135629,False
1140386,2026-08-17T03:52:38.618582+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,0.5,1.6,21.9,0.0,0.8,1.0,245.0,244.9,245.2,44.4,44.9,44.4,862.7,-34.0,50.2,0.0,-31.1,40.2,861.1,-12.1,-7.4,40.2,100.0,3315.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4749435321331291,False
1140417,2026-08-17T03:52:54.630918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,236.9,237.5,237.5,0.8,0.6,0.6,867.6,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3624668106810978,False
1140448,2026-08-17T03:53:09.629977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.6,5.9,0.0,0.8,2.0,245.0,245.1,245.1,43.9,44.3,43.9,862.8,-29.7,50.2,0.0,-31.1,40.6,863.4,-35.6,-35.6,40.6,100.0,3324.0,3322.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4563820870944322,False
1140479,2026-08-17T03:53:25.618897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.1,1.5,1.0,243.4,243.4,243.5,0.8,0.6,0.6,867.6,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37917983015318313,False
1140541,2026-08-17T03:53:56.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,245.8,246.0,245.8,0.8,0.6,0.6,867.6,0.0,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3736412271780688,False
1140572,2026-08-17T03:54:11.629309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.4,17.4,0.0,0.8,1.0,240.7,241.0,241.2,35.4,35.6,35.3,861.7,-17.9,50.11,0.0,-22.1,40.6,863.1,-35.3,-35.3,40.6,100.0,3323.0,3322.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4446472184609358,False
1140603,2026-08-17T03:54:27.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,244.5,244.8,244.5,0.8,0.6,0.6,867.6,-0.2,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.376464904451897,False
1140634,2026-08-17T03:54:42.629193+00:00,external_ems_2,bess_2,good,0.202,normal,PCS DC current and BMS current mismatch: 32.6,0.4,0.6,3.2,32.6,0.0,0.8,1.0,231.3,231.5,231.7,29.1,28.5,28.5,860.2,-2.5,50.03,0.0,-12.6,40.6,863.4,-35.1,-35.1,40.6,100.0,3324.0,3323.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4898294823416873,False
1140696,2026-08-17T03:55:13.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.0,0.2,0.4,0.0,0.8,2.0,246.2,246.0,246.4,43.6,43.6,43.6,862.6,-28.1,50.2,0.0,-30.6,40.6,862.4,-27.7,-27.3,40.6,100.0,3323.0,3321.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.46055017983718705,False
1140727,2026-08-17T03:55:29.629301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.5,1.0,229.8,230.3,230.8,0.8,0.6,0.6,867.6,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36793940476319914,False
1140758,2026-08-17T03:55:44.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.9,18.2,0.0,0.8,2.0,244.0,243.8,244.1,43.6,43.1,43.6,862.6,-27.2,50.2,0.0,-30.5,41.0,860.7,-9.0,-4.3,41.0,100.0,3317.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.46503488033477963,False
1140789,2026-08-17T03:56:00.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.6,1.0,231.2,231.3,232.0,0.8,0.6,0.6,867.6,0.0,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.364686095534711,False
1140851,2026-08-17T03:56:31.618892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.1,1.6,1.0,245.1,244.1,245.1,0.8,0.6,0.6,867.6,-0.1,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3728812212655823,False
1140913,2026-08-17T03:57:02.629900+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.8,0.0,0.1,1.6,1.0,242.4,240.6,243.2,0.8,0.6,0.6,867.6,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36835313862798763,False
1140944,2026-08-17T03:57:17.629378+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,2.9,4.3,1.3,20.1,0.0,0.8,1.0,242.0,240.3,243.2,33.3,29.4,33.7,861.4,-12.9,50.09,0.0,-20.0,41.0,862.7,-33.0,-32.5,41.0,100.0,3323.0,3322.0,25.4,24.6,24.8,20000.0,856.4,0,0,True,0.46879922051591205,False
1141006,2026-08-17T03:57:48.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.7,2.3,14.3,0.0,0.8,1.0,235.1,233.3,236.0,27.5,22.8,27.1,859.8,-9.0,50.01,0.0,-9.6,41.0,862.1,-23.3,-24.1,41.0,100.0,3320.0,3319.0,25.4,24.6,24.8,20000.0,856.4,0,0,True,0.4569002000306418,False
1141037,2026-08-17T03:58:04.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.1,1.6,1.0,246.4,245.0,246.2,0.8,0.6,0.6,867.6,0.1,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3729265423301932,False
1141068,2026-08-17T03:58:19.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.2,0.6,5.3,0.0,0.8,1.0,245.7,244.2,245.7,39.8,35.6,39.7,862.1,-24.7,50.16,0.0,-26.5,41.0,862.7,-30.0,-30.3,41.0,100.0,3322.0,3321.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.4650500960261295,False
1141099,2026-08-17T03:58:35.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.8,0.1,0.1,1.6,1.0,237.6,235.3,238.3,0.8,0.6,0.6,867.6,0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.367751650323904,False
1141161,2026-08-17T03:59:06.619058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.1,1.6,1.0,236.8,235.9,237.3,0.8,0.6,0.6,867.6,0.1,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3647034317600933,False
1141192,2026-08-17T03:59:21.628746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.0,0.6,2.5,0.0,0.8,2.0,244.1,243.5,244.3,35.0,32.0,34.9,861.7,-18.9,50.14,0.0,-23.0,41.4,861.1,-16.4,-16.9,41.4,100.0,3316.0,3314.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.4423047757340478,False
1141223,2026-08-17T03:59:37.629678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.0,0.1,1.6,1.0,230.3,228.3,230.3,0.8,0.6,0.6,867.6,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3668669767621748,False
1141254,2026-08-17T03:59:52.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.7,1.8,17.7,0.0,0.8,1.0,249.8,249.0,249.8,31.0,28.4,31.1,861.2,-15.9,50.11,0.0,-20.3,41.4,859.4,1.8,4.1,41.4,100.0,3308.0,3307.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.47681891970185397,False
1141316,2026-08-17T04:00:23.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.1,1.0,11.2,0.0,0.8,1.0,242.6,241.0,242.9,23.8,20.7,23.8,860.4,-10.4,50.1,0.0,-10.6,41.4,861.4,-21.6,-21.1,41.4,100.0,3317.0,3316.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.4491924004750995,False
1141347,2026-08-17T04:00:39.618876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.6,1.0,249.1,248.1,248.6,0.8,0.6,0.6,867.6,0.0,50.13,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37228052741126355,False
1141378,2026-08-17T04:00:54.630608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,1.5,15.1,0.0,0.8,2.0,222.5,220.4,222.4,21.3,18.1,20.7,858.2,12.4,49.92,0.0,5.3,41.4,859.7,-2.7,-1.7,41.4,100.0,3308.0,3306.0,25.4,24.6,24.8,20000.0,856.4,0,0,True,0.4706314748764499,False
1141471,2026-08-17T04:01:41.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.6,1.0,244.9,244.3,244.9,0.8,0.6,0.6,867.6,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37138213454928115,False
1141502,2026-08-17T04:01:56.618576+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,2.2,3.3,3.1,26.0,0.0,0.9,1.0,236.3,234.1,236.0,20.0,16.7,19.5,858.0,8.0,49.93,0.0,-0.6,41.4,861.1,-18.0,-18.5,41.4,100.0,3314.0,3313.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4570419318395283,False
1141533,2026-08-17T04:02:12.629658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.1,0.1,1.6,1.0,248.2,247.6,248.1,0.8,0.6,0.6,867.6,0.1,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37965792655247216,False
1141564,2026-08-17T04:02:27.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.6,0.3,3.8,0.0,0.9,1.0,248.0,247.0,248.5,26.1,23.5,26.1,860.4,-13.4,50.08,0.0,-16.3,41.4,860.7,-17.2,-16.9,41.4,100.0,3314.0,3313.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.43799974571718175,False
1141626,2026-08-17T04:02:58.628706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.8,1.6,14.6,0.0,0.9,2.0,238.2,236.4,238.3,20.0,16.4,20.2,858.8,1.7,49.95,0.0,-4.3,41.4,860.4,-12.9,-9.8,41.4,100.0,3315.0,3313.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4269161313926456,False
1141657,2026-08-17T04:03:14.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.6,1.0,239.7,238.7,239.6,0.8,0.6,0.6,867.6,0.0,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36178683848785725,False
1141688,2026-08-17T04:03:29.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,2.1,13.5,0.0,0.9,1.0,246.0,244.8,245.8,26.6,23.6,26.4,860.5,-8.9,50.08,0.0,-16.4,41.4,858.4,4.6,9.1,41.4,100.0,3309.0,3308.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.44589140241380193,False
1141719,2026-08-17T04:03:45.618689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.8,0.0,0.1,1.5,1.0,232.8,230.3,232.4,0.8,0.6,0.6,867.6,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37484205709627244,False
1141781,2026-08-17T04:04:16.629838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,248.7,248.5,248.4,0.8,0.6,0.6,867.6,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38430752931970746,False
1141812,2026-08-17T04:04:31.619093+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,1.2,1.7,2.6,22.7,0.0,0.9,1.0,227.8,226.6,227.3,22.2,20.5,20.7,858.5,3.3,49.94,0.0,2.3,41.7,861.1,-19.4,-19.3,41.7,100.0,3315.0,3314.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4501253164964686,False
1141843,2026-08-17T04:04:47.629714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,247.1,247.5,247.1,0.8,0.6,0.6,867.6,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3777856984371703,False
1141874,2026-08-17T04:05:02.618580+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.2,1.6,3.3,24.1,0.0,0.9,1.0,222.6,222.8,222.8,21.0,19.4,19.9,857.4,6.3,49.91,0.0,10.6,41.7,860.7,-17.8,-17.5,41.7,100.0,3305.0,3304.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4849983358200889,False
1141967,2026-08-17T04:05:49.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,242.2,242.3,242.4,0.8,0.6,0.6,867.6,0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3747406537281166,False
1141998,2026-08-17T04:06:04.618601+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.1,1.8,2.3,24.5,0.0,1.0,1.0,236.4,236.4,236.5,19.1,17.3,18.1,858.1,10.3,49.91,0.0,0.3,41.7,860.4,-14.2,-14.7,41.7,100.0,3313.0,3312.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4332294796727181,False
1142029,2026-08-17T04:06:20.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,238.4,239.1,238.9,0.8,0.6,0.6,867.6,0.0,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37178701503709805,False
1142091,2026-08-17T04:06:51.618872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.1,0.1,1.5,1.0,226.1,225.0,226.3,0.8,0.6,0.6,867.6,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3836462937045087,False
1142122,2026-08-17T04:07:06.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.2,0.2,4.4,0.0,0.9,2.0,251.8,250.6,252.0,19.7,16.6,19.8,859.3,-6.1,50.03,0.0,-10.2,41.7,859.1,-1.7,-0.3,41.7,100.0,3311.0,3309.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4392388512810363,False
1142153,2026-08-17T04:07:22.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.5,1.0,245.2,244.4,245.4,0.8,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37182701162526804,False
1142184,2026-08-17T04:07:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.8,0.7,9.7,0.0,0.9,1.0,245.6,244.0,245.7,19.8,16.0,19.6,858.4,-2.2,50.03,0.0,-2.4,41.7,857.7,7.5,7.1,41.7,100.0,3303.0,3302.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4266174936370347,False
1142246,2026-08-17T04:08:08.629266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.6,0.5,5.4,0.0,0.9,1.0,250.5,248.9,250.4,20.2,16.6,19.9,859.2,-6.8,50.02,0.0,-5.5,41.7,859.7,-12.2,-12.2,41.7,100.0,3307.0,3306.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4427854701154184,False
1142277,2026-08-17T04:08:24.618973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.1,0.0,0.1,1.6,1.0,247.4,246.2,247.5,0.8,0.6,0.6,867.6,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.40001079897598607,False
1142308,2026-08-17T04:08:39.629014+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,4.0,1.3,3.1,31.7,0.0,0.9,1.0,224.0,220.1,224.1,21.0,20.9,19.7,856.6,19.5,49.86,0.0,9.7,41.7,859.7,-12.2,-12.2,41.7,100.0,3310.0,3309.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.49262668373214336,False
1142339,2026-08-17T04:08:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.8,0.0,0.1,1.6,1.0,252.2,251.0,252.2,0.9,0.6,0.6,867.6,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.42015705713879026,False
1142401,2026-08-17T04:09:26.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.1,0.0,0.1,1.6,1.0,247.0,245.9,246.8,0.8,0.6,0.6,867.6,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.3989960309007792,False
1142432,2026-08-17T04:09:41.629342+00:00,external_ems_2,bess_2,good,0.1652,normal,PCS DC current and BMS current mismatch: 30.3,3.7,1.4,2.8,30.3,0.0,0.9,1.0,232.0,228.3,231.4,20.3,18.9,19.4,857.3,15.4,49.92,0.0,0.5,41.7,860.1,-14.9,-14.6,41.7,100.0,3311.0,3310.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.46094042683972114,False
1142494,2026-08-17T04:10:12.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.9,0.5,7.7,0.0,0.9,2.0,248.9,247.7,248.5,25.1,22.2,24.8,859.9,-9.7,50.07,0.0,-15.3,41.7,860.4,-17.4,-17.4,41.7,100.0,3313.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.434180108302413,False
1142556,2026-08-17T04:10:43.619005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.8,1.2,12.4,0.0,0.9,2.0,246.4,245.1,246.1,27.9,25.1,27.7,860.3,-14.0,50.09,0.0,-17.5,41.7,859.1,-1.6,0.7,41.7,100.0,3313.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4307656781644142,False
1142587,2026-08-17T04:10:59.618892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.8,0.1,0.1,1.6,1.0,228.4,225.9,228.3,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.3963589356834508,False
1142618,2026-08-17T04:11:14.619175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.9,0.6,9.2,0.0,0.9,2.0,250.4,249.9,250.4,31.3,28.4,31.3,860.7,-21.5,50.12,0.0,-20.8,41.7,860.1,-12.3,-9.4,41.7,100.0,3311.0,3309.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.45002231880329774,False
1142649,2026-08-17T04:11:30.619464+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.6,1.0,248.6,248.0,248.4,0.8,0.6,0.6,867.6,0.0,50.16,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.40144563513855774,False
1142711,2026-08-17T04:12:01.629357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.1,0.0,0.1,1.6,1.0,233.4,232.8,234.1,0.8,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.39515784466137455,False
1142742,2026-08-17T04:12:16.629563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.8,0.6,0.8,0.0,0.9,1.0,248.6,247.9,248.7,39.2,36.4,39.2,861.8,-30.3,50.16,0.0,-26.7,41.7,862.4,-31.1,-30.9,41.7,100.0,3321.0,3320.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4666464987411925,False
1142773,2026-08-17T04:12:32.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.3,0.1,1.6,1.0,245.0,244.4,245.0,0.8,0.6,0.6,867.6,-0.3,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.40305515858277624,False
1142804,2026-08-17T04:12:47.629118+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,1.7,4.0,2.2,26.0,0.0,0.9,2.0,229.4,228.6,230.3,27.9,23.9,27.5,859.5,2.2,50.0,0.0,-6.6,42.1,861.7,-23.8,-23.3,42.1,100.0,3312.0,3310.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4493519355976415,False
1142866,2026-08-17T04:13:18.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,0.4,6.2,0.0,0.9,1.0,246.9,246.0,246.8,43.2,40.3,43.2,862.3,-27.9,50.19,0.0,-29.6,42.1,862.7,-34.1,-33.9,42.1,100.0,3322.0,3321.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4595213362595634,False
1142897,2026-08-17T04:13:34.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.4,0.1,1.6,1.0,245.3,244.6,245.3,0.8,0.6,0.7,867.6,0.4,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4037960374718813,False
1142928,2026-08-17T04:13:49.618583+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,1.7,3.7,3.4,31.6,0.0,0.9,2.0,230.4,229.7,231.4,30.1,26.4,29.7,859.7,-3.9,50.02,0.0,-10.7,42.1,863.1,-35.5,-35.4,42.1,100.0,3324.0,3322.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4903904252527895,False
1142959,2026-08-17T04:14:05.619621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.0,0.1,1.6,1.0,246.8,246.3,246.8,0.8,0.6,0.7,867.7,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.41033540336286123,False
1143021,2026-08-17T04:14:36.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,3.1,0.0,0.1,1.5,1.0,234.5,233.4,235.3,0.9,0.6,0.6,867.6,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4056449300551249,False
1143052,2026-08-17T04:14:51.628725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.6,15.6,0.0,0.9,2.0,246.7,246.2,246.4,48.3,47.1,48.0,863.0,-32.5,50.22,0.0,-34.0,42.1,861.4,-16.9,-13.0,42.1,100.0,3317.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.46551734988085397,False
1143083,2026-08-17T04:15:07.629637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.2,0.1,1.6,1.0,243.0,242.8,242.7,0.9,0.6,0.7,867.7,0.2,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.391393467432574,False
1143114,2026-08-17T04:15:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.4,4.4,0.0,0.9,2.0,243.2,243.2,243.3,48.9,49.1,48.8,863.3,-34.5,50.23,0.0,-34.8,42.5,863.7,-38.9,-39.5,42.5,100.0,3322.0,3320.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.46940885904796836,False
1143176,2026-08-17T04:15:53.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,2.0,17.4,0.0,0.9,1.0,245.0,244.9,245.0,49.0,49.4,49.0,863.4,-34.3,50.23,0.0,-34.6,42.5,861.4,-16.9,-11.3,42.5,100.0,3321.0,3320.0,25.3,24.4,24.8,20000.0,856.4,0,0,True,0.48154199882786747,False
