id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1143207,2026-08-17T04:16:09.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.0,0.1,1.6,1.0,235.7,236.1,236.1,0.9,0.6,0.6,867.7,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3766932642362104,False
1143238,2026-08-17T04:16:24.619180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,2.1,19.7,0.0,0.8,1.0,244.1,244.1,244.2,48.2,48.6,48.1,862.0,-19.7,50.23,0.0,-21.2,42.5,864.1,-39.4,-39.1,42.5,100.0,3326.0,3325.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.48063177301477783,False
1143269,2026-08-17T04:16:40.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.0,0.1,1.6,1.0,243.9,243.9,243.9,0.8,0.6,0.7,867.7,0.0,50.26,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3825409241805706,False
1143331,2026-08-17T04:17:11.618835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.1,0.4,0.1,1.6,1.0,245.4,245.4,245.2,0.9,0.6,0.7,867.6,-0.4,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4085180870584182,False
1143362,2026-08-17T04:17:26.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,2.1,5.2,0.0,0.8,1.0,242.9,243.1,243.1,39.6,39.5,39.7,862.0,-33.1,50.13,0.0,-25.8,42.5,864.1,-38.3,-38.2,42.5,100.0,3326.0,3325.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.46276508307028036,False
1143393,2026-08-17T04:17:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.6,1.0,244.2,244.6,244.4,0.8,0.6,0.7,867.6,0.0,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37876791603139437,False
1143424,2026-08-17T04:17:57.618581+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,1.0,2.8,20.2,0.0,0.8,1.0,230.8,231.1,231.1,30.8,29.8,30.0,860.9,-17.3,50.05,0.0,-13.4,42.9,863.7,-37.5,-37.4,42.9,100.0,3323.0,3322.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.46484175772600783,False
1143486,2026-08-17T04:18:28.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.6,2.1,0.0,0.8,1.0,245.4,245.2,245.5,45.4,45.8,45.5,863.1,-34.6,50.21,0.0,-32.0,42.9,863.7,-36.7,-36.5,42.9,100.0,3325.0,3324.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4661848369820536,False
1143548,2026-08-17T04:18:59.618830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.1,0.8,8.8,0.0,0.9,2.0,244.9,245.3,245.2,35.9,35.8,35.9,861.9,-17.5,50.15,0.0,-25.6,42.9,862.7,-26.3,-26.3,42.9,100.0,3320.0,3318.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4320802659110249,False
1143579,2026-08-17T04:19:15.618705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.1,0.1,1.7,1.0,239.0,239.7,239.6,0.9,0.6,0.7,867.6,0.1,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37596772835512965,False
1143641,2026-08-17T04:19:46.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.1,0.1,1.7,1.0,233.8,234.2,233.9,0.9,0.6,0.6,867.6,-0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3752262257317924,False
1143672,2026-08-17T04:20:01.629647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.7,18.9,0.0,0.9,1.0,247.9,247.9,248.1,42.1,42.6,42.1,862.8,-32.0,50.19,0.0,-29.8,42.9,861.1,-13.1,-5.2,42.9,100.0,3319.0,3318.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4703811154191146,False
1143703,2026-08-17T04:20:17.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.7,1.0,246.3,246.5,246.4,0.8,0.6,0.6,867.6,0.2,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3752388654940548,False
1143734,2026-08-17T04:20:32.619067+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.6,0.9,2.1,31.1,0.0,0.9,1.0,232.2,232.3,232.8,29.1,28.2,28.4,861.3,-2.5,50.11,0.0,-12.7,43.3,863.4,-33.6,-33.5,43.3,100.0,3324.0,3323.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4653025399284617,False
1143796,2026-08-17T04:21:03.618575+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.5,0.9,2.7,27.3,0.0,0.9,1.0,230.9,231.3,231.4,27.7,26.8,27.0,860.4,-5.3,50.01,0.0,-8.3,43.3,863.1,-32.6,-32.7,43.3,100.0,3322.0,3321.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4604927975170301,False
1143827,2026-08-17T04:21:19.628768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.1,1.6,1.0,248.7,248.9,248.9,0.8,0.6,0.6,867.6,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38608316240236834,False
1143858,2026-08-17T04:21:34.629896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.1,13.5,0.0,0.9,2.0,244.6,244.3,244.8,36.0,36.1,36.6,862.3,-17.9,50.1,0.0,-25.3,43.3,863.4,-31.4,-31.6,43.3,100.0,3323.0,3321.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4392589930545075,False
1143889,2026-08-17T04:21:50.629339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.0,0.1,1.6,1.0,243.3,243.6,243.5,0.9,0.6,0.6,867.6,0.0,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38196010838149286,False
1143951,2026-08-17T04:22:21.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.6,1.0,245.9,246.1,246.0,0.8,0.6,0.7,867.6,0.2,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3721429452535791,False
1143982,2026-08-17T04:22:36.629647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.6,5.2,0.0,0.8,1.0,244.8,244.8,245.1,37.8,37.3,37.8,862.3,-22.0,50.16,0.0,-26.1,43.3,861.7,-16.8,-16.6,43.3,100.0,3320.0,3319.0,25.4,24.6,24.8,20000.0,856.4,0,0,True,0.44670361135161496,False
1144013,2026-08-17T04:22:52.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.1,0.1,1.6,1.0,226.6,227.0,227.2,0.9,0.6,0.6,867.6,-0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3948037554144837,False
1144106,2026-08-17T04:23:38.629011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.1,1.7,16.2,0.0,0.8,2.0,244.1,242.7,244.3,37.7,33.6,37.5,862.1,-21.1,50.15,0.0,-25.0,43.7,860.4,-4.9,-0.1,43.7,100.0,3310.0,3308.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.46675311322857754,False
1144137,2026-08-17T04:23:54.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,3.1,0.1,0.1,1.6,1.0,234.7,233.0,235.3,0.8,0.6,0.6,867.6,-0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3750088166032996,False
1144168,2026-08-17T04:24:09.619114+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,5.0,0.6,5.3,0.0,0.8,2.0,247.9,246.7,248.2,35.4,31.5,36.5,862.1,-23.8,50.15,0.0,-23.3,43.7,862.7,-29.1,-28.8,43.7,100.0,3323.0,3321.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.4642460339452112,False
1144199,2026-08-17T04:24:25.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.1,0.0,0.1,1.6,1.0,245.5,244.1,245.5,0.8,0.6,0.6,867.6,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37605202595669457,False
1144261,2026-08-17T04:24:56.629305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.8,0.0,0.1,1.6,1.0,248.6,247.5,248.6,0.9,0.6,0.6,867.6,0.0,50.16,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3898389713219945,False
1144292,2026-08-17T04:25:11.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,4.1,1.3,12.7,0.0,0.8,2.0,242.5,240.4,243.5,31.4,27.4,31.5,861.4,-14.5,50.06,0.0,-19.4,43.7,862.7,-27.2,-28.6,43.7,100.0,3320.0,3318.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.4533703047315334,False
1144323,2026-08-17T04:25:27.629617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.0,0.1,1.6,1.0,246.1,244.9,246.2,0.8,0.6,0.6,867.6,0.0,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37038991192596515,False
1144354,2026-08-17T04:25:42.618572+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,2.9,4.9,3.1,20.2,0.0,0.8,1.0,230.6,228.8,231.7,25.9,21.0,25.6,859.6,-8.7,49.99,0.0,-7.3,43.7,862.7,-28.9,-28.7,43.7,100.0,3320.0,3321.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.47864033795681227,False
1144416,2026-08-17T04:26:13.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,0.3,9.7,0.0,0.8,1.0,246.3,245.2,246.2,37.2,34.2,37.2,862.1,-18.3,50.15,0.0,-24.8,43.7,862.4,-28.0,-28.5,43.7,100.0,3318.0,3317.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.4521132537857576,False
1144447,2026-08-17T04:26:29.629201+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,3.1,0.0,0.1,1.6,1.0,228.7,227.6,229.4,0.9,0.6,0.6,867.6,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.39386159423484474,False
1144478,2026-08-17T04:26:44.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.4,2.6,0.0,0.8,2.0,244.7,243.8,244.6,37.0,33.8,36.8,862.1,-19.9,50.15,0.0,-24.7,43.7,861.7,-17.3,-17.3,43.7,100.0,3316.0,3314.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.44562484540945596,False
1144509,2026-08-17T04:27:00.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.1,1.7,1.0,229.6,228.2,230.0,0.8,0.6,0.6,867.6,0.0,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3669925210996212,False
1144602,2026-08-17T04:27:46.629830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,1.7,13.9,0.0,0.8,2.0,244.5,243.6,244.4,36.8,33.5,36.6,862.1,-18.7,50.15,0.0,-24.5,44.1,860.4,-4.8,-0.4,44.1,100.0,3311.0,3309.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.4610708175683168,False
1144633,2026-08-17T04:28:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.1,1.7,1.0,228.0,226.6,228.3,0.8,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36984809372167526,False
1144664,2026-08-17T04:28:17.619301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.0,4.1,0.0,0.8,1.0,249.2,248.2,248.9,36.4,33.3,36.3,862.1,-26.2,50.15,0.0,-24.3,44.1,862.1,-22.1,-21.7,44.1,100.0,3321.0,3320.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.46896272445635834,False
1144726,2026-08-17T04:28:48.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.4,0.4,9.8,0.0,0.8,3.0,240.9,240.0,241.6,32.3,29.1,32.5,861.1,-17.8,50.07,0.0,-13.6,44.1,860.7,-8.0,-2.9,44.1,100.0,3320.0,3317.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.45728646644165927,False
1144757,2026-08-17T04:29:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.0,0.1,1.7,1.0,241.7,241.1,242.3,0.8,0.6,0.6,867.6,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36353034051051,False
1144788,2026-08-17T04:29:19.618870+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,2.0,3.0,1.8,21.2,0.0,0.8,1.0,239.8,238.3,240.3,27.5,24.6,27.6,860.9,-7.0,50.1,0.0,-12.1,44.1,862.7,-28.2,-27.9,44.1,100.0,3322.0,3321.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.4578223869064943,False
1144819,2026-08-17T04:29:35.619137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.2,0.1,1.7,1.0,246.2,245.4,246.1,0.8,0.6,0.6,867.6,0.2,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3735072690524601,False
1144881,2026-08-17T04:30:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,1.7,1.0,247.2,246.5,247.0,0.8,0.6,0.6,867.6,-0.1,50.17,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3714464713430348,False
1144912,2026-08-17T04:30:21.629037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.5,11.7,0.0,0.8,1.0,247.7,246.9,247.8,35.3,32.3,35.1,861.9,-15.4,50.14,0.0,-23.4,44.1,862.4,-27.1,-27.0,44.1,100.0,3321.0,3320.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.4623887394899225,False
1144943,2026-08-17T04:30:37.629073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.1,0.1,1.7,1.0,234.9,233.6,235.6,0.8,0.6,0.6,867.6,0.1,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36613933927843495,False
1144974,2026-08-17T04:30:52.630579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.7,0.8,6.5,0.0,0.9,2.0,240.5,239.5,241.0,26.0,22.3,25.7,860.6,-10.2,50.02,0.0,-12.8,44.5,861.4,-16.7,-15.6,44.5,100.0,3317.0,3315.0,25.4,24.5,24.9,20000.0,856.4,0,0,True,0.4296795298417804,False
1145036,2026-08-17T04:31:23.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.5,4.6,0.0,0.9,2.0,246.4,245.8,246.2,33.0,32.3,32.8,861.9,-21.2,50.13,0.0,-22.1,44.5,862.4,-25.8,-25.7,44.5,100.0,3321.0,3319.0,25.4,24.5,24.9,20000.0,856.4,0,0,True,0.4410282061459775,False
1145067,2026-08-17T04:31:39.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.7,1.0,227.0,227.4,227.4,0.8,0.6,0.6,867.6,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3714152137734754,False
1145129,2026-08-17T04:32:10.628982+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.7,1.0,248.8,248.9,248.7,0.8,0.6,0.6,867.6,-0.2,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37724571011087116,False
1145191,2026-08-17T04:32:41.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.1,1.7,1.0,248.3,248.5,248.2,0.8,0.6,0.6,867.6,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3821936217177135,False
1145222,2026-08-17T04:32:56.629195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.1,7.9,0.0,0.8,2.0,235.4,235.6,235.7,23.0,22.3,22.4,859.8,-9.2,50.0,0.0,-0.6,44.5,859.7,-1.3,1.8,44.5,100.0,3312.0,3310.0,25.4,24.6,24.8,20000.0,856.4,0,0,True,0.4286576732012339,False
1145253,2026-08-17T04:33:12.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.7,1.0,246.7,247.3,246.9,0.8,0.6,0.6,867.6,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36572831885258106,False
1145284,2026-08-17T04:33:27.618579+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,1.1,1.8,21.7,0.0,0.9,1.0,235.5,235.6,235.8,22.0,20.9,21.4,859.9,0.6,50.01,0.0,-6.6,44.5,861.7,-21.1,-21.2,44.5,100.0,3318.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4297263700232879,False
1145346,2026-08-17T04:33:58.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,3.0,14.0,0.0,0.9,1.0,225.3,224.5,225.4,20.9,19.3,20.0,858.4,-3.1,49.95,0.0,1.6,44.5,861.4,-17.1,-17.3,44.5,100.0,3315.0,3314.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.46219680415888476,False
1145377,2026-08-17T04:34:14.628836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.1,1.7,1.0,247.8,248.8,248.3,0.8,0.6,0.6,867.6,-0.1,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37001483374972016,False
1145408,2026-08-17T04:34:29.628897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.0,19.9,0.0,0.9,1.0,237.8,237.9,238.1,21.3,20.2,20.7,859.7,0.3,50.02,0.0,-10.8,44.5,861.7,-19.6,-19.6,44.5,100.0,3317.0,3316.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.42896489852971975,False
1145439,2026-08-17T04:34:45.628964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.7,1.0,245.6,245.9,245.5,0.8,0.6,0.6,867.6,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3718400184665568,False
1145501,2026-08-17T04:35:16.629232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.7,1.0,250.4,250.5,250.1,0.8,0.6,0.6,867.6,0.2,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38315705402925104,False
1145532,2026-08-17T04:35:31.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.1,5.0,0.0,0.9,2.0,248.9,248.6,248.6,25.0,25.0,24.8,860.8,-9.0,50.08,0.0,-16.2,44.5,860.7,-14.0,-10.7,44.5,100.0,3317.0,3315.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4354781055203432,False
1145563,2026-08-17T04:35:47.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.7,1.0,227.2,226.6,227.0,0.8,0.6,0.6,867.6,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3652605552268973,False
1145594,2026-08-17T04:36:02.628818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.5,2.3,0.0,1.0,1.0,246.8,246.9,246.9,21.1,20.4,20.6,860.2,-10.5,50.05,0.0,-13.1,44.5,860.7,-12.8,-12.8,44.5,100.0,3316.0,3315.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4296953810288541,False
1145656,2026-08-17T04:36:33.619073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,5.1,0.0,1.0,2.0,246.5,246.6,246.4,24.7,24.5,24.3,860.6,-12.4,50.08,0.0,-15.6,44.9,860.1,-7.3,-2.6,44.9,100.0,3314.0,3312.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4263373421236304,False
1145687,2026-08-17T04:36:49.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.7,1.0,228.4,228.5,228.4,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36406835413327765,False
1145718,2026-08-17T04:37:04.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,1.4,15.4,0.0,1.0,2.0,249.7,250.0,249.8,23.9,23.9,23.8,860.5,-11.3,50.07,0.0,-15.2,44.9,859.1,4.1,4.6,44.9,100.0,3307.0,3305.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4488805927226027,False
1145749,2026-08-17T04:37:20.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.7,1.0,248.2,248.5,248.0,0.8,0.6,0.6,867.6,0.0,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36918552757094414,False
1145811,2026-08-17T04:37:51.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.7,1.0,247.8,248.0,247.8,0.8,0.6,0.6,867.6,0.0,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36780961681738017,False
1145842,2026-08-17T04:38:06.618577+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.7,1.9,3.1,29.3,0.0,1.0,2.0,226.6,225.9,226.2,22.9,21.0,21.1,858.0,12.2,49.92,0.0,10.8,44.9,861.1,-17.1,-16.9,44.9,100.0,3310.0,3308.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.46389279082763046,False
1145873,2026-08-17T04:38:22.628843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.7,1.0,252.0,252.1,251.5,0.8,0.6,0.6,867.6,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3939976780496571,False
1145904,2026-08-17T04:38:37.630283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.7,14.9,0.0,1.0,1.0,240.2,240.5,240.3,19.4,18.4,18.7,859.4,-1.5,50.02,0.0,-11.6,44.9,861.1,-16.4,-16.6,44.9,100.0,3316.0,3315.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4161216090683237,False
1145966,2026-08-17T04:39:08.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.7,13.2,0.0,1.0,1.0,245.1,245.3,245.3,19.3,18.6,18.7,859.4,-3.0,50.02,0.0,-10.2,44.9,861.1,-16.2,-16.0,44.9,100.0,3314.0,3313.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4243174541730276,False
1145997,2026-08-17T04:39:24.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.1,0.1,1.7,1.0,240.1,240.9,240.6,0.8,0.6,0.6,867.6,0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.369208335480274,False
1146028,2026-08-17T04:39:39.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.1,9.9,0.0,1.0,1.0,247.1,247.6,247.4,22.2,21.8,21.7,860.2,-6.1,50.06,0.0,-13.5,44.9,859.1,3.8,3.9,44.9,100.0,3311.0,3310.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.42614873992042906,False
1146059,2026-08-17T04:39:55.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.7,1.0,225.3,225.7,225.4,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3699535034924874,False
1146121,2026-08-17T04:40:26.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.7,1.0,250.0,250.4,249.8,0.8,0.6,0.6,867.6,0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37689058219731203,False
1146183,2026-08-17T04:40:57.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.7,1.0,233.7,233.8,233.6,0.8,0.6,0.6,867.6,0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36286780611177577,False
1146214,2026-08-17T04:41:12.618752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.9,12.9,0.0,0.9,2.0,233.3,233.4,233.6,18.7,17.3,18.0,858.8,3.8,49.96,0.0,-4.3,44.9,859.7,-9.1,-5.6,44.9,100.0,3312.0,3310.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.40862943049468275,False
1146276,2026-08-17T04:41:43.628679+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,2.1,3.4,20.3,0.0,0.9,2.0,226.3,225.9,226.2,23.4,21.3,22.1,857.3,5.8,49.89,0.0,5.9,44.9,860.7,-14.5,-15.0,44.9,100.0,3315.0,3313.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4565325070477629,False
1146307,2026-08-17T04:41:59.629221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.7,1.0,252.6,253.1,252.3,0.8,0.6,0.6,867.6,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3854815913059645,False
1146338,2026-08-17T04:42:14.629430+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.7,7.1,0.0,0.8,1.0,248.4,248.4,248.2,22.2,22.1,21.9,860.0,-8.4,50.06,0.0,-13.2,44.9,860.7,-15.5,-15.6,44.9,100.0,3313.0,3314.0,25.3,24.5,24.7,20000.0,856.4,0,0,True,0.43138815537682745,False
1146369,2026-08-17T04:42:30.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.7,1.0,245.3,245.6,245.1,0.8,0.6,0.6,867.6,0.0,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36389075395603326,False
1146431,2026-08-17T04:43:01.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.7,1.0,228.3,228.2,228.7,0.8,0.6,0.6,867.6,0.0,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36525300899103796,False
1146462,2026-08-17T04:43:16.619635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,7.4,0.0,0.9,2.0,253.2,253.5,253.1,22.1,21.5,21.7,860.0,-4.2,50.03,0.0,-13.4,44.9,860.4,-11.6,-11.9,44.9,100.0,3314.0,3312.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4536849504333849,False
1146493,2026-08-17T04:43:32.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,1.7,1.0,234.5,235.2,235.1,0.8,0.6,0.6,867.6,-0.1,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36023656317689645,False
1146524,2026-08-17T04:43:47.619048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.9,15.5,0.0,0.9,2.0,247.1,247.3,247.0,21.6,21.3,21.2,860.0,-6.5,50.05,0.0,-12.7,44.9,858.1,9.0,8.2,44.9,100.0,3301.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4390178484638851,False
1146586,2026-08-17T04:44:18.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.7,4.9,0.0,0.9,2.0,252.4,252.5,252.1,20.4,20.2,20.2,859.7,-8.4,50.04,0.0,-11.6,44.9,860.4,-13.3,-13.4,44.9,100.0,3313.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.44868675282822534,False
1146617,2026-08-17T04:44:34.628839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.7,1.0,248.3,248.8,248.3,0.8,0.6,0.6,867.6,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3677433455651593,False
1146648,2026-08-17T04:44:49.628797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.8,8.7,0.0,0.9,2.0,224.2,223.9,224.3,27.2,25.0,25.5,857.6,5.4,49.89,0.0,3.3,44.9,859.4,-3.3,-1.5,44.9,100.0,3311.0,3309.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4363512960288655,False
1146741,2026-08-17T04:45:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.2,0.1,1.7,1.0,247.1,247.8,247.1,0.8,0.6,0.6,867.6,-0.2,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38276307557096445,False
1146772,2026-08-17T04:45:51.618583+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.1,1.6,2.8,29.3,0.0,0.9,1.0,229.2,229.2,229.3,20.6,19.0,19.6,857.9,13.6,49.9,0.0,2.1,44.9,860.7,-15.7,-15.8,44.9,100.0,3313.0,3312.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.44815884137447104,False
1146803,2026-08-17T04:46:07.630299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.7,1.0,251.3,251.9,251.3,0.8,0.6,0.6,867.6,0.0,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3826708532585263,False
1146834,2026-08-17T04:46:22.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,4.0,0.0,0.9,1.0,248.5,248.7,248.3,23.7,23.3,23.4,860.2,-12.7,50.07,0.0,-14.5,45.2,860.7,-16.7,-16.8,45.2,100.0,3314.0,3313.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.43365391691420463,False
1146896,2026-08-17T04:46:53.618850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.4,2.1,0.0,0.9,2.0,248.5,248.6,248.6,20.9,20.3,20.6,859.7,-7.9,50.04,0.0,-14.0,45.2,860.1,-5.8,-4.0,45.2,100.0,3311.0,3309.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4312497134203283,False
1146927,2026-08-17T04:47:09.629334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.1,1.7,1.0,237.9,238.4,238.3,0.8,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3670124237625825,False
1146958,2026-08-17T04:47:24.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.5,6.4,0.0,0.9,1.0,246.7,247.3,246.9,23.1,22.9,22.7,860.2,-13.3,50.07,0.0,-14.5,45.2,859.7,-6.9,-2.4,45.2,100.0,3312.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.429446657983558,False
1146989,2026-08-17T04:47:40.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,1.6,1.0,224.9,225.4,224.9,0.8,0.6,0.6,867.6,0.2,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37854913775859966,False
1147051,2026-08-17T04:48:11.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.1,1.6,1.0,231.5,231.0,231.5,0.8,0.6,0.6,867.6,-0.3,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.36834183276566257,False
1147082,2026-08-17T04:48:26.628955+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.6,10.7,0.0,0.9,2.0,252.5,252.2,252.2,23.2,22.4,22.8,860.1,-5.9,50.07,0.0,-14.4,45.2,860.7,-16.6,-16.6,45.2,100.0,3314.0,3312.0,25.3,24.4,24.8,20000.0,856.4,0,0,True,0.45819664015110995,False
1147113,2026-08-17T04:48:42.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.6,1.0,248.4,248.7,248.5,0.8,0.6,0.6,867.6,0.0,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.369976515500549,False
1147144,2026-08-17T04:48:57.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.3,2.9,0.0,0.9,1.0,232.1,231.3,232.4,19.5,16.1,19.6,858.8,2.9,49.94,0.0,1.3,45.2,859.1,0.0,2.2,45.2,100.0,3309.0,3308.0,25.3,24.4,24.8,20000.0,856.4,0,0,True,0.40921691930400356,False
1147237,2026-08-17T04:49:44.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.6,1.0,247.6,246.6,247.4,0.8,0.6,0.6,867.6,0.0,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36664068322826265,False
1147268,2026-08-17T04:49:59.630477+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,3.2,2.5,10.9,0.0,0.8,1.0,224.1,220.2,224.7,20.4,17.2,20.0,857.6,-0.4,49.9,0.0,3.6,45.2,860.1,-11.3,-9.0,45.2,100.0,3307.0,3306.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4799560052883949,False
1147299,2026-08-17T04:50:15.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.6,1.0,251.9,251.3,251.9,0.8,0.6,0.6,867.6,-0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3809676531722432,False
1147361,2026-08-17T04:50:46.630288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.1,1.6,1.0,246.9,245.9,247.0,0.8,0.6,0.6,867.6,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36657086629327346,False
1147392,2026-08-17T04:51:01.618589+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,2.7,5.3,2.4,22.5,0.0,0.8,1.0,239.3,237.1,239.8,21.9,16.6,21.5,859.0,1.9,50.0,0.0,-6.9,45.2,861.4,-20.6,-20.5,45.2,100.0,3315.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4610564306956465,False
1147423,2026-08-17T04:51:17.628768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.1,0.1,1.6,1.0,248.4,247.0,249.0,0.8,0.6,0.6,867.6,0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3735927771041346,False
1147454,2026-08-17T04:51:32.628817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.6,1.2,14.4,0.0,0.8,2.0,245.8,244.5,245.6,29.3,25.7,29.0,860.9,-16.0,50.1,0.0,-18.4,45.2,859.7,-1.6,1.0,45.2,100.0,3317.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.44178602122470795,False
1147516,2026-08-17T04:52:03.630542+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.5,3.2,1.8,24.7,0.0,0.8,2.0,250.2,249.7,250.2,29.6,26.4,29.5,860.9,-23.0,50.1,0.0,-19.2,45.2,859.1,1.7,2.2,45.2,100.0,3307.0,3305.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.47916389851724145,False
1147547,2026-08-17T04:52:19.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.1,0.1,1.6,1.0,248.9,248.2,248.6,0.8,0.6,0.6,867.6,0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3811204356115772,False
1147578,2026-08-17T04:52:34.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.1,1.0,14.8,0.0,0.8,1.0,240.0,238.2,240.5,24.1,21.0,23.9,860.7,-7.6,50.04,0.0,-9.3,45.2,861.7,-22.4,-22.7,45.2,100.0,3318.0,3317.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.43540643388571854,False
1147609,2026-08-17T04:52:50.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.2,0.1,1.6,1.0,232.8,231.5,232.9,0.8,0.6,0.6,867.6,0.2,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36645066080310196,False
1147671,2026-08-17T04:53:21.619534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.6,1.0,245.6,245.0,245.5,0.8,0.6,0.6,867.6,-0.1,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36448463693951016,False
1147702,2026-08-17T04:53:36.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,1.9,12.0,0.0,1.0,2.0,249.3,248.6,249.3,29.6,26.8,30.0,860.2,-12.8,50.12,0.0,-14.2,45.7,862.1,-24.8,-24.5,45.7,100.0,3319.0,3317.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.44426819278446067,False
1147764,2026-08-17T04:54:07.618589+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,1.7,4.2,1.7,20.1,0.0,1.0,2.0,230.1,228.8,230.5,24.2,20.0,23.7,859.4,3.3,49.98,0.0,0.6,45.7,861.1,-16.8,-15.4,45.7,100.0,3316.0,3314.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.42919925945864723,False
1147826,2026-08-17T04:54:38.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.6,1.3,11.1,0.0,1.0,2.0,242.7,241.4,243.4,28.8,26.3,28.9,861.1,-16.1,50.1,0.0,-21.5,45.7,862.4,-27.2,-26.8,45.7,100.0,3321.0,3319.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.43164212526674584,False
1147857,2026-08-17T04:54:54.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.1,0.1,0.1,1.7,1.0,241.3,240.4,241.8,0.8,0.6,0.6,867.6,0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3717234433043472,False
1147888,2026-08-17T04:55:09.618585+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,1.7,3.7,2.9,21.5,0.0,1.0,2.0,235.8,234.8,236.5,25.9,22.2,25.5,859.5,-6.3,49.99,0.0,-7.3,45.7,862.4,-27.8,-28.0,45.7,100.0,3322.0,3320.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.44751182982574933,False
1147919,2026-08-17T04:55:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.2,0.1,1.7,1.0,240.9,239.5,241.4,0.8,0.6,0.6,867.6,-0.2,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3670922560787133,False
1147981,2026-08-17T04:55:56.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.1,0.0,0.1,1.7,1.0,227.0,225.6,227.4,0.8,0.6,0.6,867.6,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3834803781490786,False
1148012,2026-08-17T04:56:11.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.9,0.5,2.8,0.0,1.0,2.0,248.2,247.0,248.3,34.5,31.8,35.7,862.2,-14.1,50.11,0.0,-26.5,45.7,861.7,-16.9,-17.7,45.7,100.0,3315.0,3313.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.44502242742048903,False
1148043,2026-08-17T04:56:27.618877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.7,1.0,244.9,244.3,244.8,0.8,0.6,0.6,867.6,-0.1,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3686660711754687,False
1148074,2026-08-17T04:56:42.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.5,18.4,0.0,1.0,3.0,245.5,245.0,245.5,40.5,39.2,40.5,862.6,-28.9,50.17,0.0,-27.8,45.7,861.1,-10.5,-5.6,45.7,100.0,3312.0,3309.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4584231231113345,False
1148136,2026-08-17T04:57:13.619402+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.1,10.1,0.0,1.0,1.0,245.4,245.4,245.5,41.0,41.2,40.9,862.8,-25.8,50.18,0.0,-28.8,46.1,861.7,-15.7,-16.2,46.1,100.0,3324.0,3323.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.45119744498202274,False
1148167,2026-08-17T04:57:29.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.7,1.0,246.1,246.2,246.2,0.8,0.6,0.6,867.6,-0.1,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3735144087625125,False
1148198,2026-08-17T04:57:44.630030+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.6,1.1,3.1,22.0,0.0,1.0,2.0,231.5,231.7,232.1,27.8,26.7,26.9,860.6,-11.3,50.05,0.0,-10.3,46.1,863.7,-33.3,-33.4,46.1,100.0,3322.0,3323.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4534555622819701,False
1148229,2026-08-17T04:58:00.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.7,1.0,241.9,242.5,242.4,0.8,0.6,0.6,867.6,0.1,50.16,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36565202844538974,False
1148291,2026-08-17T04:58:31.629624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.7,1.0,243.3,243.4,243.3,0.8,0.6,0.6,867.6,0.0,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3687706909261471,False
1148322,2026-08-17T04:58:46.629712+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.3,0.7,2.8,27.9,0.0,1.0,2.0,234.9,235.1,235.2,28.7,28.0,28.2,860.9,-6.1,50.05,0.0,-14.2,46.1,863.7,-34.0,-33.9,46.1,100.0,3326.0,3324.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4573805359358031,False
1148353,2026-08-17T04:59:02.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.7,1.0,246.9,247.2,246.9,0.8,0.6,0.6,867.6,0.0,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37120160487883463,False
1148384,2026-08-17T04:59:17.618578+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.5,0.4,2.1,23.8,0.0,1.0,2.0,237.3,237.6,237.8,30.8,30.4,30.5,861.6,-10.1,50.1,0.0,-19.9,46.1,863.7,-33.9,-33.9,46.1,100.0,3325.0,3323.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4407861149090809,False
1148446,2026-08-17T04:59:48.628820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.4,0.9,0.0,1.0,1.0,245.0,244.9,245.2,42.0,42.6,42.1,863.1,-24.4,50.19,0.0,-29.5,46.4,862.7,-25.3,-24.1,46.4,100.0,3324.0,3323.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4491071612750806,False
1148477,2026-08-17T05:00:04.619195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.1,1.7,1.0,229.9,230.8,230.3,0.8,0.6,0.6,867.6,-0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36656911009602866,False
1148508,2026-08-17T05:00:19.619660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.0,0.3,10.0,0.0,1.0,2.0,242.6,242.6,242.8,32.3,32.3,32.3,863.0,-31.9,50.12,0.0,-23.0,46.4,862.7,-21.9,-22.3,46.4,100.0,3325.0,3323.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.43124858204488986,False
1148539,2026-08-17T05:00:35.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.7,1.0,243.0,243.4,243.3,0.8,0.6,0.6,867.6,0.0,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36470053732488417,False
1148601,2026-08-17T05:01:06.619807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.7,1.0,234.6,235.1,235.0,0.8,0.6,0.6,867.6,0.0,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3604786482098274,False
1148632,2026-08-17T05:01:21.618989+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.4,1.4,0.0,1.0,1.0,248.4,248.4,248.6,41.0,41.4,41.0,863.1,-24.2,50.18,0.0,-29.0,46.4,862.7,-25.6,-25.4,46.4,100.0,3324.0,3323.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.46003589791133215,False
1148663,2026-08-17T05:01:37.619415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,1.6,1.0,244.6,244.9,244.9,0.8,0.6,0.6,867.5,0.1,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.371555220320686,False
1148694,2026-08-17T05:01:52.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,0.3,1.9,0.0,1.0,1.0,234.1,234.6,234.9,31.0,30.6,30.7,861.8,-18.1,50.06,0.0,-16.2,46.4,862.1,-16.2,-14.5,46.4,100.0,3322.0,3321.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4330962584165564,False
1148756,2026-08-17T05:02:23.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.1,1.5,17.5,0.0,1.0,2.0,239.8,240.0,240.2,32.0,31.9,32.0,862.2,-16.0,50.11,0.0,-19.7,46.4,863.7,-33.5,-33.7,46.4,100.0,3326.0,3324.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.43062944170364736,False
1148818,2026-08-17T05:02:54.618579+00:00,external_ems_2,bess_2,good,0.2117,normal,PCS DC current and BMS current mismatch: 33.2,0.6,1.1,2.9,33.2,0.0,1.0,2.0,231.0,231.6,231.3,28.5,27.4,27.7,860.8,-0.9,50.02,0.0,-8.8,46.8,863.7,-34.1,-34.2,46.8,100.0,3324.0,3322.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.47033577374273244,False
1148849,2026-08-17T05:03:10.618993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.6,1.0,245.7,245.8,245.8,0.8,0.6,0.6,867.6,-0.1,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.37495663309768046,False
1148911,2026-08-17T05:03:41.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.6,1.0,243.3,243.6,243.4,0.8,0.6,0.6,867.6,0.0,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36945954874007414,False
1148942,2026-08-17T05:03:56.618822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.0,2.0,10.4,0.0,1.0,1.0,240.5,240.6,240.9,33.6,33.6,33.6,862.1,-24.8,50.12,0.0,-21.7,46.8,864.1,-35.2,-35.4,46.8,100.0,3327.0,3326.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.43892958380985797,False
1148973,2026-08-17T05:04:12.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.3,0.1,1.6,1.0,246.9,247.0,246.9,0.8,0.6,0.6,867.6,0.3,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3824975642541732,False
1149004,2026-08-17T05:04:27.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.8,0.8,0.0,1.0,2.0,243.4,243.4,243.5,44.9,45.1,44.7,863.6,-35.2,50.2,0.0,-31.6,46.8,864.4,-36.0,-36.1,46.8,100.0,3327.0,3325.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.45516507217436436,False
1149066,2026-08-17T05:04:58.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.6,15.7,0.0,1.0,3.0,245.7,245.5,245.7,45.1,45.4,45.2,863.7,-31.2,50.21,0.0,-32.0,46.8,862.1,-15.5,-11.0,46.8,100.0,3325.0,3322.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4679422805331889,False
1149097,2026-08-17T05:05:14.619278+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.6,1.0,243.5,243.5,243.6,0.8,0.6,0.6,867.6,0.1,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37123111965894773,False
1149128,2026-08-17T05:05:29.619113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.3,4.3,0.0,1.0,2.0,245.2,245.2,245.3,45.4,45.7,45.5,863.8,-29.7,50.21,0.0,-32.3,47.2,864.1,-34.0,-32.7,47.2,100.0,3326.0,3324.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.45330271085923357,False
1149159,2026-08-17T05:05:45.629553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.6,1.0,243.7,243.7,243.6,0.8,0.6,0.6,867.6,0.0,50.24,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37483548501781655,False
1149221,2026-08-17T05:06:16.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.6,1.0,238.2,238.3,238.3,0.8,0.6,0.6,867.6,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36579027831393557,False
1149252,2026-08-17T05:06:31.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,2.2,14.3,0.0,1.0,2.0,240.3,240.9,241.1,36.0,36.0,35.9,862.5,-22.8,50.13,0.0,-22.3,47.2,864.7,-37.1,-37.4,47.2,100.0,3329.0,3327.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.44330910106414073,False
1149283,2026-08-17T05:06:47.618959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.1,1.6,1.0,245.2,245.3,245.2,0.8,0.6,0.6,867.6,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3873232395812046,False
1149376,2026-08-17T05:07:33.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.7,8.0,0.0,1.0,1.0,243.9,243.8,244.0,46.9,47.3,47.1,864.0,-29.9,50.22,0.0,-33.2,47.2,864.7,-37.9,-37.8,47.2,100.0,3329.0,3328.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4571300091747632,False
1149407,2026-08-17T05:07:49.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.0,0.1,1.6,1.0,242.7,242.7,242.7,0.8,0.6,0.6,867.5,0.0,50.19,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37005863293907626,False
1149438,2026-08-17T05:08:04.618577+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS phase voltage imbalance high: 10.0,10.0,0.5,1.5,12.4,0.0,0.9,2.0,236.1,236.1,246.1,40.3,40.4,40.8,863.2,-25.6,50.17,0.0,-28.6,47.6,864.7,-38.0,-38.1,47.6,100.0,3329.0,3327.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.5048478848734155,False
1149469,2026-08-17T05:08:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.3,0.1,1.6,1.0,240.9,241.1,241.0,0.8,0.6,0.6,867.6,0.3,50.17,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3746929523161055,False
1149531,2026-08-17T05:08:51.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.7,1.0,232.4,232.7,232.5,0.8,0.6,0.6,867.6,-0.2,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3696829656953788,False
1149562,2026-08-17T05:09:06.629150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.8,15.7,0.0,0.9,3.0,246.8,246.6,246.8,47.6,48.0,47.6,864.2,-30.3,50.22,0.0,-33.8,47.6,862.4,-14.6,-9.7,47.6,100.0,3326.0,3323.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.48163797545484166,False
1149593,2026-08-17T05:09:22.618979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.7,1.0,244.5,244.4,244.4,0.8,0.6,0.6,867.6,0.1,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37950357551174957,False
1149624,2026-08-17T05:09:37.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.4,2.2,0.0,0.9,2.0,245.1,245.0,245.1,48.1,48.4,47.9,864.3,-34.2,50.22,0.0,-33.8,47.6,864.7,-36.4,-35.1,47.6,100.0,3327.0,3325.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4639825205957897,False
1149686,2026-08-17T05:10:08.629332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.1,16.3,0.0,0.9,2.0,244.9,245.1,245.1,47.9,48.2,47.8,864.2,-37.3,50.22,0.0,-34.2,47.6,863.1,-21.0,-20.8,47.6,100.0,3323.0,3321.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.47027419142918514,False
1149717,2026-08-17T05:10:24.619605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.1,1.7,1.0,245.6,245.6,245.4,0.8,0.6,0.6,867.5,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38244157493514874,False
1149748,2026-08-17T05:10:39.618713+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.7,0.4,2.4,25.0,0.0,1.0,2.0,237.6,238.0,238.3,37.0,36.7,37.1,862.7,-14.6,50.11,0.0,-17.3,48.0,865.1,-39.6,-39.4,48.0,100.0,3331.0,3329.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.45565210989080795,False
