id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1149779,2026-08-17T05:10:55.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.7,1.0,247.5,247.4,247.3,0.8,0.6,0.6,867.6,-0.2,50.26,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3867727417293486,False
1149872,2026-08-17T05:11:41.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.3,16.4,0.0,1.0,2.0,242.8,242.6,243.0,45.5,45.9,46.2,864.1,-23.8,50.21,0.0,-34.5,48.0,865.4,-40.2,-40.2,48.0,100.0,3331.0,3329.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4601675750199063,False
1149903,2026-08-17T05:11:57.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.4,0.1,1.7,1.0,242.5,242.7,242.6,0.8,0.6,0.6,867.6,0.4,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39220829296779,False
1149934,2026-08-17T05:12:12.619797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,2.9,15.6,0.0,0.9,2.0,239.4,239.5,239.8,37.2,37.1,37.4,862.5,-25.6,50.1,0.0,-21.8,48.0,865.4,-41.2,-41.0,48.0,100.0,3332.0,3330.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.466352517923374,False
1149996,2026-08-17T05:12:43.618578+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.2,0.5,1.4,22.8,0.0,0.9,1.0,244.2,244.4,244.3,51.7,51.9,51.4,864.8,-42.8,50.25,0.0,-36.8,48.4,863.4,-20.0,-21.8,48.4,100.0,3329.0,3328.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.4891695201121726,False
1150027,2026-08-17T05:12:59.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.7,1.0,235.4,235.7,235.8,0.8,0.6,0.6,867.6,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36634256529092346,False
1150058,2026-08-17T05:13:14.629186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.7,3.6,0.0,0.9,2.0,244.5,244.6,244.6,53.2,53.5,53.1,864.4,-39.7,50.23,0.0,-38.2,48.4,865.1,-36.1,-36.3,48.4,100.0,3327.0,3325.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.4826245700426497,False
1150089,2026-08-17T05:13:30.629212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.7,1.0,240.4,240.2,240.4,0.8,0.6,0.6,867.6,-0.1,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3719880490631276,False
1150151,2026-08-17T05:14:01.618969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.7,1.0,235.3,235.8,236.1,0.8,0.6,0.6,867.6,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36666575306606425,False
1150182,2026-08-17T05:14:16.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.4,5.4,0.0,0.9,2.0,245.5,245.3,245.7,56.7,55.5,57.7,865.0,-42.0,50.29,0.0,-36.6,48.4,866.4,-47.4,-48.4,48.4,100.0,3332.0,3330.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.4950155079625531,False
1150213,2026-08-17T05:14:32.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.7,1.0,244.3,243.8,244.2,0.8,0.6,0.6,867.5,0.0,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3814426579935114,False
1150244,2026-08-17T05:14:47.618582+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,2.6,3.7,2.7,25.2,0.0,0.9,2.0,234.2,232.4,235.0,46.4,43.0,46.7,864.0,-26.6,50.16,0.0,-24.7,48.8,866.7,-51.8,-51.2,48.8,100.0,3337.0,3335.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.5076489561114887,False
1150306,2026-08-17T05:15:18.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,5.5,1.3,1.5,0.0,0.9,2.0,241.7,239.6,242.1,65.5,61.4,66.9,866.1,-53.8,50.27,0.0,-45.5,48.8,867.4,-55.3,-55.6,48.8,100.0,3338.0,3336.0,25.6,24.7,25.0,20000.0,856.4,0,0,True,0.5337558771526438,False
1150337,2026-08-17T05:15:34.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,3.1,0.1,0.1,1.7,1.0,237.4,233.7,237.5,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3771026856223913,False
1150399,2026-08-17T05:16:05.629320+00:00,external_ems_1,bess_1,good,0.0051,normal,PCS phase voltage imbalance high: 5.2,5.2,0.2,2.8,0.0,0.1,1.6,1.0,244.6,239.4,244.5,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.3853389428392875,False
1150461,2026-08-17T05:16:36.619039+00:00,external_ems_1,bess_1,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,0.2,2.8,0.0,0.1,1.6,1.0,241.1,234.2,241.4,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.3918955014038069,False
1150492,2026-08-17T05:16:51.629581+00:00,external_ems_2,bess_2,good,0.1121,normal,PCS phase voltage imbalance high: 9.3; PCS DC current and BMS current mismatch: 21.7,9.3,7.3,1.9,21.7,0.0,0.9,1.0,243.6,234.3,243.3,12.3,18.0,10.7,858.3,6.4,49.92,0.0,3.6,48.8,856.4,28.1,29.6,48.8,100.0,3303.0,3302.0,25.6,24.7,25.0,20000.0,856.4,0,0,True,0.5325924478170785,False
1150523,2026-08-17T05:17:07.619117+00:00,external_ems_1,bess_1,good,0.0462,normal,PCS phase voltage imbalance high: 6.8,6.8,0.2,2.8,0.1,0.1,1.6,1.0,226.3,219.6,226.4,0.8,0.6,0.6,867.6,-0.1,49.78,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.42697488252330923,False
1150554,2026-08-17T05:17:22.618560+00:00,external_ems_2,bess_2,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,6.7,0.8,3.8,0.0,1.0,2.0,246.7,237.3,246.3,12.1,17.4,10.7,857.9,6.8,49.92,0.0,3.6,48.8,858.7,3.0,3.6,48.8,100.0,3308.0,3306.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.4748060090280724,False
1150622,2026-08-17T05:17:56.618574+00:00,external_ems_2,bess_2,good,0.1051,normal,PCS phase voltage imbalance high: 9.0; PCS DC current and BMS current mismatch: 22.4,9.0,6.2,2.1,22.4,0.0,1.0,1.0,247.0,238.0,246.8,12.2,17.0,10.8,857.8,6.8,49.92,0.0,3.5,48.8,855.7,29.2,29.7,48.8,100.0,3297.0,3296.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.5252215174862429,False
1150659,2026-08-17T05:18:15.618578+00:00,external_ems_1,bess_1,good,0.0898,normal,PCS phase voltage imbalance high: 8.5,8.5,0.2,2.8,0.2,0.1,1.6,1.0,244.0,235.5,243.9,0.8,0.6,0.6,867.6,-0.2,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4109392985258346,False
1150690,2026-08-17T05:18:30.629025+00:00,external_ems_2,bess_2,good,0.0929,normal,PCS phase voltage imbalance high: 6.6; PCS phase current imbalance high: 11.8,6.6,11.8,0.5,9.7,0.0,1.0,2.0,226.7,220.1,226.6,35.9,41.7,29.9,855.5,32.4,49.79,0.0,25.6,48.8,856.0,22.7,23.8,48.8,100.0,3298.0,3296.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.5584708238584918,False
1150721,2026-08-17T05:18:46.618581+00:00,external_ems_1,bess_1,good,0.0872,normal,PCS phase voltage imbalance high: 8.4,8.4,0.2,3.1,0.0,0.1,1.6,1.0,243.4,235.0,242.7,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.429754043357336,False
1150783,2026-08-17T05:19:17.618596+00:00,external_ems_1,bess_1,good,0.077,normal,PCS phase voltage imbalance high: 8.0,8.0,0.2,2.8,0.0,0.1,1.6,1.0,242.4,234.4,242.0,0.8,0.6,0.6,867.6,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4118661035205315,False
1150820,2026-08-17T05:19:35.618705+00:00,external_ems_2,bess_2,good,0.0536,normal,PCS phase voltage imbalance high: 5.8; PCS phase current imbalance high: 10.2,5.8,10.2,2.7,15.7,0.0,0.9,2.0,225.1,219.4,225.2,40.5,45.1,34.9,855.0,23.7,49.78,0.0,23.7,48.8,857.7,8.0,6.6,48.8,100.0,3301.0,3299.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.5397800851108928,False
1150851,2026-08-17T05:19:51.618628+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,2.8,0.0,0.1,1.6,1.0,246.2,240.0,246.1,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4019473105636856,False
1150882,2026-08-17T05:20:06.619640+00:00,external_ems_2,bess_2,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,5.6,1.2,10.3,0.0,0.9,2.0,244.8,237.9,244.6,19.9,24.4,18.8,856.5,14.6,49.89,0.0,3.1,48.8,857.7,4.3,2.7,48.8,100.0,3305.0,3303.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.45871259655535807,False
1150944,2026-08-17T05:20:37.629664+00:00,external_ems_2,bess_2,good,0.118,normal,PCS phase voltage imbalance high: 5.9; PCS phase current imbalance high: 8.7; PCS DC current and BMS current mismatch: 27.2,5.9,8.7,2.6,27.2,0.0,1.0,1.0,230.9,225.1,231.0,34.4,38.6,29.9,855.1,30.2,49.81,0.0,17.8,48.8,857.7,3.0,3.2,48.8,100.0,3303.0,3302.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.5137255165365541,False
1150975,2026-08-17T05:20:53.618565+00:00,external_ems_1,bess_1,good,0.0436,normal,PCS phase voltage imbalance high: 6.7,6.7,0.2,2.8,0.0,0.1,1.6,1.0,243.8,237.2,243.9,0.8,0.6,0.6,867.6,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.40205031548718073,False
1151006,2026-08-17T05:21:08.628946+00:00,external_ems_2,bess_2,good,0.0558,normal,PCS phase voltage imbalance high: 7.1; PCS DC current and BMS current mismatch: 21.9,7.1,4.6,1.7,21.9,0.0,1.0,2.0,242.8,235.8,242.9,12.1,15.3,10.7,857.1,5.8,49.92,0.0,3.2,48.8,855.4,27.7,27.0,48.8,100.0,3291.0,3289.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4883096609960489,False
1151039,2026-08-17T05:21:25.618577+00:00,external_ems_1,bess_1,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,0.2,2.8,0.1,0.1,1.6,1.0,243.7,239.4,244.5,0.8,0.6,0.6,867.6,0.1,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4172082967181319,False
1151101,2026-08-17T05:21:56.619803+00:00,external_ems_1,bess_1,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,0.2,2.8,0.1,0.1,1.6,1.0,240.4,233.5,239.8,0.8,0.6,0.7,867.6,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.40058666856676106,False
1151132,2026-08-17T05:22:11.630212+00:00,external_ems_2,bess_2,good,0.0686,normal,PCS phase voltage imbalance high: 7.6; PCS DC current and BMS current mismatch: 21.8,7.6,4.8,1.6,21.8,0.0,1.0,2.0,241.9,234.3,241.6,12.1,15.5,10.7,857.0,6.0,49.92,0.0,3.2,48.8,855.4,27.8,27.8,48.8,100.0,3298.0,3296.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4793378310212045,False
1151163,2026-08-17T05:22:27.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.1,0.0,0.1,1.6,1.0,228.3,226.2,228.4,0.8,0.6,0.6,867.6,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.3964916340535235,False
1151194,2026-08-17T05:22:42.628921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.1,1.1,7.7,0.0,1.0,2.0,237.9,235.8,237.6,17.2,18.3,16.2,856.3,11.7,49.93,0.0,8.6,48.8,857.4,4.0,2.5,48.8,100.0,3301.0,3299.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.4105775841215136,False
1151256,2026-08-17T05:23:13.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.7,1.3,13.3,0.0,1.0,1.0,224.4,223.3,224.5,35.5,35.6,30.9,854.7,28.0,49.78,0.0,21.1,48.8,856.0,14.7,14.3,48.8,100.0,3295.0,3294.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.4788739395883056,False
1151287,2026-08-17T05:23:29.629675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.1,0.1,1.6,1.0,231.2,229.9,231.2,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.3828096899248223,False
1151318,2026-08-17T05:23:44.628996+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,1.7,8.5,0.0,1.1,1.0,232.0,230.8,232.1,19.3,19.8,17.8,855.7,10.5,49.93,0.0,9.6,48.8,857.4,2.0,1.7,48.8,100.0,3303.0,3302.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.40307940127374015,False
1151349,2026-08-17T05:24:00.629243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.1,1.7,1.0,240.1,239.4,240.3,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3616241156168214,False
1151411,2026-08-17T05:24:31.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.1,1.7,1.0,242.4,242.3,242.6,0.9,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3730704823704996,False
1151473,2026-08-17T05:25:02.619615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.7,1.0,223.9,224.3,224.1,0.8,0.6,0.6,867.6,-0.1,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3797403451959036,False
1151504,2026-08-17T05:25:17.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.8,18.1,0.0,1.1,1.0,226.3,226.0,226.3,14.6,12.7,13.1,856.9,6.3,49.93,0.0,1.4,48.8,858.7,-11.8,-5.7,48.8,100.0,3305.0,3304.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4294992873456821,False
1151566,2026-08-17T05:25:48.628937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,1.7,10.0,0.0,1.0,2.0,236.1,236.2,236.2,18.9,17.2,17.4,855.7,11.3,49.89,0.0,7.6,48.8,857.4,1.3,1.1,48.8,100.0,3303.0,3301.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.40508112664073115,False
1151597,2026-08-17T05:26:04.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.7,1.0,224.4,224.6,224.7,0.8,0.6,0.6,867.6,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38125255065415425,False
1151628,2026-08-17T05:26:19.618569+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.2,1.6,1.7,22.1,0.0,1.0,1.0,240.9,241.1,241.0,12.1,10.5,10.7,856.7,3.1,49.94,0.0,1.4,48.8,855.0,25.2,25.0,48.8,100.0,3293.0,3292.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4202710736644294,False
1151659,2026-08-17T05:26:35.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.1,0.1,1.7,1.0,225.3,225.6,225.5,0.9,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3967300930855529,False
1151721,2026-08-17T05:27:06.629104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.7,1.0,242.7,243.4,243.0,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3589149410771263,False
1151754,2026-08-17T05:27:22.629665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.7,3.9,0.0,1.0,2.0,220.3,220.0,220.4,31.5,29.7,29.5,855.0,18.8,49.81,0.0,18.2,48.8,855.7,14.9,13.1,48.8,100.0,3296.0,3294.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4796095487181718,False
1151785,2026-08-17T05:27:38.629150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.2,0.0,0.1,1.7,1.0,232.0,232.6,232.4,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37571738567158564,False
1151816,2026-08-17T05:27:53.629078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.8,16.5,0.0,1.0,1.0,230.2,230.4,230.5,23.5,21.7,21.7,855.3,17.9,49.86,0.0,11.8,48.8,857.1,1.4,1.2,48.8,100.0,3301.0,3300.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.40786345755551334,False
1151878,2026-08-17T05:28:24.629687+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.2,2.5,3.2,24.0,0.0,1.0,1.0,225.0,225.1,225.2,38.8,36.7,36.3,853.5,28.9,49.77,0.0,19.8,48.3,856.7,4.9,3.5,48.3,100.0,3300.0,3299.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.46193172922250175,False
1151909,2026-08-17T05:28:40.619653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.8,0.1,0.1,1.7,1.0,244.9,245.7,245.1,0.9,0.6,0.6,867.6,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3746646609332872,False
1151940,2026-08-17T05:28:55.629526+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.8,1.9,0.0,1.0,1.0,243.0,243.4,243.3,12.1,10.5,10.6,856.3,3.2,49.94,0.0,1.4,48.3,857.1,1.3,1.1,48.3,100.0,3301.0,3300.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.3943212039848532,False
1152033,2026-08-17T05:29:42.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.1,1.7,1.0,230.6,231.4,231.2,0.8,0.6,0.6,867.6,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36247351233426284,False
1152064,2026-08-17T05:29:57.618656+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.5,1.6,1.6,21.4,0.0,1.0,2.0,241.2,241.7,241.6,12.1,10.5,10.6,856.3,2.8,49.94,0.0,1.4,48.3,854.7,24.2,23.2,48.3,100.0,3296.0,3294.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.41046997325343365,False
1152095,2026-08-17T05:30:13.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.7,1.0,224.5,224.8,224.7,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37738871464789586,False
1152126,2026-08-17T05:30:28.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.1,3.3,0.0,1.0,1.0,244.2,244.6,244.5,12.0,10.5,10.6,856.1,3.1,49.94,0.0,1.4,48.3,856.0,6.4,6.0,48.3,100.0,3298.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.39601447010225826,False
1152188,2026-08-17T05:30:59.619855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,1.7,4.7,0.0,1.0,1.0,231.7,231.8,231.8,16.1,14.0,14.3,855.0,6.0,49.87,0.0,15.0,48.3,856.7,1.3,1.0,48.3,100.0,3299.0,3298.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4136512660685322,False
1152219,2026-08-17T05:31:15.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.7,1.0,243.0,242.8,242.8,0.8,0.6,0.6,867.6,-0.1,50.28,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3735919010921234,False
1152250,2026-08-17T05:31:30.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.7,5.1,0.0,0.9,3.0,244.8,244.7,245.1,67.0,67.5,67.1,862.4,-37.9,50.33,0.0,-47.9,48.3,861.7,-32.8,-33.8,48.3,100.0,3322.0,3319.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5248646427618852,False
1152281,2026-08-17T05:31:46.619531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.7,1.0,244.5,244.8,244.7,0.8,0.6,0.6,867.6,-0.1,50.37,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3834429306813158,False
1152343,2026-08-17T05:32:17.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.7,1.0,243.6,243.3,243.4,0.8,0.6,0.6,867.6,-0.1,50.37,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3822075446661498,False
1152374,2026-08-17T05:32:32.618585+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.4,0.3,2.5,27.0,0.0,1.0,3.0,236.1,236.5,236.5,49.7,49.4,49.5,862.9,-27.2,50.18,0.0,-30.6,48.3,865.4,-54.2,-54.1,48.3,100.0,3329.0,3326.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.506131694542518,False
1152405,2026-08-17T05:32:48.628869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.0,0.1,1.7,1.0,242.9,243.1,243.0,0.9,0.6,0.6,867.6,0.0,50.36,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39509668541423826,False
1152436,2026-08-17T05:33:03.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.8,4.2,0.0,1.0,2.0,242.8,242.5,242.8,65.4,66.0,65.6,865.3,-48.8,50.32,0.0,-46.7,48.3,866.1,-53.0,-53.0,48.3,100.0,3334.0,3332.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.5027710583542648,False
1152529,2026-08-17T05:33:50.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.7,1.0,241.9,241.8,241.9,0.8,0.6,0.6,867.6,0.0,50.26,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37321382645779416,False
1152560,2026-08-17T05:34:05.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.6,18.1,0.0,1.0,3.0,244.6,244.6,244.7,63.3,63.7,63.3,865.7,-45.0,50.31,0.0,-45.2,48.8,864.1,-26.9,-27.8,48.8,100.0,3324.0,3321.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.5079088153105024,False
1152591,2026-08-17T05:34:21.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.7,1.0,233.2,233.3,233.6,0.8,0.6,0.6,867.6,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3809951561442387,False
1152653,2026-08-17T05:34:52.629221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.7,1.0,242.5,242.7,242.5,0.8,0.6,0.6,867.6,0.2,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3841463494494703,False
1152684,2026-08-17T05:35:07.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.7,6.2,0.0,1.0,2.0,232.5,232.8,233.2,42.6,42.0,42.3,864.4,-27.5,50.17,0.0,-23.2,49.2,865.1,-33.7,-35.1,49.2,100.0,3331.0,3329.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4588553640141013,False
1152715,2026-08-17T05:35:23.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.8,1.0,243.2,243.1,243.2,0.8,0.6,0.6,867.6,-0.2,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3790147517302139,False
1152746,2026-08-17T05:35:38.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.4,1.3,0.0,1.0,2.0,242.4,242.3,242.5,53.2,53.3,53.9,865.3,-40.2,50.26,0.0,-36.0,49.2,865.7,-41.5,-41.7,49.2,100.0,3337.0,3335.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.48215847664369343,False
1152808,2026-08-17T05:36:09.628949+00:00,external_ems_2,bess_2,good,0.1988,normal,PCS DC current and BMS current mismatch: 32.4,0.4,0.3,3.2,32.4,0.0,1.0,1.0,231.2,231.3,231.6,40.7,40.4,40.7,863.5,-16.7,50.14,0.0,-22.5,49.2,866.7,-49.1,-49.2,49.2,100.0,3337.0,3335.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.5144407711085196,False
1152839,2026-08-17T05:36:25.629126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.7,1.0,243.5,243.7,243.4,0.8,0.6,0.6,867.6,-0.1,50.32,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37724033945762275,False
1152870,2026-08-17T05:36:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.5,5.0,0.0,1.0,2.0,244.8,244.8,245.0,59.6,60.1,59.6,865.9,-42.8,50.29,0.0,-42.5,49.2,866.4,-47.8,-48.5,49.2,100.0,3336.0,3334.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4969247297160064,False
1152901,2026-08-17T05:36:56.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.7,1.0,240.9,241.1,241.2,0.8,0.6,0.6,867.6,0.0,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3680339485998641,False
1152963,2026-08-17T05:37:27.629285+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.1,1.7,1.0,239.9,239.7,240.0,0.8,0.6,0.6,867.6,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37482337377963854,False
1152994,2026-08-17T05:37:42.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.9,10.2,0.0,0.9,2.0,242.8,242.4,243.0,47.8,47.8,48.4,864.8,-29.0,50.18,0.0,-35.3,49.6,865.7,-39.2,-39.6,49.6,100.0,3334.0,3332.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.46302580062319054,False
1153056,2026-08-17T05:38:13.629735+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.4,0.6,1.5,21.0,0.0,1.0,3.0,243.6,243.5,243.9,57.4,58.0,57.6,865.9,-42.9,50.28,0.0,-40.8,49.6,864.4,-21.9,-22.8,49.6,100.0,3335.0,3332.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.48608366998124497,False
1153118,2026-08-17T05:38:44.628731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.8,0.9,0.0,1.0,2.0,245.7,245.6,245.6,57.2,57.3,57.0,865.9,-45.8,50.28,0.0,-41.1,50.0,866.7,-46.7,-46.7,50.0,100.0,3336.0,3334.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.5030505205867865,False
1153149,2026-08-17T05:39:00.629880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.7,1.0,244.9,245.1,245.0,0.8,0.6,0.6,867.6,0.0,50.31,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37685820320734753,False
1153180,2026-08-17T05:39:15.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.1,0.2,4.8,0.0,1.0,2.0,235.6,236.2,236.5,52.1,52.1,52.0,865.2,-39.6,50.21,0.0,-29.3,50.0,865.4,-34.8,-35.3,50.0,100.0,3329.0,3327.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.47629627501326804,False
1153211,2026-08-17T05:39:31.618750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.0,0.1,1.7,1.0,244.4,244.5,244.6,0.9,0.6,0.6,867.6,0.0,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3911104841738328,False
1153273,2026-08-17T05:40:02.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.1,1.7,1.0,242.3,242.3,242.3,0.8,0.6,0.6,867.6,0.0,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3799264830707807,False
1153304,2026-08-17T05:40:17.618590+00:00,external_ems_2,bess_2,good,0.2229,normal,PCS DC current and BMS current mismatch: 33.9,0.8,1.1,3.2,33.9,0.0,1.0,2.0,233.7,233.5,234.3,44.8,43.9,45.0,864.2,-17.9,50.14,0.0,-25.1,50.0,867.4,-51.8,-51.8,50.0,100.0,3331.0,3329.0,25.6,24.6,25.0,20000.0,856.4,0,0,True,0.5188854060242454,False
1153335,2026-08-17T05:40:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.7,1.0,244.9,244.6,244.9,0.8,0.6,0.6,867.6,0.2,50.35,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38584886148085407,False
1153366,2026-08-17T05:40:48.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,0.8,6.3,0.0,0.9,2.0,244.0,243.2,244.4,68.4,64.9,68.4,867.0,-48.5,50.33,0.0,-47.8,50.4,867.8,-54.8,-54.3,50.4,100.0,3341.0,3339.0,25.6,24.7,25.0,20000.0,856.4,0,0,True,0.5338613429889487,False
1153430,2026-08-17T05:41:20.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.8,1.6,10.7,0.0,1.0,2.0,232.3,228.6,232.4,21.8,24.1,20.3,859.5,13.2,49.83,0.0,10.4,50.4,861.1,2.5,2.4,50.4,100.0,3317.0,3315.0,25.7,24.7,25.0,20000.0,856.4,0,0,True,0.45072716699227794,False
1153461,2026-08-17T05:41:36.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.8,0.0,0.1,1.7,1.0,243.1,240.7,243.0,0.8,0.6,0.6,867.6,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36174018310763373,False
1153492,2026-08-17T05:41:51.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.3,1.2,18.0,0.0,1.0,2.0,241.4,238.4,241.4,12.1,14.0,10.7,859.3,5.4,49.93,0.0,2.6,50.4,858.1,23.4,23.4,50.4,100.0,3306.0,3304.0,25.7,24.7,25.0,20000.0,856.4,0,0,True,0.443576560551052,False
1153523,2026-08-17T05:42:07.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.1,0.1,1.7,1.0,226.1,222.1,226.2,0.8,0.6,0.6,867.6,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38698667154509964,False
1153585,2026-08-17T05:42:38.629235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,3.0,0.0,0.1,1.7,1.0,232.0,229.0,232.6,0.8,0.6,0.6,867.5,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3741929942476245,False
1153616,2026-08-17T05:42:53.630828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.3,0.8,10.3,0.0,1.0,1.0,241.1,238.2,241.1,12.1,14.0,10.7,858.5,5.5,49.93,0.0,2.6,50.4,857.7,15.8,13.8,50.4,100.0,3308.0,3307.0,25.6,24.6,25.0,20000.0,856.4,0,0,True,0.42400496427956874,False
1153647,2026-08-17T05:43:09.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.2,0.1,1.7,1.0,245.1,244.0,245.7,0.8,0.6,0.6,867.6,-0.2,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3707278800122549,False
1153678,2026-08-17T05:43:24.629072+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,1.5,2.1,2.1,24.8,0.0,1.0,2.0,243.5,242.3,243.8,12.1,12.8,10.7,858.5,4.9,49.93,0.0,2.4,50.4,856.4,29.7,27.8,50.4,100.0,3303.0,3301.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.45612835582514105,False
1153740,2026-08-17T05:43:55.628667+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,1.8,3.4,2.3,23.5,0.0,1.0,1.0,225.8,224.7,226.5,29.8,30.7,27.3,856.4,25.7,49.85,0.0,17.5,50.4,858.7,2.2,2.2,50.4,100.0,3308.0,3307.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.45837161684623023,False
1153771,2026-08-17T05:44:11.629077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.7,1.0,238.5,237.5,238.2,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3565241780469926,False
1153802,2026-08-17T05:44:26.618585+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,1.9,4.4,2.9,28.4,0.0,1.0,2.0,225.7,223.9,225.8,40.5,41.7,37.3,855.2,34.8,49.8,0.0,24.2,50.4,858.1,6.4,5.9,50.4,100.0,3306.0,3304.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.48992645685465097,False
1153833,2026-08-17T05:44:42.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.1,1.7,1.0,245.5,244.6,245.2,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35963707136480294,False
1153897,2026-08-17T05:45:14.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.2,0.1,1.7,1.0,242.0,241.2,242.2,0.8,0.6,0.6,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36138629691952656,False
1153928,2026-08-17T05:45:29.629318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.6,1.8,0.0,1.1,1.0,242.6,241.6,242.8,12.1,12.5,10.6,857.8,4.7,49.93,0.0,2.3,50.4,858.4,2.9,2.3,50.4,100.0,3306.0,3305.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4057331048351215,False
1153959,2026-08-17T05:45:45.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.1,0.1,1.7,1.0,240.0,239.2,240.0,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3670355959506085,False
1153990,2026-08-17T05:46:00.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,0.8,2.6,0.0,1.1,1.0,241.9,240.7,241.9,12.1,12.5,10.7,857.6,5.0,49.93,0.0,2.3,50.4,858.4,2.4,2.0,50.4,100.0,3306.0,3305.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4025316095346036,False
1154052,2026-08-17T05:46:31.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.6,3.5,0.0,1.1,2.0,238.3,237.3,238.1,17.2,17.6,15.8,856.8,12.0,49.9,0.0,5.2,50.4,857.4,8.5,8.0,50.4,100.0,3305.0,3303.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4139073136552308,False
1154114,2026-08-17T05:47:02.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,0.3,5.8,0.0,1.1,2.0,241.5,240.4,241.6,12.1,12.5,10.7,857.4,5.2,49.93,0.0,2.3,50.4,857.1,11.0,8.7,50.4,100.0,3299.0,3297.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4077063672909453,False
1154145,2026-08-17T05:47:18.629596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.1,0.1,1.7,1.0,223.8,222.3,223.7,0.8,0.6,0.6,867.6,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3853812971503201,False
1154207,2026-08-17T05:47:49.619596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.7,1.0,243.4,242.7,243.4,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35747210763530823,False
1154238,2026-08-17T05:48:04.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.9,13.6,0.0,1.1,2.0,240.2,239.1,240.3,12.1,12.6,10.7,857.3,4.2,49.93,0.0,8.6,50.4,856.4,17.8,17.5,50.4,100.0,3298.0,3296.0,25.6,24.5,24.8,20000.0,856.4,0,0,True,0.41721781483169273,False
1154269,2026-08-17T05:48:20.619102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.7,1.0,232.5,232.5,232.6,0.8,0.6,0.6,867.6,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36260812847914486,False
1154300,2026-08-17T05:48:35.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.3,10.4,0.0,1.1,1.0,235.0,234.5,234.7,17.9,17.0,17.0,856.4,12.1,49.94,0.0,7.1,50.4,857.7,1.7,1.4,50.4,100.0,3304.0,3303.0,25.6,24.5,24.8,20000.0,856.4,0,0,True,0.4061628697279201,False
1154371,2026-08-17T05:49:11.628733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,1.7,1.0,231.7,232.4,231.7,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36073072039873727,False
1154402,2026-08-17T05:49:26.618946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,1.8,12.7,0.0,1.1,2.0,232.2,232.3,232.3,21.0,19.4,19.5,856.3,14.0,49.88,0.0,9.2,50.4,858.1,1.3,1.0,50.4,100.0,3305.0,3303.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.40400253081681653,False
1154433,2026-08-17T05:49:42.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.8,1.0,240.0,240.6,240.2,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35673624515816077,False
1154464,2026-08-17T05:49:57.628695+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.2,2.7,3.4,26.2,0.0,1.1,2.0,228.3,228.1,228.3,34.9,33.2,32.2,854.3,27.5,49.79,0.0,19.4,50.4,857.7,1.3,0.9,50.4,100.0,3304.0,3302.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4562387676293309,False
1154526,2026-08-17T05:50:28.629520+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.0,14.0,0.0,1.1,2.0,242.7,243.1,243.1,12.1,10.5,10.6,857.0,3.2,49.94,0.0,1.4,50.4,856.0,17.2,12.5,50.4,100.0,3301.0,3299.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4027893588072228,False
1154557,2026-08-17T05:50:44.619751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.8,1.0,224.2,224.2,224.4,0.8,0.6,0.6,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3786690848404941,False
1154588,2026-08-17T05:50:59.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.2,17.9,0.0,1.1,2.0,246.7,246.5,246.8,14.3,12.6,12.8,856.6,7.1,49.94,0.0,0.7,50.4,855.4,25.0,23.7,50.4,100.0,3296.0,3294.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4364403514416014,False
1154681,2026-08-17T05:51:46.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.8,1.0,227.2,227.7,227.5,0.8,0.6,0.6,867.6,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36636725210571924,False
1154712,2026-08-17T05:52:01.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.4,15.3,0.0,1.1,2.0,243.7,244.1,244.0,12.0,10.5,10.5,856.8,3.5,49.94,0.0,1.4,50.4,855.4,18.8,17.1,50.4,100.0,3291.0,3292.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.41972603562417493,False
1154743,2026-08-17T05:52:17.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.8,1.0,241.8,242.5,242.2,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3573854556686549,False
1154774,2026-08-17T05:52:32.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.9,10.8,0.0,1.1,2.0,231.9,232.0,232.2,19.9,18.2,18.5,856.5,12.0,49.9,0.0,10.3,50.4,857.4,1.2,1.0,50.4,100.0,3302.0,3300.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4037711903922905,False
1154843,2026-08-17T05:53:07.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.2,0.1,0.1,1.8,1.0,231.4,232.0,231.3,0.8,0.6,0.6,867.7,0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3803628888307303,False
1154874,2026-08-17T05:53:22.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.2,7.2,0.0,1.1,2.0,237.4,237.3,237.4,15.9,13.9,14.3,856.2,8.5,49.92,0.0,4.4,50.4,857.4,1.3,1.0,50.4,100.0,3303.0,3301.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.39299275900420116,False
1154905,2026-08-17T05:53:38.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.8,1.0,233.2,233.5,233.5,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3582982822193107,False
1154936,2026-08-17T05:53:53.618581+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.1,2.1,2.8,22.3,0.0,1.1,2.0,230.1,230.1,230.2,29.9,27.9,27.8,854.3,23.7,49.8,0.0,16.1,50.4,857.1,1.4,1.0,50.4,100.0,3302.0,3300.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.43099286195668335,False
1154998,2026-08-17T05:54:24.630067+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.6,1.1,17.4,0.0,1.0,2.0,242.4,242.4,242.4,12.1,10.5,10.6,856.5,3.7,49.94,0.0,1.4,49.9,855.4,21.1,17.0,49.9,100.0,3297.0,3295.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4061485577291229,False
1155029,2026-08-17T05:54:40.629550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.8,1.0,223.9,224.1,224.2,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.37841969921072444,False
1155060,2026-08-17T05:54:55.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.8,10.4,0.0,1.0,2.0,242.5,242.8,242.8,12.8,11.1,11.5,856.3,4.3,49.9,0.0,1.4,49.9,858.1,-6.1,-2.0,49.9,100.0,3300.0,3298.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4089820247795489,False
1155097,2026-08-17T05:55:14.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.8,1.0,225.5,225.9,225.8,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.37478426176179724,False
1155190,2026-08-17T05:56:00.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,11.5,0.0,1.1,1.0,245.2,245.7,245.4,12.0,10.5,10.5,856.2,3.2,49.92,0.0,1.4,49.9,855.7,14.7,12.5,49.9,100.0,3295.0,3294.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.40025891879362185,False
1155221,2026-08-17T05:56:16.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.7,1.0,243.1,243.8,243.4,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3566247156889153,False
1155252,2026-08-17T05:56:31.618946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.2,2.3,0.0,1.1,1.0,224.5,224.3,224.6,35.3,32.9,33.2,854.2,26.3,49.81,0.0,20.1,49.9,854.4,24.0,24.3,49.9,100.0,3294.0,3293.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4804184087200901,False
1155314,2026-08-17T05:57:02.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.8,17.3,0.0,1.1,1.0,223.5,223.2,223.5,26.8,25.3,24.6,855.3,18.5,49.87,0.0,6.8,49.9,857.1,1.2,1.1,49.9,100.0,3301.0,3300.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.42476577168407864,False
1155345,2026-08-17T05:57:18.629645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.7,1.0,240.2,240.8,240.5,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3647013232631855,False
1155376,2026-08-17T05:57:33.629326+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.3,3.9,3.1,26.0,0.0,1.1,2.0,224.5,224.5,224.8,39.2,37.0,35.3,853.3,30.6,49.78,0.0,22.9,49.9,856.4,4.6,4.4,49.9,100.0,3296.0,3294.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.45553497287982736,False
1155407,2026-08-17T05:57:49.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.7,1.0,244.2,244.9,244.4,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35789978942549106,False
1155469,2026-08-17T05:58:20.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.7,1.0,240.0,240.7,240.4,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3568063378635816,False
1155500,2026-08-17T05:58:35.618614+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.2,2.3,2.7,24.8,0.0,1.1,2.0,229.0,228.9,229.1,32.4,30.7,30.1,854.0,26.2,49.82,0.0,15.4,49.9,856.7,1.4,1.1,49.9,100.0,3299.0,3297.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.43065212997100316,False
1155531,2026-08-17T05:58:51.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.7,1.0,241.6,242.0,241.8,0.8,0.6,0.6,867.4,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35650124891628393,False
1155566,2026-08-17T05:59:08.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.4,17.4,0.0,1.1,2.0,241.2,241.6,241.6,12.1,10.5,10.6,856.1,3.2,49.94,0.0,1.4,49.9,854.7,20.6,21.0,49.9,100.0,3291.0,3289.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.40566405221105106,False
1155628,2026-08-17T05:59:39.618921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,5.7,0.0,1.1,1.0,241.9,242.0,242.1,14.7,12.8,13.1,855.4,6.5,49.93,0.0,2.0,49.9,855.4,12.2,11.0,49.9,100.0,3292.0,3291.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.39625807486318,False
1155659,2026-08-17T05:59:55.629644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.7,1.0,237.7,237.9,237.7,0.8,0.6,0.6,867.6,-0.2,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36267928422001117,False
1155721,2026-08-17T06:00:26.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.1,1.7,1.0,227.1,227.2,227.2,0.8,0.6,0.6,867.6,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3784373499725996,False
1155787,2026-08-17T06:00:59.629325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.3,0.1,1.7,1.0,238.3,238.9,238.3,0.8,0.6,0.6,867.6,0.3,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.364741715623428,False
1155818,2026-08-17T06:01:14.628939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.9,1.4,6.5,0.0,1.1,2.0,224.4,224.4,224.7,34.8,32.9,31.9,853.6,21.4,49.79,0.0,22.7,49.9,855.0,14.9,13.9,49.9,100.0,3295.0,3293.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4490701345826285,False
1155849,2026-08-17T06:01:30.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.7,1.0,242.0,242.3,242.2,0.8,0.6,0.6,867.6,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3584196215307027,False
1155880,2026-08-17T06:01:45.619142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,9.1,0.0,1.1,2.0,235.3,235.2,235.2,17.6,15.7,16.1,855.0,10.3,49.91,0.0,3.9,49.9,856.4,1.2,1.1,49.9,100.0,3299.0,3297.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.3844889641080413,False
1155942,2026-08-17T06:02:16.619038+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.5,2.7,2.7,22.4,0.0,1.1,2.0,229.1,229.4,229.6,32.0,29.9,29.3,853.7,23.7,49.79,0.0,15.5,49.9,856.4,1.3,1.0,49.9,100.0,3298.0,3296.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4235520420407742,False
1155973,2026-08-17T06:02:32.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.7,1.0,242.9,243.6,243.2,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3566247156889153,False
1156004,2026-08-17T06:02:47.618577+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.1,0.2,2.7,28.8,0.0,1.0,1.0,256.8,256.7,256.7,34.5,34.5,34.3,858.7,-27.4,50.15,0.0,-27.7,49.9,856.0,1.4,0.8,49.9,100.0,3298.0,3297.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.5313764516504386,False
1156039,2026-08-17T06:03:05.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,1.8,1.0,221.9,222.2,222.2,0.8,0.6,0.6,867.5,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3911214338635705,False
1156101,2026-08-17T06:03:36.629709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.8,1.0,232.6,232.9,232.7,0.8,0.6,0.6,867.6,0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3617135564176486,False
1156132,2026-08-17T06:03:51.618572+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.5,1.7,20.4,0.0,1.1,2.0,241.3,241.7,241.6,12.0,10.5,10.5,855.7,3.4,49.94,0.0,1.4,49.5,854.0,23.8,24.1,49.5,100.0,3295.0,3293.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.403986481228201,False
1156163,2026-08-17T06:04:07.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.8,1.0,223.5,224.0,223.7,0.8,0.6,0.6,867.6,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3831747393525984,False
1156194,2026-08-17T06:04:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,9.5,0.0,1.0,1.0,245.6,245.7,245.5,12.0,10.5,10.5,855.4,3.3,49.94,0.0,1.4,49.5,855.0,12.8,10.3,49.5,100.0,3291.0,3290.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.39250151864562705,False
1156263,2026-08-17T06:04:57.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.8,1.0,223.4,223.7,223.7,0.8,0.6,0.6,867.6,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3781661954278357,False
1156294,2026-08-17T06:05:12.618701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.5,9.4,0.0,1.0,1.0,234.7,234.7,234.9,17.1,15.4,15.6,855.5,10.6,49.94,0.0,6.8,49.5,856.0,1.2,1.1,49.5,100.0,3293.0,3292.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.3898716094626811,False
1156325,2026-08-17T06:05:28.628936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.8,1.0,241.9,242.6,242.3,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3569414361073646,False
