id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1163008,2026-08-17T07:01:09.629223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.4,0.8,8.0,0.0,1.4,2.0,240.7,239.2,241.2,51.6,48.2,51.3,865.6,-32.9,50.24,0.0,-28.3,51.1,866.4,-40.9,-40.5,51.1,100.0,3335.0,3333.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4595528152007168,False
1163039,2026-08-17T07:01:25.630017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.1,1.9,1.0,244.2,243.3,244.8,0.8,0.6,0.6,867.5,0.0,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36763158505212057,False
1163070,2026-08-17T07:01:40.630564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.3,0.3,2.7,0.0,1.4,2.0,242.5,241.0,242.8,46.3,43.3,47.6,864.8,-33.2,50.18,0.0,-26.8,51.1,865.1,-30.5,-29.6,51.1,100.0,3331.0,3329.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4487229411034344,False
1163163,2026-08-17T07:02:27.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.1,1.9,1.0,243.9,242.6,243.9,0.8,0.6,0.6,867.5,0.0,50.24,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37082630034476954,False
1163194,2026-08-17T07:02:42.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,2.4,13.8,0.0,1.4,2.0,229.5,229.0,229.5,35.0,33.4,34.4,863.3,-21.2,50.08,0.0,-17.1,51.5,865.7,-35.0,-34.6,51.5,100.0,3333.0,3331.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4570389103358908,False
1163225,2026-08-17T07:02:58.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,1.9,1.0,243.6,243.7,243.5,0.8,0.6,0.6,867.5,0.0,50.28,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37135902129223314,False
1163287,2026-08-17T07:03:29.619056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.1,1.9,1.0,244.0,244.5,244.1,0.8,0.6,0.6,867.5,0.2,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37400576554336534,False
1163318,2026-08-17T07:03:44.629459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,2.0,12.1,0.0,1.4,3.0,240.5,240.8,241.0,40.6,40.6,40.8,864.7,-31.0,50.16,0.0,-27.9,51.5,866.7,-43.1,-43.1,51.5,100.0,3338.0,3335.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4616473721535796,False
1163349,2026-08-17T07:04:00.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.1,1.9,1.0,243.2,243.1,243.3,0.8,0.6,0.6,867.5,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3768701837078186,False
1163380,2026-08-17T07:04:15.629753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.5,15.5,0.0,1.4,3.0,243.2,243.4,243.3,53.1,53.4,53.1,866.2,-41.2,50.25,0.0,-37.8,51.5,864.7,-25.7,-23.4,51.5,100.0,3337.0,3334.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.47173412352240235,False
1163442,2026-08-17T07:04:46.619068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.7,5.9,0.0,1.4,2.0,244.5,244.6,244.6,52.4,52.7,52.3,866.1,-34.7,50.25,0.0,-37.4,51.9,865.4,-28.8,-28.5,51.9,100.0,3329.0,3327.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.469194187289823,False
1163473,2026-08-17T07:05:02.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.1,1.9,1.0,243.8,244.1,243.7,0.8,0.6,0.6,867.5,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3765658584089448,False
1163504,2026-08-17T07:05:17.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,12.0,0.0,1.4,3.0,241.5,241.3,241.7,46.5,46.5,47.5,865.2,-32.0,50.25,0.0,-26.6,51.9,864.4,-20.0,-16.7,51.9,100.0,3329.0,3326.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4525576671456197,False
1163535,2026-08-17T07:05:33.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.1,1.9,1.0,240.4,240.9,240.8,0.8,0.6,0.6,867.5,0.2,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3667725224354934,False
1163597,2026-08-17T07:06:04.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,1.9,1.0,243.3,243.5,243.5,0.8,0.6,0.6,867.5,0.0,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3713111266476758,False
1163628,2026-08-17T07:06:19.629192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.0,1.2,0.0,1.4,2.0,238.2,238.7,238.6,39.0,38.8,38.9,864.1,-24.8,50.12,0.0,-18.0,51.9,865.1,-23.6,-23.9,51.9,100.0,3327.0,3325.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4343877322784614,False
1163690,2026-08-17T07:06:50.629181+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.1,16.4,0.0,1.4,2.0,240.5,240.6,240.9,38.1,38.2,38.5,864.3,-16.0,50.15,0.0,-22.0,52.3,865.4,-32.4,-32.0,52.3,100.0,3335.0,3333.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4356500470149267,False
1163752,2026-08-17T07:07:21.618600+00:00,external_ems_2,bess_2,good,0.2309,normal,PCS DC current and BMS current mismatch: 34.4,0.6,1.2,3.2,34.4,0.0,1.4,2.0,232.0,232.5,232.6,30.3,29.1,29.4,863.2,-3.4,50.05,0.0,-12.8,52.3,866.4,-37.8,-37.7,52.3,100.0,3336.0,3334.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4835204461031282,False
1163783,2026-08-17T07:07:37.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,2.0,1.0,246.9,247.1,247.1,0.8,0.6,0.6,867.5,0.0,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.381281544272576,False
1163814,2026-08-17T07:07:52.629201+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.7,8.5,0.0,1.4,2.0,243.7,243.6,243.7,45.3,45.5,45.1,865.4,-27.7,50.21,0.0,-31.9,52.3,866.1,-36.2,-36.5,52.3,100.0,3335.0,3333.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.45654125036872634,False
1163845,2026-08-17T07:08:08.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,2.0,1.0,239.6,240.1,240.1,0.8,0.6,0.6,867.5,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36735392624343155,False
1163907,2026-08-17T07:08:39.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.1,2.0,1.0,237.7,238.2,238.4,0.8,0.6,0.6,867.5,0.0,50.16,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37095417205142694,False
1163938,2026-08-17T07:08:54.629162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.8,3.2,0.0,1.4,2.0,246.3,246.3,246.4,42.2,42.6,42.3,864.6,-30.4,50.17,0.0,-30.2,52.3,865.4,-27.2,-27.6,52.3,100.0,3331.0,3329.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4488924033963538,False
1163969,2026-08-17T07:09:10.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.1,2.0,1.0,239.2,239.7,239.6,0.8,0.6,0.6,867.5,-0.1,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36806272061750656,False
1164000,2026-08-17T07:09:25.630162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.7,17.4,0.0,1.4,3.0,245.1,245.0,245.4,42.1,42.4,42.0,865.1,-27.3,50.19,0.0,-29.3,52.7,863.4,-9.9,-3.4,52.7,100.0,3328.0,3325.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4586786969405223,False
1164062,2026-08-17T07:09:56.629827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.1,0.7,3.9,0.0,1.4,2.0,246.1,246.2,246.3,40.9,40.9,40.8,864.7,-26.1,50.18,0.0,-28.7,52.7,865.4,-30.0,-29.4,52.7,100.0,3332.0,3330.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.44679797003020777,False
1164093,2026-08-17T07:10:12.619787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.1,2.0,1.0,246.1,246.5,246.4,0.8,0.6,0.6,867.5,-0.1,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37633137451397386,False
1164124,2026-08-17T07:10:27.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,9.8,0.0,1.4,2.0,230.6,230.7,231.0,28.7,27.7,28.1,862.8,-5.5,50.03,0.0,-9.1,52.7,863.7,-15.3,-13.1,52.7,100.0,3322.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4209646822227321,False
1164155,2026-08-17T07:10:43.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,2.0,1.0,246.7,246.7,246.8,0.8,0.6,0.6,867.5,0.0,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3764592983247361,False
1164217,2026-08-17T07:11:14.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,2.0,1.0,243.2,243.5,243.4,0.8,0.6,0.6,867.5,-0.1,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37408512057662613,False
1164248,2026-08-17T07:11:29.618598+00:00,external_ems_2,bess_2,good,0.2582,normal,PCS DC current and BMS current mismatch: 36.1,0.2,1.0,3.0,36.1,0.0,1.4,2.0,230.4,230.6,230.6,27.1,26.1,26.7,862.4,4.2,50.02,0.0,-10.8,52.7,865.4,-31.9,-32.1,52.7,100.0,3333.0,3331.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4751802957911142,False
1164279,2026-08-17T07:11:45.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.1,1.9,1.0,248.1,248.2,247.9,0.8,0.6,0.6,867.5,0.0,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3774585517785927,False
1164310,2026-08-17T07:12:00.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.2,2.7,0.0,1.4,2.0,246.7,246.4,246.8,38.1,38.7,38.8,864.5,-28.1,50.11,0.0,-28.3,52.7,864.7,-25.4,-24.3,52.7,100.0,3334.0,3332.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4450716239730323,False
1164372,2026-08-17T07:12:31.618575+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.4,0.9,2.3,23.4,0.0,1.4,2.0,233.3,233.7,233.7,28.2,27.3,27.6,862.8,-2.4,50.04,0.0,-14.2,53.1,865.1,-25.8,-26.8,53.1,100.0,3333.0,3331.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.43532483594890437,False
1164403,2026-08-17T07:12:47.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.1,1.9,1.0,243.9,243.7,244.1,0.8,0.6,0.6,867.5,-0.1,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37439351900701473,False
1164434,2026-08-17T07:13:02.619535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,9.5,0.0,1.4,2.0,245.3,245.2,245.6,41.8,42.2,41.8,865.1,-23.9,50.19,0.0,-29.2,53.1,865.7,-33.4,-33.3,53.1,100.0,3334.0,3332.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.44743135258906186,False
1164465,2026-08-17T07:13:18.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.1,1.9,1.0,229.4,229.9,230.1,0.8,0.6,0.6,867.5,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37661044215819106,False
1164527,2026-08-17T07:13:49.618823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,1.9,1.0,244.0,244.2,244.2,0.8,0.6,0.6,867.5,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3680139927911775,False
1164558,2026-08-17T07:14:04.629514+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,7.1,0.0,1.4,2.0,243.1,243.0,243.3,43.3,43.6,43.2,865.4,-29.0,50.19,0.0,-30.3,53.1,864.7,-21.9,-22.9,53.1,100.0,3333.0,3331.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4399290672323078,False
1164589,2026-08-17T07:14:20.630014+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.1,1.9,1.0,233.6,234.2,234.0,0.8,0.6,0.6,867.5,0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37006647325309056,False
1164620,2026-08-17T07:14:35.630729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.6,17.6,0.0,1.3,3.0,247.6,247.5,247.7,43.8,44.2,43.7,865.3,-29.9,50.2,0.0,-31.0,53.1,863.7,-12.3,-5.1,53.1,100.0,3332.0,3329.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.46504846471189026,False
1164682,2026-08-17T07:15:06.619086+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.3,5.8,0.0,1.3,2.0,243.6,243.5,243.7,44.6,44.0,44.6,864.8,-29.9,50.15,0.0,-21.8,53.5,866.1,-35.7,-35.6,53.5,100.0,3335.0,3333.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.44955300506737766,False
1164744,2026-08-17T07:15:37.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,0.5,4.6,0.0,1.3,3.0,241.6,241.5,242.5,35.8,34.6,36.1,864.6,-18.4,50.18,0.0,-22.1,53.5,864.1,-13.8,-12.5,53.5,100.0,3325.0,3322.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4400329808068696,False
1164775,2026-08-17T07:15:53.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.2,0.1,1.9,1.0,245.5,244.6,245.3,0.8,0.6,0.6,867.5,0.2,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3800125020963718,False
1164837,2026-08-17T07:16:24.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.2,0.1,1.9,1.0,245.4,244.2,245.5,0.8,0.6,0.6,867.5,-0.2,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38069673021399103,False
1164868,2026-08-17T07:16:39.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,4.8,2.8,19.4,0.0,1.3,2.0,234.2,232.2,235.1,30.0,25.2,29.8,862.9,-11.5,50.03,0.0,-10.8,53.5,865.7,-30.9,-30.9,53.5,100.0,3332.0,3330.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.45612599520499475,False
1164899,2026-08-17T07:16:55.630383+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.3,0.1,1.9,1.0,247.7,246.5,247.7,0.8,0.6,0.6,867.5,0.3,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3854468554068174,False
1164930,2026-08-17T07:17:10.619409+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.1,0.7,1.2,0.0,1.3,2.0,246.3,245.0,246.5,44.6,40.5,44.5,865.4,-35.6,50.19,0.0,-30.3,53.5,866.1,-34.4,-34.5,53.5,100.0,3335.0,3333.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.46491981120766224,False
1164992,2026-08-17T07:17:41.629170+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,5.0,3.1,18.0,0.4,1.3,2.0,235.0,233.4,236.3,30.5,25.5,30.5,863.0,-15.6,50.03,0.0,-12.8,53.5,866.1,-33.6,-32.3,53.9,100.0,3334.0,3332.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5247456912121431,False
1165023,2026-08-17T07:17:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.8,0.0,0.1,1.9,1.0,241.9,239.4,243.3,0.8,0.6,0.6,867.6,0.0,50.13,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37492090971948444,False
1165054,2026-08-17T07:18:12.628686+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,2.3,5.1,1.6,24.0,0.0,1.3,2.0,246.1,244.2,246.5,43.6,38.5,43.5,865.3,-32.9,50.18,0.0,-29.1,53.9,863.7,-8.9,-3.7,53.9,100.0,3328.0,3326.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.47447541314410907,False
1165085,2026-08-17T07:18:28.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.7,0.1,0.1,1.9,1.0,230.7,227.8,231.8,0.8,0.6,0.6,867.5,-0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.386017902702013,False
1165147,2026-08-17T07:18:59.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.7,0.1,0.1,1.9,1.0,238.8,235.1,239.5,0.8,0.6,0.6,867.5,-0.1,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3785099208402966,False
1165178,2026-08-17T07:19:14.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,7.8,1.8,19.9,0.0,1.3,2.0,243.6,240.3,243.6,43.0,35.3,43.1,865.2,-28.9,50.17,0.0,-27.8,53.9,863.4,-9.0,-2.9,53.9,100.0,3323.0,3321.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4829951084112343,False
1165209,2026-08-17T07:19:30.629389+00:00,external_ems_1,bess_1,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,0.2,3.0,0.0,0.1,1.9,1.0,231.7,224.0,232.6,0.8,0.6,0.6,867.5,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41855686170222794,False
1165302,2026-08-17T07:20:16.618572+00:00,external_ems_2,bess_2,good,0.0862,normal,PCS phase voltage imbalance high: 8.3; PCS DC current and BMS current mismatch: 21.5,8.3,6.7,2.8,21.5,0.0,1.2,3.0,231.6,224.5,232.8,28.5,22.1,28.8,862.9,-10.7,50.04,0.0,-7.4,53.9,865.7,-32.2,-32.1,53.9,100.0,3335.0,3332.0,25.8,24.6,24.9,20000.0,856.4,0,0,True,0.5256245014327283,False
1165333,2026-08-17T07:20:32.619188+00:00,external_ems_1,bess_1,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,0.2,2.8,0.2,0.1,1.9,1.0,245.0,240.7,245.8,0.8,0.6,0.6,867.6,-0.2,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3893350259189922,False
1165364,2026-08-17T07:20:47.618578+00:00,external_ems_2,bess_2,good,0.0359,normal,PCS phase voltage imbalance high: 6.4,6.4,7.9,1.2,8.5,0.0,1.2,2.0,239.0,233.7,240.1,33.7,26.1,34.0,864.2,-19.3,50.11,0.0,-23.9,54.3,865.4,-27.8,-28.2,54.3,100.0,3329.0,3327.0,25.8,24.6,24.9,20000.0,856.4,0,0,True,0.47730343640211126,False
1165395,2026-08-17T07:21:03.629846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.1,0.1,1.9,1.0,244.9,241.8,245.0,0.8,0.6,0.6,867.5,-0.1,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3798008091702793,False
1165457,2026-08-17T07:21:34.629592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.1,0.0,0.1,1.9,1.0,245.7,243.5,245.5,0.8,0.6,0.6,867.6,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3852219124598173,False
1165488,2026-08-17T07:21:49.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,7.9,1.1,18.7,0.0,1.2,3.0,242.6,239.1,243.6,39.8,33.2,41.1,865.0,-16.3,50.17,0.0,-30.3,54.3,866.1,-35.0,-34.7,54.3,100.0,3335.0,3332.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.48440442527542754,False
1165519,2026-08-17T07:22:05.618572+00:00,external_ems_1,bess_1,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,0.3,2.7,0.1,0.1,1.9,1.0,236.4,232.5,237.6,0.9,0.6,0.6,867.5,0.1,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3928875775494074,False
1165550,2026-08-17T07:22:20.618551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,7.2,0.1,2.3,0.0,1.2,2.0,243.6,241.1,243.5,47.4,40.2,47.3,865.8,-31.6,50.2,0.0,-31.5,54.3,865.7,-29.3,-29.5,54.3,100.0,3336.0,3334.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4755067318696149,False
1165612,2026-08-17T07:22:51.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,7.0,0.7,12.5,0.0,1.2,3.0,243.3,240.0,244.2,38.8,31.8,38.7,865.0,-15.2,50.15,0.0,-27.4,54.3,865.7,-27.7,-27.1,54.3,100.0,3338.0,3335.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.47343951790733296,False
1165643,2026-08-17T07:23:07.618907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.8,0.0,0.1,1.9,1.0,244.1,240.6,244.9,0.8,0.6,0.7,867.6,0.0,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3916673092465358,False
1165674,2026-08-17T07:23:22.629315+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,2.8,7.1,1.9,20.2,0.4,1.3,2.0,244.2,241.8,244.6,51.3,44.2,51.1,866.3,-35.4,50.23,0.0,-34.4,54.3,864.4,-15.2,-9.0,54.7,100.0,3339.0,3337.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.5472516161829633,False
1165705,2026-08-17T07:23:38.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.0,0.1,1.9,1.0,231.3,228.8,232.2,0.8,0.6,0.6,867.6,0.0,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3767861502841497,False
1165798,2026-08-17T07:24:24.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.3,0.4,7.7,0.0,1.3,3.0,239.3,237.7,239.9,44.4,41.4,44.7,865.7,-21.8,50.21,0.0,-23.0,54.7,866.1,-29.5,-29.5,54.7,100.0,3333.0,3330.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4566025134724637,False
1165829,2026-08-17T07:24:40.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.0,0.1,1.9,1.0,239.3,238.4,239.8,0.8,0.6,0.6,867.5,0.0,50.16,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3698625608349823,False
1165860,2026-08-17T07:24:55.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.7,1.6,7.5,0.0,1.3,2.0,243.0,241.3,243.3,49.1,46.5,50.2,866.5,-39.2,50.2,0.0,-30.3,54.7,868.1,-46.7,-46.5,54.7,100.0,3342.0,3340.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4722092666118873,False
1165922,2026-08-17T07:25:26.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.0,1.2,0.3,0.0,1.3,3.0,236.4,235.3,237.3,45.7,42.7,45.5,865.9,-34.8,50.2,0.0,-25.3,55.1,867.1,-35.1,-35.3,55.1,100.0,3338.0,3335.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.47010366057554853,False
1165953,2026-08-17T07:25:42.618724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,2.0,1.0,243.6,242.8,243.4,0.8,0.6,0.6,867.6,0.0,50.34,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3838026575644807,False
1165984,2026-08-17T07:25:57.618723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.5,2.0,15.7,0.0,1.3,3.0,239.3,237.5,239.5,52.5,49.5,53.0,867.1,-35.7,50.22,0.0,-36.8,55.1,869.1,-51.4,-51.8,55.1,100.0,3347.0,3344.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4887085592796588,False
1166015,2026-08-17T07:26:13.628717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,2.0,1.0,243.1,242.5,243.1,0.8,0.6,0.7,867.6,-0.1,50.35,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3921494565422194,False
1166077,2026-08-17T07:26:44.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,2.0,1.0,244.1,244.0,244.2,0.8,0.6,0.6,867.6,0.0,50.34,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3841586709272509,False
1166108,2026-08-17T07:26:59.629924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.7,5.6,0.0,1.3,3.0,241.5,241.1,241.4,71.2,70.2,71.3,869.4,-51.2,50.36,0.0,-50.6,55.1,870.1,-56.8,-56.8,55.1,100.0,3350.0,3347.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5519702331065655,False
1166145,2026-08-17T07:27:18.618948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,2.0,1.0,223.3,223.7,223.6,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39153823250750236,False
1166176,2026-08-17T07:27:33.630436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.5,9.8,0.0,1.3,2.0,236.9,237.0,237.2,18.3,16.7,16.8,860.6,11.1,49.85,0.0,6.3,55.5,862.1,1.3,0.8,55.5,100.0,3321.0,3319.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.43789094888476504,False
1166238,2026-08-17T07:28:04.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.1,14.1,0.0,1.4,2.0,240.7,241.1,241.1,12.1,10.6,10.7,860.8,3.6,49.94,0.0,1.4,55.5,859.7,17.7,15.4,55.5,100.0,3315.0,3313.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4264977949804873,False
1166269,2026-08-17T07:28:20.629613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.1,1.9,1.0,223.6,224.0,223.9,0.8,0.6,0.6,867.5,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3824362351773817,False
1166331,2026-08-17T07:28:51.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.1,1.9,1.0,243.4,244.1,243.8,0.9,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37301858166129337,False
1166393,2026-08-17T07:29:22.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.9,1.0,233.3,233.8,233.6,0.8,0.6,0.6,867.6,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3625085252070166,False
1166424,2026-08-17T07:29:37.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,11.0,0.0,1.4,2.0,242.8,243.2,243.1,12.1,10.5,10.7,859.7,3.1,49.94,0.0,1.4,55.5,859.1,14.1,12.7,55.5,100.0,3308.0,3306.0,25.9,24.5,25.0,20000.0,856.4,0,0,True,0.4156083345924986,False
1166455,2026-08-17T07:29:53.629200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.9,1.0,240.8,241.5,241.2,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.35742955129702586,False
1166486,2026-08-17T07:30:08.618567+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.1,2.7,3.7,28.2,0.0,1.4,2.0,225.0,225.0,225.1,32.2,29.9,29.5,856.7,29.5,49.79,0.0,23.1,55.5,860.4,1.3,1.0,55.5,100.0,3314.0,3312.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.49979843877102037,False
1166548,2026-08-17T07:30:39.629912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.0,7.9,0.0,1.4,2.0,234.0,233.8,234.1,22.2,20.6,20.8,858.4,14.6,49.86,0.0,8.5,55.5,859.4,6.7,5.7,55.5,100.0,3310.0,3308.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.4230609035264858,False
1166580,2026-08-17T07:30:55.619634+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.5,0.2,0.9,20.5,0.0,1.3,2.0,254.3,254.6,254.8,29.0,29.2,29.0,861.6,-19.3,49.95,0.0,-21.4,55.5,860.7,1.2,1.0,55.5,100.0,3336.0,3334.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.49071359906486284,False
1166616,2026-08-17T07:31:13.629367+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.3,2.5,2.8,25.5,0.0,1.3,2.0,225.5,225.2,225.4,32.4,30.6,29.9,856.9,26.7,49.78,0.0,17.8,55.5,859.7,1.2,1.1,55.5,100.0,3312.0,3310.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4699390163924269,False
1166647,2026-08-17T07:31:29.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,2.0,1.0,244.1,244.9,244.4,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36209981999060836,False
1166709,2026-08-17T07:32:00.618757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.0,0.1,2.0,1.0,227.2,227.0,227.0,0.9,0.6,0.6,867.6,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3885215259422241,False
1166740,2026-08-17T07:32:15.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,0.0,0.0,1.3,2.0,241.2,241.1,241.3,15.5,13.6,13.9,858.4,8.5,49.88,0.0,4.3,55.5,858.7,8.5,6.8,55.5,100.0,3311.0,3309.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.42086027623935895,False
1166771,2026-08-17T07:32:31.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,2.0,1.0,230.4,230.9,230.8,0.8,0.6,0.6,867.6,-0.2,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3724597603509681,False
1166802,2026-08-17T07:32:46.618819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,10.6,0.0,1.4,2.0,240.5,240.9,240.7,12.1,10.5,10.7,858.7,3.0,49.94,0.0,1.4,55.5,858.1,13.6,11.5,55.5,100.0,3309.0,3307.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.40619901595189367,False
1166870,2026-08-17T07:33:20.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.7,1.9,0.0,1.4,2.0,243.5,243.9,243.9,12.1,10.5,10.7,858.7,3.2,49.94,0.0,1.4,55.5,859.4,1.3,1.3,55.5,100.0,3309.0,3307.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4050092672315289,False
1166901,2026-08-17T07:33:36.618875+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.1,2.0,1.0,242.9,243.7,243.3,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36258571616387764,False
1166932,2026-08-17T07:33:51.619489+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.1,1.6,1.9,23.3,0.0,1.4,2.0,240.5,240.5,240.4,12.1,10.5,10.7,858.6,3.6,49.94,0.0,1.4,55.5,856.7,26.9,25.0,55.5,100.0,3302.0,3300.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.43735362307346387,False
1166963,2026-08-17T07:34:07.629597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.9,1.0,236.5,236.6,236.6,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36350284668884897,False
1167025,2026-08-17T07:34:38.629210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.9,1.0,240.8,241.3,240.9,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.35752889563124124,False
1167061,2026-08-17T07:34:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,1.9,1.0,246.6,246.3,246.4,0.8,0.6,0.6,867.5,0.1,50.38,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38886596500694104,False
1167092,2026-08-17T07:35:11.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,1.9,5.7,0.0,1.4,3.0,239.9,239.9,240.0,57.2,56.9,57.4,864.8,-50.4,50.25,0.0,-40.5,55.5,866.7,-56.1,-56.1,55.5,100.0,3336.0,3333.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.5044911283535263,False
1167123,2026-08-17T07:35:27.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.1,1.9,1.0,242.3,242.6,242.3,0.8,0.6,0.6,867.5,0.0,50.38,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38151382691361224,False
1167189,2026-08-17T07:36:00.628984+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.9,1.0,244.1,244.9,244.5,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35984086952704414,False
1167220,2026-08-17T07:36:15.629613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.4,17.9,0.0,1.3,2.0,242.3,242.7,242.6,12.1,10.5,10.7,859.5,4.0,49.94,0.0,1.4,55.5,858.1,21.9,21.1,55.5,100.0,3307.0,3305.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4289443516128873,False
1167251,2026-08-17T07:36:31.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.9,1.0,226.7,227.0,227.0,0.8,0.6,0.6,867.6,-0.1,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36962523459784974,False
1167282,2026-08-17T07:36:46.629835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.7,0.4,3.4,0.0,1.3,2.0,237.1,237.1,237.1,18.0,16.3,16.6,858.0,11.3,49.89,0.0,5.1,55.5,858.4,14.7,11.1,55.5,100.0,3309.0,3307.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.41992467731536653,False
1167344,2026-08-17T07:37:17.619458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.3,4.4,0.0,1.3,2.0,240.7,241.1,241.0,12.1,10.5,10.7,858.8,3.2,49.94,0.0,1.4,55.5,859.1,7.6,4.9,55.5,100.0,3309.0,3307.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.40472623921992157,False
1167406,2026-08-17T07:37:48.629406+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.4,1.6,1.7,24.8,0.0,1.3,2.0,242.9,243.3,243.3,12.1,10.5,10.6,858.8,3.6,49.94,0.0,1.4,55.5,857.1,28.4,26.6,55.5,100.0,3305.0,3303.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4428162845070794,False
1167437,2026-08-17T07:38:04.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.1,1.9,1.0,243.0,243.7,243.3,0.8,0.6,0.6,867.6,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3632234829885667,False
1167499,2026-08-17T07:38:35.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.9,1.0,235.7,236.1,236.1,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3607097827263934,False
1167530,2026-08-17T07:38:50.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.9,18.9,0.0,1.4,2.0,224.4,224.3,224.6,42.3,41.9,40.4,855.8,31.5,49.78,0.0,21.2,55.5,857.7,12.6,10.3,55.5,100.0,3304.0,3302.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4918992870860493,False
1167561,2026-08-17T07:39:06.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,1.9,1.0,241.7,241.7,241.6,0.8,0.6,0.6,867.5,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3587244752505274,False
1167592,2026-08-17T07:39:21.618866+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.4,6.7,0.0,1.4,2.0,237.6,237.5,237.6,15.5,13.5,14.0,857.7,8.0,49.92,0.0,1.4,55.5,859.1,1.3,0.9,55.5,100.0,3309.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.39568574270438356,False
1167654,2026-08-17T07:39:52.629647+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.3,1.6,2.6,23.9,0.0,1.4,2.0,225.4,225.3,225.6,40.5,38.9,39.3,855.8,31.9,49.77,0.0,22.5,55.5,858.4,8.0,5.8,55.5,100.0,3304.0,3302.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.47664255160128544,False
1167685,2026-08-17T07:40:08.629184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.9,1.0,243.1,243.8,243.5,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35781206630932605,False
1167716,2026-08-17T07:40:23.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,2.1,0.0,1.4,2.0,243.9,244.3,244.1,12.0,10.5,10.5,858.1,3.3,49.94,0.0,1.4,55.5,858.7,1.2,1.2,55.5,100.0,3308.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.40012509264043683,False
1167747,2026-08-17T07:40:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.9,1.0,240.0,240.7,240.2,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35852357655115613,False
1167809,2026-08-17T07:41:10.628797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.9,1.0,232.5,232.7,232.8,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3598549026223012,False
1167840,2026-08-17T07:41:25.629860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,9.4,0.0,1.3,2.0,241.1,241.6,241.5,12.1,10.5,10.7,857.9,3.5,49.94,0.0,1.4,55.1,857.4,12.9,11.7,55.1,100.0,3305.0,3303.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.39825209910020043,False
1167878,2026-08-17T07:41:44.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.2,8.6,0.0,1.3,2.0,244.3,244.5,244.3,12.0,10.6,10.6,857.9,2.8,49.94,0.0,1.5,55.1,857.7,11.4,11.1,55.1,100.0,3303.0,3301.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4078196695281628,False
1167971,2026-08-17T07:42:31.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.9,1.0,229.1,229.2,229.6,0.8,0.6,0.6,867.5,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3673307399824016,False
1168002,2026-08-17T07:42:46.619028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.9,2.9,0.0,1.3,1.0,243.0,241.6,242.8,12.1,12.5,10.6,857.5,5.2,49.93,0.0,9.0,55.1,858.4,2.3,2.1,55.1,100.0,3306.0,3305.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.40406364783500415,False
1168033,2026-08-17T07:43:02.629335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,3.0,0.0,0.1,1.9,1.0,242.4,240.3,242.4,0.8,0.6,0.6,867.5,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36565508927488344,False
1168064,2026-08-17T07:43:17.629651+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,4.5,6.5,3.4,29.4,0.0,1.3,2.0,226.3,222.2,226.7,40.9,42.9,36.4,854.7,32.3,49.77,0.0,25.0,55.1,858.1,2.9,2.3,55.1,100.0,3306.0,3304.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5136954795982699,False
1168132,2026-08-17T07:43:51.619241+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.1,1.1,4.9,0.0,1.3,2.0,239.5,236.5,239.5,13.7,15.6,12.5,857.3,7.9,49.93,0.0,2.6,55.1,858.4,3.0,2.2,55.1,100.0,3307.0,3305.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.401857951469512,False
1168163,2026-08-17T07:44:07.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.8,0.0,0.1,1.9,1.0,240.7,238.0,240.9,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3623857967241165,False
1168194,2026-08-17T07:44:22.618567+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,4.5,6.1,2.5,21.4,0.0,1.3,1.0,226.8,222.5,227.0,38.5,40.0,33.9,855.6,25.1,49.76,0.0,22.3,55.1,858.1,3.7,2.4,55.1,100.0,3305.0,3304.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4897033918855831,False
1168225,2026-08-17T07:44:38.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.8,0.0,0.1,1.9,1.0,243.6,241.2,243.7,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36256306843682207,False
1168287,2026-08-17T07:45:09.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.8,0.0,0.1,1.9,1.0,225.7,222.4,225.9,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38491411846178003,False
1168318,2026-08-17T07:45:24.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.1,2.6,19.0,0.0,1.3,2.0,233.9,231.4,234.0,24.6,25.9,22.8,855.8,19.9,49.82,0.0,11.4,55.1,858.4,0.9,0.2,55.1,100.0,3305.0,3303.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.43885611056373225,False
1168353,2026-08-17T07:45:42.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.1,0.1,1.9,1.0,234.5,233.4,234.5,0.8,0.6,0.6,867.5,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3672198952855143,False
1168384,2026-08-17T07:45:57.629554+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,1.3,1.8,1.9,24.9,0.0,1.3,2.0,241.1,239.8,241.0,12.1,12.5,10.7,857.3,4.2,49.93,0.0,2.3,55.1,855.4,29.1,27.6,55.1,100.0,3294.0,3292.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.44065831836115665,False
1168477,2026-08-17T07:46:44.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.1,1.9,1.0,239.8,238.1,239.3,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3585535507082324,False
1168508,2026-08-17T07:46:59.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.7,0.1,5.3,0.0,1.3,2.0,229.8,228.1,229.7,21.3,22.3,19.6,855.8,14.1,49.84,0.0,13.1,55.1,855.7,19.4,18.7,55.1,100.0,3300.0,3298.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.43704271283186413,False
1168539,2026-08-17T07:47:15.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.0,0.0,0.1,1.9,1.0,231.1,229.9,231.2,0.8,0.6,0.6,867.5,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36955126116367093,False
1168601,2026-08-17T07:47:46.618992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.1,1.9,1.0,242.1,241.4,242.1,0.8,0.6,0.6,867.5,0.1,50.34,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38157973350366,False
1168632,2026-08-17T07:48:01.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.0,1.8,11.7,0.0,1.3,3.0,232.1,230.8,232.7,43.5,40.5,43.3,862.3,-24.8,50.13,0.0,-23.3,55.1,864.1,-36.5,-37.8,55.1,100.0,3327.0,3324.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.46527109595223537,False
1168663,2026-08-17T07:48:17.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.1,1.9,1.0,245.3,244.6,245.2,0.8,0.6,0.6,867.5,-0.2,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38793630294117787,False
1168694,2026-08-17T07:48:32.629589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.4,0.0,4.8,0.0,1.4,2.0,238.9,237.1,239.3,49.9,46.8,50.2,865.4,-39.5,50.2,0.0,-30.8,55.1,865.4,-44.3,-43.8,55.1,100.0,3333.0,3331.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4734173591430939,False
1168756,2026-08-17T07:49:03.619110+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,2.1,3.0,3.0,27.5,0.0,1.4,3.0,232.5,231.0,233.1,39.3,36.5,39.5,863.4,-19.4,50.11,0.0,-20.4,55.1,866.4,-46.9,-46.6,55.1,100.0,3336.0,3333.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4893444025077984,False
1168787,2026-08-17T07:49:19.618668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.1,1.9,1.0,240.6,239.1,241.0,0.8,0.6,0.6,867.5,0.0,50.26,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37514992936610975,False
1168818,2026-08-17T07:49:34.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,0.8,4.8,0.0,1.3,2.0,245.0,244.3,245.2,53.6,50.4,53.7,865.6,-38.2,50.25,0.0,-37.3,55.1,866.4,-43.0,-42.8,55.1,100.0,3335.0,3333.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4747758279856871,False
1168849,2026-08-17T07:49:50.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.1,0.1,1.9,1.0,230.0,228.7,230.7,0.8,0.6,0.6,867.5,0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3727048670098236,False
1168911,2026-08-17T07:50:21.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.1,0.1,1.9,1.0,239.2,238.1,239.6,0.8,0.6,0.6,867.5,-0.1,50.17,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36742561412097047,False
1168942,2026-08-17T07:50:36.629026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.1,3.3,0.0,1.4,2.0,243.0,242.5,243.1,42.7,41.9,41.6,864.6,-20.7,50.17,0.0,-30.2,55.1,864.7,-24.0,-24.3,55.1,100.0,3334.0,3332.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.43842389027824646,False
1169004,2026-08-17T07:51:07.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.7,14.1,0.0,1.4,2.0,243.3,243.2,243.3,38.7,38.9,38.6,864.8,-21.7,50.17,0.0,-27.0,55.4,863.1,-7.6,-1.7,55.4,100.0,3324.0,3322.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.45234484513702067,False
1169066,2026-08-17T07:51:38.619179+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.0,0.8,12.6,0.0,1.4,3.0,247.2,247.1,247.7,29.8,29.8,29.8,864.3,-14.2,50.14,0.0,-20.3,55.4,865.1,-26.8,-26.8,55.4,100.0,3331.0,3328.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.45182072235829573,False
1169097,2026-08-17T07:51:54.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.1,1.9,1.0,245.8,246.0,245.8,0.8,0.6,0.6,867.5,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37338558949790734,False
1169128,2026-08-17T07:52:09.629426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.3,8.8,0.0,1.4,2.0,225.7,226.0,226.2,22.6,21.1,21.8,861.8,-1.7,49.96,0.0,0.2,55.4,863.1,-10.5,-6.1,55.4,100.0,3323.0,3321.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4262779085481551,False
1169159,2026-08-17T07:52:25.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.1,1.9,1.0,246.6,247.2,247.1,0.8,0.6,0.6,867.5,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3645078956414755,False
1169221,2026-08-17T07:52:56.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.1,2.0,1.0,246.1,246.6,246.3,0.8,0.6,0.6,867.5,-0.1,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3685972136129455,False
1169252,2026-08-17T07:53:11.628677+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.5,1.7,3.1,29.2,0.0,1.4,3.0,227.0,227.5,227.3,21.7,20.0,20.8,861.0,7.0,49.93,0.0,6.3,55.4,864.1,-22.2,-21.4,55.4,100.0,3329.0,3326.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4636172629729963,False
1169283,2026-08-17T07:53:27.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.1,2.0,1.0,250.4,250.9,250.6,0.8,0.6,0.6,867.5,0.1,50.13,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37980893483028383,False
1169314,2026-08-17T07:53:42.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,0.7,10.6,0.0,1.3,2.0,247.0,247.8,247.5,25.2,25.2,25.0,863.4,-9.9,50.09,0.0,-17.8,55.4,864.1,-20.5,-20.4,55.4,100.0,3328.0,3326.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4335978798703606,False
1169376,2026-08-17T07:54:13.619902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.0,15.0,0.0,1.3,3.0,237.4,237.8,237.8,20.6,19.4,19.9,861.1,6.9,49.95,0.0,-3.8,55.4,863.1,-8.1,-5.8,55.4,100.0,3327.0,3324.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4157612751087691,False
1169407,2026-08-17T07:54:29.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,2.0,1.0,239.5,240.0,239.8,0.8,0.6,0.6,867.5,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36190012320135484,False
1169438,2026-08-17T07:54:44.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.4,0.7,0.0,1.3,2.0,247.0,247.2,247.0,24.5,24.3,24.0,863.1,-9.8,50.08,0.0,-15.6,55.4,862.7,-9.1,-5.6,55.4,100.0,3322.0,3320.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4372098017634421,False
1169469,2026-08-17T07:55:00.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,2.0,1.0,225.1,224.8,224.9,0.8,0.6,0.6,867.5,0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37914348618989985,False
1169531,2026-08-17T07:55:31.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.3,0.1,2.0,1.0,248.0,248.2,247.5,0.8,0.6,0.6,867.5,0.3,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37774925165380596,False
1169562,2026-08-17T07:55:46.629540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.4,11.6,0.0,1.4,2.0,245.2,245.5,245.4,24.1,24.1,23.7,863.0,-5.8,50.07,0.0,-7.2,55.4,863.4,-17.4,-17.3,55.4,100.0,3324.0,3322.0,25.7,24.3,24.8,20000.0,856.4,0,0,True,0.420890488546756,False
1169593,2026-08-17T07:56:02.629624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.1,2.0,1.0,228.1,227.7,227.7,0.8,0.6,0.6,867.5,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37534148300617703,False
