id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1169624,2026-08-17T07:56:17.628857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.8,1.8,0.0,1.4,3.0,227.4,228.0,228.1,20.5,18.8,19.6,861.9,3.3,50.0,0.0,-0.3,55.4,861.1,5.1,5.0,55.4,100.0,3316.0,3313.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4112333859172153,False
1169686,2026-08-17T07:56:48.619196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.7,17.3,0.0,1.4,3.0,240.1,240.2,240.3,21.4,20.3,20.6,862.0,-2.8,50.0,0.0,-5.5,55.8,863.7,-20.1,-20.3,55.8,100.0,3327.0,3324.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.41551363884722936,False
1169717,2026-08-17T07:57:04.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.1,2.0,1.0,247.0,247.3,247.0,0.8,0.6,0.6,867.5,0.0,50.13,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36816212241174817,False
1169748,2026-08-17T07:57:19.630511+00:00,external_ems_2,bess_2,good,0.1764,normal,PCS DC current and BMS current mismatch: 31.0,0.7,1.4,3.2,31.0,0.0,1.4,2.0,224.0,223.3,224.0,22.1,20.7,21.4,860.9,9.8,49.95,0.0,-1.7,55.8,864.1,-21.2,-21.7,55.8,100.0,3329.0,3327.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4792150314114051,False
1169779,2026-08-17T07:57:35.630334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,2.0,1.0,251.2,251.0,250.9,0.8,0.6,0.6,867.5,0.1,50.16,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3848496634880322,False
1169841,2026-08-17T07:58:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.1,2.0,1.0,238.1,238.5,238.3,0.8,0.6,0.6,867.5,0.0,50.19,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36946352789716563,False
1169872,2026-08-17T07:58:21.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,2.0,13.1,0.0,1.4,3.0,241.2,241.2,241.5,30.0,30.0,29.9,863.7,-7.7,50.1,0.0,-20.9,55.8,865.7,-20.8,-22.1,55.8,100.0,3333.0,3330.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.43074257530647153,False
1169903,2026-08-17T07:58:37.630022+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.1,2.0,1.0,243.3,243.9,244.0,0.8,0.6,0.6,867.5,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3647767063387625,False
1169934,2026-08-17T07:58:52.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.3,14.3,0.0,1.4,3.0,245.4,245.5,245.7,43.0,43.1,42.6,865.7,-30.4,50.19,0.0,-30.1,55.8,864.4,-16.1,-15.1,55.8,100.0,3329.0,3326.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.44645712309316604,False
1169996,2026-08-17T07:59:23.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.4,7.0,0.0,1.4,3.0,245.9,246.0,246.0,44.7,45.0,44.6,866.1,-34.6,50.21,0.0,-31.9,55.8,865.7,-27.6,-27.2,55.8,100.0,3336.0,3333.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.455379232589335,False
1170058,2026-08-17T07:59:54.619022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,2.0,14.4,0.4,1.3,3.0,238.6,239.0,239.5,35.4,35.3,35.5,865.1,-22.9,50.11,0.0,-15.2,56.2,867.1,-37.3,-37.1,55.8,100.0,3339.0,3336.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.5032049024309817,False
1170089,2026-08-17T08:00:10.629933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.1,2.0,1.0,242.7,243.0,242.9,0.8,0.6,0.6,867.5,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3643059612594653,False
1170151,2026-08-17T08:00:41.629672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,1.9,1.0,244.0,244.0,244.1,0.8,0.6,0.6,867.5,0.0,50.24,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3718168183202386,False
1170182,2026-08-17T08:00:56.628681+00:00,external_ems_2,bess_2,good,0.287,normal,PCS DC current and BMS current mismatch: 37.9,0.6,0.9,3.2,37.9,0.0,1.3,2.0,228.3,228.6,228.9,29.8,28.9,29.1,864.2,1.3,50.03,0.0,-12.2,56.2,867.4,-36.6,-36.3,56.2,100.0,3340.0,3338.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.500699129021155,False
1170213,2026-08-17T08:01:12.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.3,0.1,1.9,1.0,245.8,245.8,245.6,0.8,0.6,0.6,867.5,-0.3,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3778126265790963,False
1170244,2026-08-17T08:01:27.618934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,2.9,18.8,0.0,1.3,2.0,231.8,232.3,232.5,29.2,28.3,28.4,864.2,-15.8,50.05,0.0,-14.0,56.2,867.1,-34.6,-34.6,56.2,100.0,3339.0,3337.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4527816889349364,False
1170306,2026-08-17T08:01:58.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.1,3.9,0.0,1.3,3.0,245.5,245.1,245.4,40.0,40.7,40.1,866.2,-25.7,50.17,0.0,-27.8,56.2,866.1,-21.8,-20.7,56.2,100.0,3336.0,3333.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.44510299057279434,False
1170337,2026-08-17T08:02:14.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.1,1.9,1.0,229.1,229.8,229.6,0.8,0.6,0.6,867.5,0.2,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3716090935713117,False
1170368,2026-08-17T08:02:29.629302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.2,13.8,0.0,1.3,3.0,234.2,234.6,234.4,25.4,24.5,25.0,864.9,-13.9,50.02,0.0,-20.4,56.2,866.1,-27.7,-27.5,56.2,100.0,3337.0,3334.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4312018596737901,False
1170399,2026-08-17T08:02:45.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.1,1.9,1.0,237.8,238.1,237.9,0.8,0.6,0.6,867.5,-0.2,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.365191021959957,False
1170461,2026-08-17T08:03:16.618732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.1,1.9,1.0,229.1,229.1,229.2,0.8,0.6,0.6,867.5,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36921996550652714,False
1170492,2026-08-17T08:03:31.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,0.7,0.4,1.9,0.0,1.3,3.0,248.9,250.7,250.7,28.6,29.0,28.3,864.8,-14.7,50.11,0.0,-19.5,56.6,864.4,-12.8,-10.2,56.6,100.0,3329.0,3326.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.45665649313709306,False
1170523,2026-08-17T08:03:47.629414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.1,1.9,1.0,246.8,246.9,246.8,0.8,0.6,0.6,867.5,-0.1,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3695674503911176,False
1170616,2026-08-17T08:04:33.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.5,0.0,1.2,0.0,1.3,4.0,249.5,249.5,249.5,33.6,33.7,33.2,865.4,-23.7,50.14,0.0,-23.1,56.6,865.4,-22.5,-22.6,56.6,100.0,3331.0,3327.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.46658594937568804,False
1170647,2026-08-17T08:04:49.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.1,1.9,1.0,246.3,246.6,246.2,0.8,0.6,0.6,867.5,-0.1,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3694180749395571,False
1170678,2026-08-17T08:05:04.618929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.7,7.6,0.0,1.3,4.0,230.5,230.7,231.1,27.9,27.1,27.3,864.0,-4.9,50.06,0.0,-8.8,56.6,864.7,-12.5,-29.6,56.6,100.0,3327.0,3323.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4380948031999232,False
1170709,2026-08-17T08:05:20.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.1,1.9,1.0,247.7,247.9,247.8,0.8,0.6,0.6,867.5,-0.1,50.19,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37308348464475927,False
1170771,2026-08-17T08:05:51.619000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,1.9,1.0,244.5,244.6,244.6,0.8,0.6,0.6,867.5,0.0,50.29,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3753029545594834,False
1170802,2026-08-17T08:06:06.618577+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.2,0.4,2.8,21.2,0.0,1.3,3.0,232.9,233.1,233.1,38.7,38.3,38.5,866.0,-23.9,50.13,0.0,-22.5,56.6,868.8,-45.1,-45.1,56.6,100.0,3346.0,3343.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4667513905852084,False
1170833,2026-08-17T08:06:22.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,2.0,1.0,243.3,243.5,243.2,0.8,0.6,0.6,867.5,-0.1,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3830743813857263,False
1170864,2026-08-17T08:06:37.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.5,2.5,0.0,1.3,4.0,242.3,242.1,242.3,63.1,63.6,63.2,869.3,-48.2,50.31,0.0,-45.5,57.0,869.8,-50.7,-50.8,57.0,100.0,3350.0,3346.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5103683769854636,False
1170926,2026-08-17T08:07:08.629442+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.1,2.7,0.0,1.3,4.0,242.5,242.1,242.5,60.5,61.0,61.9,869.5,-44.5,50.3,0.0,-44.8,57.0,869.4,-41.8,-41.0,57.0,100.0,3353.0,3349.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5001799885033065,False
1170957,2026-08-17T08:07:24.629275+00:00,external_ems_1,bess_1,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,0.2,2.7,0.1,0.1,2.0,1.0,239.4,234.3,234.3,0.8,0.6,0.6,867.5,0.1,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38963838597733086,False
1170988,2026-08-17T08:07:39.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.2,7.8,0.0,1.3,5.0,245.5,245.5,245.6,68.3,68.7,68.3,870.3,-51.6,50.34,0.0,-49.1,57.0,870.1,-43.8,-43.1,57.0,100.0,3353.0,3348.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5443193722854373,False
1171019,2026-08-17T08:07:55.629132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,2.0,1.0,242.5,242.4,242.7,0.8,0.6,0.6,867.5,-0.1,50.37,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38868184934049715,False
1171112,2026-08-17T08:08:41.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.3,1.5,7.3,0.0,1.2,4.0,242.8,242.1,242.8,63.2,60.1,64.4,869.9,-46.7,50.29,0.0,-41.3,57.4,871.4,-54.0,-53.5,57.4,100.0,3355.0,3351.0,25.8,24.6,24.9,20000.0,856.4,0,0,True,0.5155595425446209,False
1171143,2026-08-17T08:08:57.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.1,0.1,2.0,1.0,243.5,242.5,243.8,0.8,0.6,0.6,867.5,0.1,50.36,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3890113349133681,False
1171174,2026-08-17T08:09:12.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,4.6,1.7,13.3,0.0,1.2,4.0,232.9,230.6,233.8,44.8,40.3,44.9,868.7,-30.2,50.17,0.0,-25.7,57.4,870.4,-43.5,-42.2,57.4,100.0,3347.0,3343.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4986339964989687,False
1171236,2026-08-17T08:09:43.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,5.7,1.1,10.1,0.0,1.2,5.0,242.2,240.1,242.6,60.6,56.8,62.5,870.7,-42.7,50.3,0.0,-46.3,57.8,871.8,-52.8,-52.2,57.8,100.0,3358.0,3353.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.5283002075814802,False
1171267,2026-08-17T08:09:59.619135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.1,2.0,1.0,243.1,241.8,243.3,0.8,0.6,0.6,867.5,0.0,50.3,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3807887133739163,False
1171298,2026-08-17T08:10:14.618873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,4.7,2.3,15.2,0.0,1.2,5.0,239.7,237.0,240.4,50.8,46.5,51.2,869.5,-36.7,50.17,0.0,-32.7,57.8,871.8,-51.9,-51.7,57.8,100.0,3357.0,3352.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.5239707749810422,False
1171329,2026-08-17T08:10:30.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.7,0.0,0.1,2.0,1.0,243.0,240.6,243.5,0.8,0.6,0.6,867.5,0.0,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3859987831616911,False
1171391,2026-08-17T08:11:01.629068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.1,0.1,2.0,1.0,233.6,231.8,234.5,0.8,0.6,0.6,867.5,-0.1,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3793786194876867,False
1171422,2026-08-17T08:11:16.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.9,1.3,15.7,0.0,1.3,6.0,245.4,244.4,245.5,64.1,60.2,63.7,871.4,-46.5,50.28,0.0,-45.2,58.2,870.1,-30.8,-31.3,58.2,100.0,3350.0,3344.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.5287695408388423,False
1171453,2026-08-17T08:11:32.619577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.1,2.0,1.0,241.9,240.8,242.0,0.8,0.6,0.6,867.5,0.0,50.28,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3792572617576305,False
1171484,2026-08-17T08:11:47.629816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,0.5,9.6,0.0,1.3,5.0,242.1,241.4,242.3,63.7,60.3,63.6,871.6,-49.1,50.31,0.0,-44.7,58.2,871.1,-39.5,-39.5,58.2,100.0,3357.0,3352.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.5125598549827665,False
1171546,2026-08-17T08:12:18.618916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.9,1.2,8.6,0.0,1.2,6.0,242.7,241.8,242.8,62.8,59.2,63.1,871.6,-44.0,50.3,0.0,-43.9,58.2,870.4,-35.4,-34.3,58.2,100.0,3349.0,3343.0,25.9,24.7,25.0,20000.0,856.4,0,0,True,0.5137857010473904,False
1171577,2026-08-17T08:12:34.618830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.1,1.9,1.0,242.7,242.0,242.7,0.8,0.6,0.6,867.5,0.0,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3825769764616168,False
1171639,2026-08-17T08:13:05.629014+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.1,1.9,1.0,244.2,243.5,244.3,0.8,0.6,0.6,867.5,0.1,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3861280538076845,False
1171701,2026-08-17T08:13:36.628924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.1,1.9,1.0,243.4,242.7,243.2,0.8,0.6,0.6,867.5,0.0,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3826729675056323,False
1171732,2026-08-17T08:13:51.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.5,1.4,8.6,0.0,1.2,6.0,241.0,239.5,241.1,55.7,52.5,57.0,871.7,-40.5,50.28,0.0,-43.8,58.6,873.1,-49.1,-49.2,58.6,100.0,3363.0,3357.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.5211897554480263,False
1171763,2026-08-17T08:14:07.629435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.1,0.1,1.9,1.0,242.6,241.3,243.1,0.8,0.6,0.6,867.5,0.1,50.26,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37967613171263614,False
1171794,2026-08-17T08:14:22.629633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.5,2.5,19.9,0.0,1.3,6.0,239.3,237.9,239.7,46.8,43.7,47.2,870.6,-28.7,50.15,0.0,-31.7,58.6,873.1,-48.6,-48.9,58.6,100.0,3363.0,3357.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5131507880199049,False
1171856,2026-08-17T08:14:53.628806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.1,1.7,14.7,0.0,1.3,6.0,243.5,242.6,243.7,61.7,58.6,61.7,872.5,-40.0,50.29,0.0,-43.0,59.0,870.8,-25.3,-25.9,59.0,100.0,3364.0,3358.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5217989787921249,False
1171887,2026-08-17T08:15:09.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.3,0.1,1.9,1.0,233.0,231.8,233.6,0.8,0.6,0.6,867.5,0.3,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3840320218530934,False
1171918,2026-08-17T08:15:24.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.0,4.0,0.0,1.3,6.0,246.2,245.3,246.3,60.2,57.2,60.2,872.4,-44.1,50.26,0.0,-42.3,59.0,872.4,-40.1,-41.5,59.0,100.0,3364.0,3358.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5346896448135298,False
1171949,2026-08-17T08:15:40.619000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.1,1.9,1.0,244.4,243.8,244.4,0.8,0.6,0.6,867.5,0.2,50.31,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38781184517778344,False
1172011,2026-08-17T08:16:11.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.0,0.1,1.9,1.0,243.3,241.0,244.0,0.8,0.6,0.6,867.5,0.0,50.19,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3753343489707726,False
1172042,2026-08-17T08:16:26.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.9,19.6,0.0,1.3,6.0,243.2,242.7,243.1,58.2,55.9,58.1,872.0,-43.1,50.28,0.0,-36.0,59.0,871.1,-23.5,-22.3,59.0,100.0,3357.0,3351.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5186123052658133,False
1172073,2026-08-17T08:16:42.619853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.9,1.0,242.7,242.2,242.4,0.8,0.6,0.6,867.5,0.0,50.3,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.379438443314712,False
1172104,2026-08-17T08:16:57.618576+00:00,external_ems_2,bess_2,good,0.1619,normal,PCS DC current and BMS current mismatch: 30.1,2.0,3.5,2.8,30.1,0.0,1.3,5.0,233.9,232.6,234.6,39.0,35.6,39.1,870.6,-15.5,50.12,0.0,-19.4,59.4,873.4,-45.6,-45.2,59.4,100.0,3364.0,3359.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5145520812577394,False
1172166,2026-08-17T08:17:28.628765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,5.1,0.4,12.1,0.0,1.4,5.0,243.4,240.7,243.7,49.5,46.0,51.1,872.0,-27.5,50.23,0.0,-36.8,59.4,872.4,-39.6,-39.6,59.4,100.0,3356.0,3351.0,26.0,24.6,25.1,20000.0,856.4,0,0,True,0.5051415213156297,False
1172197,2026-08-17T08:17:44.629681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.1,1.9,1.0,244.0,242.5,244.0,0.8,0.6,0.6,867.5,0.0,50.3,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38108363987768723,False
1172228,2026-08-17T08:17:59.629196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.5,0.8,5.3,0.0,1.4,6.0,243.1,241.5,243.2,55.8,51.3,55.6,872.6,-38.1,50.26,0.0,-38.5,59.4,873.4,-43.4,-43.3,59.4,100.0,3365.0,3359.0,26.0,24.6,25.1,20000.0,856.4,0,0,True,0.5061471892319263,False
1172259,2026-08-17T08:18:15.628819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.1,1.9,1.0,244.6,243.4,245.0,0.8,0.6,0.6,867.5,0.0,50.29,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3806409288585672,False
1172321,2026-08-17T08:18:46.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.0,0.1,1.9,1.0,243.5,241.7,243.7,0.8,0.6,0.6,867.5,0.0,50.29,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3810422600430061,False
1172352,2026-08-17T08:19:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.3,1.4,18.0,0.0,1.4,5.0,245.4,244.1,245.7,55.2,51.0,55.3,872.8,-39.1,50.26,0.0,-38.1,59.8,871.4,-21.1,-21.1,59.8,100.0,3365.0,3360.0,26.0,24.6,25.1,20000.0,856.4,0,0,True,0.5135032941584201,False
1172383,2026-08-17T08:19:17.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.2,0.1,1.9,1.0,233.9,231.5,234.9,0.8,0.6,0.6,867.5,0.2,50.13,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3782069206266715,False
1172414,2026-08-17T08:19:32.618939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.7,0.0,8.7,0.0,1.4,5.0,243.6,241.7,243.7,47.4,43.8,48.5,872.8,-43.1,50.18,0.0,-33.2,59.8,872.8,-34.4,-36.2,59.8,100.0,3358.0,3353.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4996810526545245,False
1172476,2026-08-17T08:20:03.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.1,0.5,12.8,0.0,1.4,5.0,243.2,242.3,243.4,55.7,52.7,55.8,872.3,-36.5,50.22,0.0,-28.1,59.8,871.8,-23.7,-22.4,59.8,100.0,3359.0,3354.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4970910635307205,False
1172507,2026-08-17T08:20:19.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.1,0.1,1.9,1.0,234.5,233.1,234.8,0.8,0.6,0.6,867.5,0.1,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3719602690982698,False
1172538,2026-08-17T08:20:34.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.7,2.2,0.0,1.4,4.0,246.1,245.3,246.2,55.4,52.4,55.4,873.1,-38.9,50.26,0.0,-38.6,59.8,873.8,-41.1,-42.9,59.8,100.0,3361.0,3357.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.5095234283351731,False
1172569,2026-08-17T08:20:50.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.9,1.0,242.6,242.1,242.6,0.8,0.6,0.6,867.5,0.0,50.29,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3784612357971986,False
1172631,2026-08-17T08:21:21.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.9,1.0,246.0,245.3,246.3,0.8,0.6,0.6,867.6,0.0,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3798659435697503,False
1172693,2026-08-17T08:21:52.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.1,1.9,1.0,244.3,243.7,244.5,0.8,0.6,0.6,867.5,0.1,50.3,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3828525989650666,False
1172724,2026-08-17T08:22:07.630449+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,2.0,3.2,2.3,21.5,0.0,1.4,3.0,242.6,241.1,243.1,43.7,40.6,43.8,871.8,-22.9,50.15,0.0,-28.3,60.2,874.1,-44.4,-44.0,60.2,100.0,3366.0,3363.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4892569167710414,False
1172786,2026-08-17T08:22:38.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.0,0.7,1.7,0.4,1.4,3.0,243.9,243.2,244.0,56.5,53.6,56.6,873.7,-42.5,50.27,0.0,-39.4,60.6,874.4,-44.2,-44.2,60.2,100.0,3366.0,3363.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.5687565529681443,False
1172817,2026-08-17T08:22:54.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.2,0.1,1.9,1.0,233.3,232.0,233.9,0.8,0.6,0.7,867.6,-0.2,50.24,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3909984377120188,False
1172848,2026-08-17T08:23:09.629070+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,1.0,3.5,1.7,20.6,0.0,1.4,3.0,243.1,242.2,243.2,56.9,53.8,57.3,873.8,-41.0,50.27,0.0,-39.5,60.6,872.1,-20.4,-21.5,60.6,100.0,3363.0,3360.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.5014354335202291,False
1172879,2026-08-17T08:23:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.1,1.9,1.0,229.5,228.3,230.2,0.8,0.6,0.6,867.5,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37787207096982456,False
1172941,2026-08-17T08:23:56.628986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.1,1.9,1.0,245.0,244.4,245.1,0.8,0.6,0.6,867.6,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39037153948833464,False
1172972,2026-08-17T08:24:11.629691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.0,0.9,3.9,0.0,1.4,3.0,239.4,238.0,240.0,45.4,42.4,45.2,872.5,-29.5,50.15,0.0,-21.6,60.6,873.4,-33.4,-32.3,60.6,100.0,3358.0,3355.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.47359759464583384,False
1173003,2026-08-17T08:24:27.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.0,0.1,1.9,1.0,244.4,243.3,244.5,0.8,0.6,0.6,867.6,0.0,50.28,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3810065851821705,False
1173034,2026-08-17T08:24:42.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,2.0,10.7,0.0,1.3,2.0,239.7,238.7,239.7,45.6,44.4,46.0,872.8,-34.5,50.18,0.0,-28.8,61.0,874.8,-45.2,-45.2,61.0,100.0,3368.0,3366.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.48920330532682815,False
1173096,2026-08-17T08:25:13.618790+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.4,0.5,2.8,26.4,0.0,1.4,2.0,235.4,235.5,235.8,38.9,38.6,39.1,872.0,-19.3,50.1,0.0,-20.2,61.0,874.8,-45.7,-45.6,61.0,100.0,3368.0,3366.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.5050463911957371,False
1173127,2026-08-17T08:25:29.618734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.1,1.9,1.0,246.3,246.6,246.3,0.8,0.6,0.6,867.6,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3929072626916374,False
1173158,2026-08-17T08:25:44.628709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.6,5.6,0.0,1.3,2.0,245.0,245.1,245.1,56.5,57.1,56.6,874.2,-39.9,50.27,0.0,-40.4,61.0,874.8,-45.5,-45.4,61.0,100.0,3369.0,3367.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5147495782918164,False
1173251,2026-08-17T08:26:31.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.1,2.0,1.0,241.5,241.7,241.7,0.8,0.6,0.6,867.5,-0.1,50.3,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.380805403277769,False
1173282,2026-08-17T08:26:46.628919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.2,3.7,0.0,1.2,2.0,242.2,242.2,242.3,56.4,56.7,56.4,874.2,-38.2,50.27,0.0,-40.2,61.3,874.4,-41.9,-40.7,61.3,100.0,3368.0,3366.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.5108513959218243,False
1173313,2026-08-17T08:27:02.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,2.0,1.0,231.6,232.0,231.9,0.8,0.6,0.6,867.6,-0.1,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3753665545362371,False
1173344,2026-08-17T08:27:17.628674+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.4,0.5,1.8,22.7,0.0,1.3,2.0,245.5,245.4,245.8,56.5,57.0,56.5,874.2,-42.4,50.27,0.0,-40.4,61.3,872.4,-19.7,-20.7,61.3,100.0,3356.0,3354.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5186679670122962,False
1173406,2026-08-17T08:27:48.618692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.3,0.9,4.3,0.0,1.3,1.0,243.4,243.4,243.4,56.5,56.8,56.5,874.2,-41.5,50.23,0.0,-33.7,61.3,875.1,-45.8,-45.6,61.3,100.0,3368.0,3367.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5118651735773823,False
1173437,2026-08-17T08:28:04.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,2.0,1.0,243.7,243.8,243.8,0.8,0.6,0.6,867.6,0.1,50.31,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38503733232074133,False
1173468,2026-08-17T08:28:19.618560+00:00,external_ems_2,bess_2,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.4,1.7,10.2,0.0,1.3,2.0,238.6,231.2,231.5,37.9,37.5,37.9,872.1,-21.3,50.13,0.0,-18.6,61.3,873.8,-31.5,-32.3,61.3,100.0,3361.0,3359.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.508344476663631,False
1173499,2026-08-17T08:28:35.618845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,2.0,1.0,241.8,241.7,241.7,0.8,0.6,0.6,867.5,0.0,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37823760285676866,False
1173561,2026-08-17T08:29:06.619246+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.9,1.0,243.6,244.0,243.6,0.8,0.6,0.6,867.6,0.0,50.31,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37455261692524594,False
1173592,2026-08-17T08:29:21.618968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,2.5,12.9,0.0,1.3,2.0,238.6,238.9,239.3,43.0,42.4,43.1,872.6,-32.8,50.16,0.0,-27.1,61.7,875.1,-45.7,-45.7,61.7,100.0,3369.0,3367.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.4934142380166632,False
1173623,2026-08-17T08:29:37.629824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.9,1.0,245.2,245.2,245.4,0.8,0.6,0.6,867.6,0.0,50.31,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3774755275335302,False
1173654,2026-08-17T08:29:52.619503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.3,13.3,0.0,1.3,1.0,243.2,243.2,243.4,57.1,55.8,56.9,874.4,-46.8,50.27,0.0,-40.5,61.7,874.1,-33.5,-32.9,61.7,100.0,3369.0,3368.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5187314429524444,False
1173747,2026-08-17T08:30:39.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.0,0.1,1.9,1.0,243.0,241.7,243.1,0.8,0.6,0.6,867.6,0.0,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3725788127322744,False
1173778,2026-08-17T08:30:54.630632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.5,0.5,10.6,0.0,1.3,2.0,244.1,242.7,244.5,56.8,52.3,56.5,874.3,-41.7,50.27,0.0,-39.3,62.1,873.8,-31.1,-32.3,62.1,100.0,3364.0,3362.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5059421896412838,False
1173809,2026-08-17T08:31:10.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.7,0.1,0.1,1.9,1.0,233.0,230.2,233.8,0.8,0.6,0.6,867.5,0.1,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3738618227135963,False
1173871,2026-08-17T08:31:41.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.1,0.1,1.9,1.0,243.9,242.3,243.8,0.8,0.6,0.6,867.5,0.1,50.3,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37635511377944975,False
1173902,2026-08-17T08:31:56.618575+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,3.8,4.2,2.7,29.9,0.0,1.3,2.0,234.7,231.9,235.7,40.6,36.5,40.7,872.4,-14.6,50.12,0.0,-19.5,62.1,875.1,-44.5,-44.5,62.1,100.0,3369.0,3367.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5304532339318996,False
1173933,2026-08-17T08:32:12.629148+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.0,0.1,2.0,1.0,245.0,242.8,245.5,0.8,0.6,0.6,867.5,0.0,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3734620749086067,False
1173964,2026-08-17T08:32:27.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,5.3,0.8,12.4,0.0,1.3,2.0,243.0,240.3,243.8,50.2,46.4,51.7,873.6,-29.1,50.19,0.0,-36.5,62.1,874.4,-41.5,-41.5,62.1,100.0,3367.0,3365.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5142672596134086,False
1174026,2026-08-17T08:32:58.629436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.0,0.9,7.2,0.0,1.3,2.0,243.6,242.5,243.9,58.9,54.9,58.7,874.5,-39.0,50.24,0.0,-40.8,62.5,875.4,-46.2,-46.1,62.5,100.0,3368.0,3366.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5160865758754942,False
1174057,2026-08-17T08:33:14.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,2.0,1.0,243.4,242.5,243.5,0.8,0.6,0.6,867.6,0.0,50.31,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37683514871101953,False
1174088,2026-08-17T08:33:29.618582+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,2.0,3.1,3.0,31.6,0.0,1.3,2.0,232.5,231.1,233.1,39.6,36.9,40.0,872.4,-15.6,50.11,0.0,-20.6,62.5,875.4,-47.2,-47.2,62.5,100.0,3369.0,3367.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5355875818632937,False
1174119,2026-08-17T08:33:45.628961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,2.0,1.0,243.0,242.3,242.9,0.8,0.6,0.6,867.6,0.1,50.32,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3795783476919532,False
1174181,2026-08-17T08:34:16.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.0,0.1,2.0,1.0,238.9,237.8,239.6,0.8,0.6,0.6,867.5,0.0,50.19,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3694466581181885,False
1174212,2026-08-17T08:34:31.628815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.6,0.3,0.0,1.3,2.0,245.9,245.0,246.0,61.1,57.8,61.0,874.8,-45.8,50.29,0.0,-42.9,62.9,875.4,-46.1,-45.4,62.9,100.0,3371.0,3369.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5360243924020118,False
1174274,2026-08-17T08:35:02.618592+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.9,3.5,1.2,22.4,0.0,1.3,1.0,242.6,241.8,242.7,61.5,58.0,61.4,874.3,-47.5,50.24,0.0,-38.1,62.9,873.1,-25.1,-24.2,62.9,100.0,3364.0,3363.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5266047572604673,False
1174336,2026-08-17T08:35:33.628855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,0.9,3.8,0.0,1.3,2.0,243.4,242.4,243.3,61.4,57.9,61.3,874.9,-44.4,50.3,0.0,-43.2,62.9,875.8,-48.2,-48.6,62.9,100.0,3369.0,3367.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5238497068553497,False
1174367,2026-08-17T08:35:49.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.1,1.9,1.0,244.5,243.8,244.5,0.8,0.6,0.6,867.5,-0.2,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38989476151775543,False
1174398,2026-08-17T08:36:04.629710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.8,1.3,7.4,0.0,1.3,3.0,239.1,237.5,239.4,50.7,47.4,51.2,873.8,-34.4,50.29,0.0,-31.7,62.9,875.1,-41.8,-42.1,62.9,100.0,3364.0,3361.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5044305880520475,False
1174429,2026-08-17T08:36:20.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.1,1.9,1.0,244.5,243.0,244.6,0.8,0.6,0.6,867.5,0.0,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3728376464584176,False
1174491,2026-08-17T08:36:51.619773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.9,1.0,242.1,241.3,242.1,0.8,0.6,0.6,867.6,0.0,50.34,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3794435167825134,False
1174522,2026-08-17T08:37:06.618595+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,2.0,2.9,3.0,26.6,0.0,1.3,1.0,233.1,231.7,233.7,43.0,40.4,43.3,872.8,-23.4,50.13,0.0,-24.4,63.3,875.8,-50.0,-49.9,63.3,100.0,3371.0,3370.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5410728584951716,False
1174553,2026-08-17T08:37:22.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.1,1.9,1.0,243.4,242.8,243.2,0.8,0.6,0.6,867.5,-0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3855508613821495,False
1174584,2026-08-17T08:37:37.629483+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.7,0.6,4.1,0.0,1.3,2.0,243.3,242.5,243.3,61.5,58.4,62.1,875.2,-46.1,50.31,0.0,-45.0,63.3,875.8,-50.2,-50.4,63.3,100.0,3372.0,3370.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5367960054416111,False
1174646,2026-08-17T08:38:08.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.3,1.3,0.0,1.3,2.0,239.0,238.1,238.7,51.2,49.9,51.2,875.4,-44.3,50.23,0.0,-35.6,63.7,875.1,-45.6,-42.4,63.7,100.0,3373.0,3371.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5261032313493612,False
1174677,2026-08-17T08:38:24.628699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.1,1.9,1.0,239.7,239.5,239.7,0.8,0.6,0.6,867.5,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3778472369237973,False
1174708,2026-08-17T08:38:39.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.7,1.7,0.0,1.3,2.0,243.9,243.8,244.1,57.3,57.7,58.2,874.7,-41.8,50.28,0.0,-42.5,63.7,875.4,-40.1,-42.0,63.7,100.0,3370.0,3368.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5160275809463031,False
1174739,2026-08-17T08:38:55.618829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.1,1.9,1.0,241.9,241.9,242.0,0.8,0.6,0.6,867.5,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3807298758887117,False
1174801,2026-08-17T08:39:26.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.9,1.0,236.1,236.5,236.6,0.8,0.6,0.6,867.5,0.0,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37029405209639554,False
1174832,2026-08-17T08:39:41.628834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.3,0.9,0.8,0.0,1.3,2.0,243.7,243.7,243.7,62.3,62.6,62.4,875.2,-49.7,50.31,0.0,-45.0,63.7,876.1,-50.5,-50.3,63.7,100.0,3365.0,3363.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5389537808643966,False
1174863,2026-08-17T08:39:57.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.1,1.9,1.0,244.4,244.8,244.7,0.8,0.6,0.6,867.5,0.0,50.34,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37898473279450345,False
1174894,2026-08-17T08:40:12.628939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,1.7,14.5,0.0,1.3,2.0,234.4,234.8,235.3,45.3,45.0,45.3,873.4,-27.5,50.22,0.0,-26.7,64.1,875.1,-42.0,-42.2,64.1,100.0,3367.0,3365.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5000544416807484,False
1174956,2026-08-17T08:40:43.619357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,2.0,15.8,0.0,1.3,1.0,239.9,239.4,239.9,52.4,52.3,53.1,874.1,-35.6,50.23,0.0,-35.9,64.1,876.1,-51.4,-51.2,64.1,100.0,3372.0,3371.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5203442762723299,False
1174987,2026-08-17T08:40:59.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.3,0.1,1.9,1.0,244.1,244.5,244.2,0.8,0.6,0.6,867.5,0.3,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39688832472707797,False
1175018,2026-08-17T08:41:14.618563+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.3,0.5,2.8,27.7,0.0,1.3,2.0,236.7,236.8,237.0,49.6,49.3,49.8,873.6,-27.7,50.19,0.0,-29.7,64.1,876.4,-55.4,-55.2,64.1,100.0,3373.0,3371.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5408979965382559,False
1175049,2026-08-17T08:41:30.619022+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,1.9,1.0,244.8,244.9,244.9,0.8,0.6,0.6,867.5,0.0,50.39,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3878688538766066,False
1175113,2026-08-17T08:42:02.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.1,1.9,1.0,216.8,217.2,216.9,0.8,0.6,0.6,867.5,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4229931909063744,False
1175144,2026-08-17T08:42:17.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,5.2,0.0,1.3,2.0,236.9,237.0,237.0,18.4,16.5,16.8,868.1,11.6,49.89,0.0,5.1,64.5,868.4,16.8,16.3,64.5,100.0,3347.0,3345.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.48423453858740695,False
1175175,2026-08-17T08:42:33.629176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,1.9,1.0,233.2,233.5,233.4,0.8,0.6,0.6,867.5,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36216767372982533,False
1175206,2026-08-17T08:42:48.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,8.8,0.0,1.4,1.0,240.8,241.2,241.0,12.3,10.7,10.7,868.3,2.7,49.94,0.0,1.4,64.5,867.8,11.5,10.9,64.5,100.0,3340.0,3339.0,26.0,24.6,25.1,20000.0,856.4,0,0,True,0.4540187199429701,False
1175268,2026-08-17T08:43:19.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.2,15.1,0.0,1.4,1.0,243.3,243.7,243.6,12.2,10.7,10.7,867.9,3.6,49.94,0.0,1.4,64.5,866.7,18.7,19.5,64.5,100.0,3339.0,3338.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.46319593968987505,False
1175330,2026-08-17T08:43:50.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,2.0,15.1,0.0,1.3,1.0,234.9,234.9,235.1,18.2,15.8,16.1,866.8,13.7,49.94,0.0,7.4,64.5,868.8,-1.4,-1.8,64.5,100.0,3344.0,3343.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4491820829846711,False
1175367,2026-08-17T08:44:09.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.1,1.9,1.0,239.3,239.2,239.2,0.8,0.6,0.6,867.5,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36378047558903764,False
1175429,2026-08-17T08:44:40.618994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.1,1.9,1.0,240.3,241.0,240.4,0.8,0.6,0.6,867.5,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35774651331842927,False
1175460,2026-08-17T08:44:55.618567+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,0.4,1.6,3.3,30.7,0.0,1.4,2.0,225.6,225.4,225.8,41.4,39.9,39.8,864.8,31.9,49.78,0.0,19.4,64.5,868.1,1.2,1.2,64.5,100.0,3344.0,3342.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5149258284108897,False
1175491,2026-08-17T08:45:11.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.1,1.9,1.0,243.5,244.3,243.9,0.8,0.6,0.6,867.5,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.358965764696359,False
1175522,2026-08-17T08:45:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,2.2,0.0,1.4,1.0,243.0,243.5,243.4,12.2,10.7,10.7,867.3,3.5,49.94,0.0,1.4,64.5,868.1,1.3,1.0,64.5,100.0,3343.0,3342.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.4321457186837518,False
1175584,2026-08-17T08:45:57.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,1.2,0.0,1.3,2.0,245.9,245.6,246.1,58.1,58.5,59.0,872.9,-39.0,50.25,0.0,-41.0,64.5,872.1,-37.8,-35.0,64.5,100.0,3363.0,3361.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5022581712725123,False
1175615,2026-08-17T08:46:13.619384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.1,1.9,1.0,240.1,239.9,240.2,0.8,0.6,0.6,867.5,0.0,50.28,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3723426998680219,False
1175646,2026-08-17T08:46:28.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.5,5.1,0.0,1.3,2.0,244.7,244.5,244.7,67.3,67.8,67.5,874.6,-48.9,50.34,0.0,-48.2,64.5,875.1,-54.0,-54.0,64.5,100.0,3370.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5594634947160001,False
1175677,2026-08-17T08:46:44.628808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.3,0.1,1.9,1.0,236.6,237.0,237.1,0.8,0.6,0.6,867.5,0.3,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3805935818658493,False
1175739,2026-08-17T08:47:15.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.1,1.9,1.0,237.5,238.1,237.7,0.8,0.6,0.6,867.5,0.0,50.24,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3737386626637138,False
1175770,2026-08-17T08:47:30.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.5,0.2,0.0,1.3,2.0,242.5,242.6,242.6,68.4,68.6,68.3,875.3,-51.0,50.34,0.0,-49.2,64.5,875.8,-50.8,-49.7,64.5,100.0,3367.0,3365.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.564875421133789,False
1175801,2026-08-17T08:47:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.1,1.9,1.0,243.0,243.0,243.1,0.8,0.6,0.6,867.5,0.1,50.36,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3837551024134768,False
1175894,2026-08-17T08:48:32.618855+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.3,1.2,0.6,20.8,0.0,1.3,2.0,240.0,239.8,240.1,59.4,59.4,60.6,875.8,-34.8,50.34,0.0,-41.3,64.9,876.4,-55.6,-55.8,64.9,100.0,3374.0,3372.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.5548527293575415,False
1175925,2026-08-17T08:48:48.629099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.1,1.9,1.0,244.6,244.8,244.7,0.8,0.6,0.6,867.5,0.2,50.38,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3904694298955431,False
1175956,2026-08-17T08:49:03.629777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,3.1,19.6,0.0,1.3,2.0,234.0,234.2,234.6,50.0,50.0,50.4,873.7,-36.9,50.18,0.0,-29.1,64.9,876.8,-56.5,-56.5,64.9,100.0,3374.0,3372.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.5507984837378717,False
1175992,2026-08-17T08:49:21.632489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.5,2.1,0.0,1.3,1.0,239.4,239.6,239.5,12.3,10.7,10.7,869.3,3.3,49.94,0.0,1.1,65.3,869.8,1.2,0.7,65.3,100.0,3350.0,3349.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4495796948460999,False
1176054,2026-08-17T08:49:52.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.6,2.3,0.0,1.3,2.0,238.4,238.6,238.6,12.3,10.7,10.7,868.5,3.3,49.94,0.0,1.1,65.3,869.1,1.0,0.9,65.3,100.0,3348.0,3346.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.44772803468809247,False
1176085,2026-08-17T08:50:08.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.9,1.0,238.2,238.7,238.4,0.8,0.6,0.6,867.5,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35792108589239097,False
1176116,2026-08-17T08:50:23.619637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.6,1.6,0.0,1.3,2.0,238.4,238.6,238.6,12.3,10.7,10.7,868.2,2.7,49.94,0.0,1.1,65.3,868.8,1.1,0.6,65.3,100.0,3347.0,3345.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4475508116201989,False
1176147,2026-08-17T08:50:39.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.9,1.0,238.2,238.7,238.4,0.8,0.6,0.6,867.5,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35792108589239097,False
1176209,2026-08-17T08:51:10.630614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.1,1.9,1.0,234.0,234.4,234.0,0.8,0.6,0.6,867.5,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36180959274919267,False
