id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1176240,2026-08-17T08:51:25.630098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.8,7.0,0.0,1.3,2.0,238.4,238.6,238.5,12.3,10.7,10.7,868.0,7.9,49.94,0.0,1.1,65.3,868.8,0.9,0.9,65.3,100.0,3346.0,3344.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4350551532797847,False
1176271,2026-08-17T08:51:41.618840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.1,1.9,1.0,238.5,238.6,238.2,0.8,0.6,0.6,867.5,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3629858540931932,False
1176302,2026-08-17T08:51:56.629772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.6,7.5,0.0,1.3,2.0,238.5,238.6,238.6,12.3,10.7,10.7,867.8,8.5,49.94,0.0,1.1,65.3,868.4,1.0,0.8,65.3,100.0,3345.0,3343.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.435244162054821,False
1176395,2026-08-17T08:52:43.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,1.9,1.0,238.3,238.6,238.4,0.8,0.6,0.6,867.5,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3594485023686992,False
1176426,2026-08-17T08:52:58.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.4,8.7,0.0,1.3,1.0,238.6,238.4,238.8,12.3,11.3,10.7,867.7,9.5,49.94,0.0,1.4,65.3,868.1,0.8,1.1,65.3,100.0,3344.0,3343.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4355009666827318,False
1176459,2026-08-17T08:53:15.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,1.9,1.0,237.9,238.1,238.1,0.8,0.6,0.6,867.5,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3576365302360117,False
1176521,2026-08-17T08:53:46.628781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.0,0.1,1.9,1.0,238.0,236.7,238.1,0.8,0.6,0.6,867.5,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.35894246994450485,False
1176552,2026-08-17T08:54:01.618766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.1,0.7,5.9,0.0,1.3,1.0,239.1,235.7,238.9,12.3,13.8,10.7,867.4,8.0,49.93,0.0,2.3,65.3,868.1,2.1,2.3,65.3,100.0,3341.0,3340.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.44360862389427635,False
1176583,2026-08-17T08:54:17.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.7,0.0,0.1,1.9,1.0,238.9,235.8,238.9,0.8,0.6,0.6,867.5,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3618997657566842,False
1176614,2026-08-17T08:54:32.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,2.9,0.3,4.2,0.0,1.3,1.0,236.1,233.2,236.3,15.3,16.9,14.0,866.8,15.8,49.9,0.0,6.1,65.3,867.1,11.6,10.3,65.3,100.0,3339.0,3338.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4596831040460237,False
1176676,2026-08-17T08:55:03.618596+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,1.7,4.5,2.4,24.9,0.0,1.3,3.0,255.5,254.2,255.9,44.0,39.6,44.1,871.0,-24.2,50.21,0.0,-30.7,65.3,873.4,-49.1,-50.7,65.3,100.0,3360.0,3357.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.554409094042893,False
1176709,2026-08-17T08:55:20.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.7,0.0,0.1,1.9,1.0,235.4,232.4,236.0,0.8,0.6,0.6,867.5,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36941599253296714,False
1176740,2026-08-17T08:55:35.618827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.2,1.7,10.1,0.0,1.3,2.0,235.1,231.7,235.3,17.5,19.1,15.9,866.1,12.9,49.86,0.0,11.8,65.3,867.8,2.8,2.1,65.3,100.0,3340.0,3338.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4544439410467015,False
1176771,2026-08-17T08:55:51.630333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.0,0.1,1.9,1.0,241.7,239.0,241.7,0.8,0.6,0.6,867.5,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36137943834825215,False
1176833,2026-08-17T08:56:22.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.1,2.0,1.0,244.3,243.5,244.5,0.8,0.6,0.6,867.5,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.362852167054647,False
1176864,2026-08-17T08:56:37.629782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.1,8.3,0.0,1.3,1.0,236.4,235.3,236.5,16.1,16.7,14.9,866.3,10.2,49.91,0.0,2.4,65.3,867.4,1.9,2.2,65.3,100.0,3341.0,3340.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4301852731271589,False
1176931,2026-08-17T08:57:11.619020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.0,0.1,2.0,1.0,239.2,237.9,239.3,0.8,0.6,0.6,867.5,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3630871858916978,False
1176993,2026-08-17T08:57:42.628767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.1,2.0,1.0,227.4,225.9,227.4,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37332027421717484,False
1177024,2026-08-17T08:57:57.629499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.2,1.3,4.0,0.0,1.4,1.0,230.7,229.3,231.1,29.0,29.9,26.7,864.8,10.0,49.82,0.0,13.4,65.3,866.1,14.0,12.5,65.3,100.0,3340.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4552834290822348,False
1177055,2026-08-17T08:58:13.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.1,2.0,1.0,232.6,231.3,232.9,0.8,0.6,0.6,867.5,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36638350684063314,False
1177086,2026-08-17T08:58:28.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,0.5,10.8,0.0,1.4,1.0,241.5,240.3,241.5,12.3,12.7,10.7,866.6,3.8,49.93,0.0,2.3,65.3,866.1,14.6,13.1,65.3,100.0,3338.0,3337.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4263665655293452,False
1177148,2026-08-17T08:58:59.628766+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,2.2,1.8,2.0,20.4,0.0,1.4,2.0,232.6,230.4,232.6,13.9,14.2,12.4,867.1,6.2,49.93,0.0,2.3,65.3,869.1,-14.2,-7.8,65.3,100.0,3341.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4362569098635704,False
1177179,2026-08-17T08:59:15.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.2,0.1,2.0,1.0,238.2,236.9,237.9,0.8,0.6,0.6,867.5,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36787193827115555,False
1177210,2026-08-17T08:59:30.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,0.5,2.5,0.0,1.4,1.0,240.2,239.0,240.1,12.3,12.7,10.7,866.6,4.4,49.9,0.0,6.2,65.3,867.1,1.9,1.8,65.3,100.0,3340.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4194461004856165,False
1177241,2026-08-17T08:59:46.629132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.0,0.1,2.0,1.0,230.6,229.9,231.3,0.8,0.6,0.6,867.5,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36933111875750463,False
1177303,2026-08-17T09:00:17.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.1,2.0,1.0,234.8,233.7,234.9,0.8,0.6,0.6,867.5,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36401162829944916,False
1177334,2026-08-17T09:00:32.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.5,2.1,16.8,0.0,1.4,2.0,230.4,228.6,230.6,23.0,24.0,21.5,865.0,18.5,49.84,0.0,13.3,65.3,867.1,1.7,1.9,65.3,100.0,3340.0,3338.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4377938096640699,False
1177365,2026-08-17T09:00:48.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.1,2.0,1.0,240.6,239.8,240.6,0.8,0.6,0.6,867.5,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36065765614174927,False
1177398,2026-08-17T09:01:04.618576+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,1.9,4.1,2.4,27.0,0.0,1.3,2.0,222.1,220.2,221.9,41.9,43.4,39.3,864.0,35.2,49.77,0.0,23.2,65.3,866.4,8.2,7.6,65.3,100.0,3338.0,3336.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5202078389581276,False
1177460,2026-08-17T09:01:35.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.7,1.8,0.0,1.3,1.0,243.1,242.7,243.2,12.1,10.7,10.7,866.4,3.5,49.94,0.0,1.8,65.3,867.1,1.7,1.3,65.3,100.0,3339.0,3338.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4238633476911908,False
1177491,2026-08-17T09:01:51.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,1.9,1.0,226.6,226.7,226.5,0.8,0.6,0.6,867.5,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36881854800516484,False
1177522,2026-08-17T09:02:06.618583+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.0,2.8,3.1,26.8,0.0,1.3,1.0,228.1,228.1,228.1,34.9,33.0,32.1,864.0,28.1,49.77,0.0,18.7,65.3,867.1,1.3,1.1,65.3,100.0,3339.0,3338.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4784423190493118,False
1177553,2026-08-17T09:02:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.1,1.9,1.0,243.0,243.8,243.4,0.8,0.6,0.6,867.5,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3578829959934795,False
1177617,2026-08-17T09:02:54.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,1.9,1.0,236.8,236.9,236.9,0.8,0.6,0.6,867.4,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36195871323943,False
1177648,2026-08-17T09:03:09.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.1,3.4,0.0,1.3,2.0,242.1,241.9,242.1,60.9,61.1,61.5,873.3,-52.5,50.26,0.0,-46.9,65.3,873.4,-49.1,-49.2,65.3,100.0,3364.0,3362.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5197387279658999,False
1177679,2026-08-17T09:03:25.629402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,1.9,1.0,240.3,240.3,240.4,0.8,0.6,0.6,867.5,0.0,50.3,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3746224470509729,False
1177710,2026-08-17T09:03:40.619371+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.7,19.6,0.0,1.3,3.0,242.0,242.1,242.1,65.8,66.2,65.8,874.1,-47.6,50.33,0.0,-47.3,65.3,872.4,-28.0,-28.7,65.3,100.0,3364.0,3361.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5240935022842947,False
1177821,2026-08-17T09:04:36.629463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.9,1.0,1.2,2.2,1.0,0.8,0.6,0.6,867.4,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.6128521636539853,True
1177852,2026-08-17T09:04:51.629107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.7,0.0,0.1,1.4,1.0,0.3,0.3,0.2,0.7,0.8,0.7,870.1,0.0,49.95,0.0,0.0,65.2,868.4,0.0,0.1,65.3,100.0,3345.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.6646446974306974,True
1177883,2026-08-17T09:05:07.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.3,0.1,1.9,1.0,1.2,2.2,0.9,0.8,0.6,0.6,867.4,0.3,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.6158542588456406,True
1177914,2026-08-17T09:05:22.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.0,1.4,0.1,0.1,1.3,1.0,0.3,0.2,0.2,0.7,0.7,0.7,869.8,0.1,49.95,0.0,0.0,65.2,868.4,0.0,0.0,65.3,100.0,3344.0,3343.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.6663486742885859,True
1177977,2026-08-17T09:05:54.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.1,1.9,1.0,237.8,238.7,238.1,0.8,0.6,0.6,867.5,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3591906514005641,False
1178039,2026-08-17T09:06:25.629187+00:00,external_ems_1,bess_1,good,0.0231,normal,PCS phase voltage imbalance high: 5.9,5.9,0.2,2.8,0.0,0.1,1.9,1.0,214.4,211.0,216.9,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4438597451944265,False
1178070,2026-08-17T09:06:40.630311+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.7,7.7,0.0,1.4,1.0,239.6,239.5,238.5,12.2,10.7,10.7,867.1,8.7,49.94,0.0,1.2,65.2,867.8,1.0,0.9,65.2,100.0,3342.0,3341.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.40947262846027427,False
1178132,2026-08-17T09:07:11.630492+00:00,external_ems_2,bess_2,good,0.2258,normal,PCS phase voltage imbalance high: 6.5; PCS phase current imbalance high: 17.4,6.5,17.4,1.0,10.8,0.0,1.4,1.0,214.7,211.8,218.3,28.4,24.3,11.0,866.1,-1.4,49.89,0.0,7.5,65.2,867.1,9.4,7.8,65.2,100.0,3339.0,3338.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5646599014717248,False
1178163,2026-08-17T09:07:27.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.1,1.9,1.0,239.4,239.6,238.4,0.8,0.6,0.6,867.5,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3590980791348374,False
1178194,2026-08-17T09:07:42.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,0.2,5.3,0.0,1.4,2.0,245.8,245.7,245.8,63.2,63.0,63.0,873.2,-45.4,50.31,0.0,-45.5,65.2,873.4,-50.7,-50.7,65.2,100.0,3363.0,3361.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5341587147977651,False
1178225,2026-08-17T09:07:58.629864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.1,1.9,1.0,242.2,242.2,242.1,0.8,0.6,0.6,867.5,-0.1,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3884522233299953,False
1178287,2026-08-17T09:08:29.628877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.1,1.9,1.0,244.1,244.6,244.5,0.8,0.6,0.6,867.5,-0.2,50.36,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3878225652355754,False
1178318,2026-08-17T09:08:44.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.0,3.5,0.0,1.3,2.0,241.9,241.7,241.9,66.6,67.3,67.2,875.1,-50.1,50.33,0.0,-47.6,65.2,876.1,-53.6,-53.6,65.2,100.0,3372.0,3370.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5500162393555957,False
1178349,2026-08-17T09:09:00.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.1,2.0,1.0,242.1,242.2,242.2,0.8,0.6,0.6,867.5,-0.2,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39896128045813484,False
1178380,2026-08-17T09:09:15.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.3,16.9,0.0,1.3,3.0,242.1,242.1,242.3,67.8,68.5,68.3,875.4,-50.6,50.34,0.0,-48.7,65.6,874.1,-33.7,-33.1,65.6,100.0,3361.0,3358.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5321475109190941,False
1178442,2026-08-17T09:09:46.619616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.3,2.2,0.0,1.4,2.0,241.1,240.5,241.0,58.8,59.4,59.7,875.1,-48.0,50.3,0.0,-46.7,65.6,875.4,-45.8,-46.0,65.6,100.0,3373.0,3371.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5250912102702113,False
1178473,2026-08-17T09:10:02.618811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.1,2.0,1.0,240.8,240.9,241.0,0.8,0.6,0.6,867.5,0.1,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39155887746615614,False
1178504,2026-08-17T09:10:17.630079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.0,3.0,0.0,1.4,2.0,238.3,238.1,238.6,57.2,57.6,58.3,874.4,-41.6,50.24,0.0,-32.3,65.6,874.4,-38.6,-37.4,65.6,100.0,3371.0,3369.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.508812142913894,False
1178597,2026-08-17T09:11:04.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.1,2.0,1.0,243.1,243.0,243.1,0.8,0.6,0.6,867.5,0.1,50.37,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39106551111345417,False
1178628,2026-08-17T09:11:19.628682+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.7,0.4,2.9,25.6,0.0,1.4,2.0,234.9,235.3,235.6,46.3,46.2,46.6,873.2,-26.7,50.16,0.0,-27.8,65.9,876.1,-52.3,-52.1,65.9,100.0,3371.0,3369.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.5186924798746719,False
1178659,2026-08-17T09:11:35.629138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.1,2.0,1.0,242.6,242.8,242.6,0.8,0.6,0.6,867.5,0.2,50.32,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3865098420609726,False
1178690,2026-08-17T09:11:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.0,12.9,0.0,1.4,2.0,240.7,240.6,240.9,55.1,55.5,55.9,874.4,-40.0,50.24,0.0,-37.8,65.9,876.4,-52.9,-52.7,65.9,100.0,3374.0,3372.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.5130113642931828,False
1178752,2026-08-17T09:12:21.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,3.1,17.6,0.4,1.4,2.0,234.2,234.5,234.8,45.6,45.3,45.6,873.3,-34.7,50.16,0.0,-26.1,66.3,876.4,-52.3,-52.2,65.9,100.0,3374.0,3372.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.5788823409335493,True
1178783,2026-08-17T09:12:37.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,2.0,1.0,243.0,243.1,243.0,0.8,0.6,0.6,867.5,0.0,50.35,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38622296868029915,False
1178814,2026-08-17T09:12:52.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.8,2.0,0.0,1.3,2.0,242.1,242.3,242.3,64.5,65.0,64.7,875.6,-50.0,50.32,0.0,-46.4,66.3,876.4,-52.0,-52.0,66.3,100.0,3373.0,3371.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5457891256232249,False
1178845,2026-08-17T09:13:08.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.2,0.1,1.9,1.0,232.2,233.0,233.0,0.8,0.6,0.6,867.5,0.2,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38314009305361457,False
1178907,2026-08-17T09:13:39.619018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,1.9,1.0,240.5,240.7,240.8,0.8,0.6,0.6,867.5,-0.1,50.29,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37919531112441845,False
1178938,2026-08-17T09:13:54.629064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.8,10.8,0.0,1.3,2.0,242.1,241.9,242.1,66.7,67.2,67.0,875.9,-48.6,50.33,0.0,-47.9,66.3,875.1,-37.8,-39.9,66.3,100.0,3370.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.539240985843657,False
1178969,2026-08-17T09:14:10.628919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.1,1.9,1.0,236.4,236.5,236.5,0.8,0.6,0.6,867.5,-0.2,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38720191525899605,False
1179000,2026-08-17T09:14:25.628925+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.2,19.3,0.0,1.3,3.0,244.6,244.5,244.7,68.2,68.8,68.4,876.0,-52.2,50.34,0.0,-49.0,66.7,874.8,-32.9,-32.9,66.7,100.0,3372.0,3369.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5535032807963097,False
1179098,2026-08-17T09:15:14.629937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.2,9.5,0.0,1.3,1.0,226.6,226.7,226.9,24.6,22.8,22.7,867.6,19.5,49.82,0.0,18.1,66.7,868.8,10.0,8.5,66.7,100.0,3343.0,3342.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.47461338871579173,False
1179129,2026-08-17T09:15:30.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.9,1.0,230.9,231.3,231.4,0.8,0.6,0.6,867.5,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37003539639350164,False
1179160,2026-08-17T09:15:45.618996+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.2,15.9,0.0,1.3,1.0,230.9,230.5,230.8,23.4,22.3,21.6,866.9,17.9,49.84,0.0,10.6,66.7,869.1,2.0,1.3,66.7,100.0,3347.0,3346.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.45311163629632534,False
1179222,2026-08-17T09:16:16.618577+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,1.5,4.3,2.6,22.9,0.0,1.4,1.0,226.9,225.7,227.2,36.5,37.1,32.8,865.2,30.5,49.76,0.0,23.7,66.7,867.8,7.6,5.9,66.7,100.0,3340.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.491487020837368,False
1179253,2026-08-17T09:16:32.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.6,0.0,0.1,1.9,1.0,244.7,242.4,244.6,0.8,0.6,0.6,867.4,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36897636716830784,False
1179284,2026-08-17T09:16:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.6,2.0,16.2,0.0,1.4,1.0,234.5,230.9,234.5,21.6,23.6,20.0,867.4,5.6,49.87,0.0,7.2,66.7,869.4,-10.6,-10.7,66.7,100.0,3350.0,3349.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.45132120909223067,False
1179319,2026-08-17T09:17:05.618915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,3.0,0.0,0.1,1.9,1.0,238.8,235.6,238.5,0.8,0.6,0.6,867.5,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3722222758991434,False
1179381,2026-08-17T09:17:36.618829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.7,0.0,0.1,1.9,1.0,233.0,230.9,234.0,0.8,0.6,0.6,867.5,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36896631235508853,False
1179412,2026-08-17T09:17:51.628688+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,2.6,3.2,1.5,23.6,0.0,1.3,2.0,243.0,240.4,243.0,12.3,14.0,10.8,867.2,5.3,49.93,0.0,2.6,66.7,865.7,28.9,26.9,66.7,100.0,3340.0,3338.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.474832340598255,False
1179443,2026-08-17T09:18:07.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.7,0.0,0.1,1.9,1.0,226.4,222.5,227.1,0.8,0.6,0.6,867.5,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39987405075669913,False
1179474,2026-08-17T09:18:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,2.8,0.2,1.6,0.0,1.3,2.0,239.9,237.4,240.0,15.6,17.1,14.3,866.5,9.4,49.9,0.0,5.6,66.7,866.7,11.0,11.7,66.7,100.0,3338.0,3336.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.43979542902061947,False
1179553,2026-08-17T09:19:02.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.2,0.1,1.9,1.0,1.2,2.2,1.0,0.8,0.6,0.6,867.4,-0.2,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.6158904241096959,True
1179592,2026-08-17T09:19:21.629079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.0,1.5,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.7,0.7,869.6,-0.1,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.6608195785200947,True
1179654,2026-08-17T09:19:52.619853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.7,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.8,-0.1,49.95,0.0,0.0,66.7,868.1,0.0,0.0,66.7,100.0,3343.0,3342.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.6621933718358463,True
1179716,2026-08-17T09:20:23.619233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.7,4.0,0.0,1.3,1.0,237.7,238.0,238.1,12.3,10.5,10.7,867.4,4.8,49.94,0.0,1.0,66.7,868.1,0.8,0.5,66.7,100.0,3343.0,3342.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.41804798845664615,False
1179747,2026-08-17T09:20:39.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.9,1.0,237.9,238.6,238.2,0.8,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.368871582982582,False
1179778,2026-08-17T09:20:54.619301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.8,3.4,0.0,1.3,1.0,235.6,236.8,237.1,13.6,11.7,12.0,867.0,5.8,49.92,0.0,3.1,66.7,867.8,2.4,1.5,66.7,100.0,3342.0,3341.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.41737417611648714,False
1179809,2026-08-17T09:21:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.7,0.2,2.4,0.0,0.1,1.9,1.0,217.2,213.2,217.9,0.8,0.6,0.6,867.2,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.44209003303182454,False
1179871,2026-08-17T09:21:41.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.9,1.0,237.8,238.3,238.0,0.8,0.6,0.6,867.2,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3668870248696968,False
1179902,2026-08-17T09:21:56.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,8.3,0.0,1.4,2.0,234.9,234.9,235.1,21.9,20.9,20.1,866.1,11.7,49.86,0.0,10.5,66.7,867.4,3.4,2.2,66.7,100.0,3340.0,3338.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4169248363715751,False
1179933,2026-08-17T09:22:12.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.9,1.0,259.5,259.4,259.5,0.8,0.6,0.6,867.1,0.0,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41585235729264763,False
1179964,2026-08-17T09:22:27.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.5,1.8,13.2,0.0,1.4,1.0,236.1,235.8,236.6,25.0,23.7,22.5,865.6,15.9,49.85,0.0,8.1,66.7,867.4,2.7,2.0,66.7,100.0,3341.0,3340.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.42909978682587174,False
1180026,2026-08-17T09:22:58.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,5.5,2.1,19.3,0.0,1.3,1.0,228.8,225.1,229.1,36.0,37.9,32.4,864.3,29.9,49.79,0.0,18.4,66.7,866.4,10.6,10.1,66.7,100.0,3340.0,3339.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.4919907719676026,False
1180057,2026-08-17T09:23:14.618549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.1,0.1,1.9,1.0,234.9,232.4,235.4,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37468496724435224,False
1180088,2026-08-17T09:23:29.630690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.3,0.7,2.2,0.0,1.4,1.0,242.5,239.7,242.6,12.3,14.1,10.8,866.4,4.7,49.93,0.0,2.7,66.7,867.1,2.5,2.2,66.7,100.0,3339.0,3338.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4193155086436215,False
1180119,2026-08-17T09:23:45.619554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.6,0.0,0.1,1.9,1.0,226.0,222.1,226.7,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39715359068137734,False
1180181,2026-08-17T09:24:16.628659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.3,0.1,0.1,1.9,1.0,231.1,227.3,231.3,0.8,0.6,0.6,867.1,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3878655103592033,False
1180212,2026-08-17T09:24:31.630636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.2,0.8,9.7,0.0,1.3,2.0,242.2,239.2,242.3,12.3,14.1,10.9,866.5,4.9,49.93,0.0,2.7,66.7,865.7,14.6,13.4,66.7,100.0,3339.0,3337.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.4395581558497894,False
1180243,2026-08-17T09:24:47.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.3,0.0,0.1,1.9,1.0,226.8,223.0,227.6,0.8,0.6,0.6,867.1,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4055005329236694,False
1180274,2026-08-17T09:25:02.618576+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,2.2,3.1,1.3,22.0,0.0,1.4,1.0,245.4,243.4,245.6,12.2,13.8,10.7,865.7,5.0,49.91,0.0,2.6,66.7,864.4,27.0,26.9,66.7,100.0,3334.0,3333.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4599739770205931,False
1180336,2026-08-17T09:25:33.618910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.1,0.5,2.2,0.0,1.4,1.0,243.9,242.7,244.1,12.2,12.9,10.8,866.2,5.2,49.93,0.0,2.4,66.7,866.7,3.0,2.2,66.7,100.0,3336.0,3335.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.40957147876963484,False
1180367,2026-08-17T09:25:49.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,1.9,1.0,241.9,241.3,242.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36917822477373247,False
1180398,2026-08-17T09:26:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.5,1.2,6.1,0.0,1.4,2.0,233.5,231.9,233.4,19.8,20.7,18.2,863.5,27.3,49.86,0.0,17.2,66.7,864.7,21.2,18.5,66.7,100.0,3330.0,3328.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.45308923544652413,False
1180431,2026-08-17T09:26:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.1,1.9,1.0,234.3,233.4,234.8,0.8,0.6,0.6,867.2,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36902779997177176,False
1180493,2026-08-17T09:26:52.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,1.9,1.0,240.4,239.7,240.7,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36691470665015957,False
1180524,2026-08-17T09:27:07.618578+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,1.5,4.0,3.1,28.0,0.0,1.4,1.0,225.4,223.9,225.4,38.2,38.8,34.8,863.3,31.0,49.76,0.0,23.5,66.7,866.4,3.0,3.5,66.7,100.0,3337.0,3336.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4870094006640783,False
1180555,2026-08-17T09:27:23.629334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.9,1.0,242.9,242.4,243.6,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36659652953080046,False
1180586,2026-08-17T09:27:38.629606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.0,0.7,2.4,0.0,1.4,1.0,243.6,242.6,243.7,12.3,12.7,10.7,866.0,4.8,49.93,0.0,2.4,66.7,866.7,2.4,1.6,66.7,100.0,3338.0,3337.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.409606066372202,False
1180648,2026-08-17T09:28:09.629053+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,1.3,3.2,1.9,24.0,0.0,1.4,2.0,254.5,253.7,255.0,36.5,33.3,36.2,869.0,-21.5,50.15,0.0,-25.3,66.7,867.1,2.5,1.9,66.7,100.0,3340.0,3338.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4911719808754634,False
1180710,2026-08-17T09:28:40.628950+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,1.6,18.0,0.0,1.4,1.0,241.0,239.8,241.1,12.3,12.7,10.8,866.0,4.8,49.93,0.0,2.4,66.7,864.4,22.8,24.7,66.7,100.0,3331.0,3330.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4272370703646565,False
1180741,2026-08-17T09:28:56.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.2,0.0,0.1,1.9,1.0,227.3,226.1,227.9,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3935603362518175,False
1180803,2026-08-17T09:29:27.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.1,0.1,1.9,1.0,239.3,238.0,239.1,0.8,0.6,0.6,867.1,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37196902846864593,False
1180834,2026-08-17T09:29:42.628800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.2,0.0,4.0,0.0,1.4,2.0,229.4,227.9,229.6,20.5,21.4,19.2,864.7,14.7,49.84,0.0,14.2,66.4,864.7,18.7,18.0,66.4,100.0,3329.0,3327.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4508381145405015,False
1180865,2026-08-17T09:29:58.619320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.1,0.1,1.9,1.0,228.8,227.5,229.4,0.8,0.6,0.6,867.2,0.1,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38487194636617816,False
1180903,2026-08-17T09:30:17.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.9,1.0,241.4,241.0,241.9,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36544629598073464,False
1180965,2026-08-17T09:30:48.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.9,1.0,242.1,242.4,242.3,0.8,0.6,0.6,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37189294240219734,False
1180996,2026-08-17T09:31:03.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.4,4.6,0.0,1.5,2.0,240.4,240.5,240.8,14.0,12.3,12.6,865.8,6.4,49.94,0.0,1.5,66.4,865.4,11.0,9.6,66.4,100.0,3334.0,3332.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.40490281337921935,False
1181027,2026-08-17T09:31:19.629288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.9,1.0,240.3,241.1,240.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36756747199471257,False
1181058,2026-08-17T09:31:34.618577+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.5,2.0,2.7,21.1,0.0,1.4,1.0,230.9,231.2,231.4,27.1,25.2,25.1,863.7,22.3,49.8,0.0,14.2,66.4,866.4,1.2,1.0,66.4,100.0,3337.0,3336.0,25.6,24.2,24.7,20000.0,856.4,0,0,True,0.4350722818707429,False
1181120,2026-08-17T09:32:05.618582+00:00,external_ems_2,bess_2,good,0.2229,normal,PCS DC current and BMS current mismatch: 33.9,0.6,0.0,3.9,33.9,0.0,1.4,2.0,259.6,259.8,260.2,37.4,37.4,37.4,869.2,-25.5,50.08,0.0,-27.0,66.4,873.1,-59.4,-58.4,66.4,100.0,3359.0,3357.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.5849984272499451,True
1181153,2026-08-17T09:32:22.618973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.2,0.1,1.9,1.0,224.2,224.5,224.8,0.8,0.6,0.6,867.1,-0.2,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3978460719307795,False
1181184,2026-08-17T09:32:37.619184+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.4,18.0,0.0,1.4,2.0,245.8,246.0,246.0,12.3,10.6,10.8,865.8,3.4,49.94,0.0,1.5,66.4,864.4,21.4,22.0,66.4,100.0,3334.0,3332.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4219298868032297,False
1181277,2026-08-17T09:33:24.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.2,0.1,1.9,1.0,243.6,244.5,244.1,0.8,0.6,0.6,867.2,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3734487024731591,False
1181308,2026-08-17T09:33:39.629541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,1.3,0.0,1.4,2.0,226.9,226.9,227.0,28.3,26.3,26.2,863.9,22.7,49.88,0.0,14.2,66.4,864.1,21.4,22.3,66.4,100.0,3331.0,3329.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.45756706626929305,False
1181339,2026-08-17T09:33:55.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.9,1.0,233.0,233.2,233.1,0.8,0.6,0.6,867.1,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.372815080337075,False
1181370,2026-08-17T09:34:10.630479+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,2.0,11.0,0.0,1.4,2.0,241.5,241.1,241.4,57.4,57.6,57.9,871.4,-43.6,50.26,0.0,-37.0,66.4,873.4,-54.6,-54.7,66.4,100.0,3362.0,3360.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.5172182109391436,False
1181432,2026-08-17T09:34:41.629466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.0,1.1,10.4,0.0,1.4,2.0,234.8,235.0,235.1,50.5,50.5,50.5,871.7,-29.0,50.24,0.0,-29.6,66.4,872.8,-39.4,-37.7,66.4,100.0,3363.0,3361.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.48454829200127153,False
1181463,2026-08-17T09:34:57.629795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.9,1.0,243.9,243.9,244.1,0.8,0.6,0.6,867.1,0.0,50.37,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3944911960787002,False
1181494,2026-08-17T09:35:12.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.9,13.0,0.0,1.5,2.0,238.3,238.1,238.4,56.5,56.8,57.0,873.2,-42.0,50.25,0.0,-38.5,66.4,875.1,-55.0,-54.5,66.4,100.0,3369.0,3367.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.5206146563603901,False
1181525,2026-08-17T09:35:28.618918+00:00,external_ems_1,bess_1,good,0.3233,normal,PCS phase voltage imbalance high: 17.6,17.6,0.2,2.3,0.0,0.1,1.9,1.0,231.8,249.4,248.3,0.8,0.6,0.6,867.1,0.0,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.47940379182945064,False
1181587,2026-08-17T09:35:59.628801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,242.9,242.9,243.0,0.8,0.6,0.6,867.2,0.0,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3854914359267208,False
1181629,2026-08-17T09:36:20.619126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.2,0.1,1.9,1.0,213.3,213.3,213.4,0.8,0.6,0.6,867.2,-0.2,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.44961576607998704,False
1181660,2026-08-17T09:36:35.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,1.8,12.5,0.0,1.4,1.0,234.8,234.8,234.9,21.5,20.0,20.1,867.0,13.7,49.88,0.0,9.0,66.4,868.8,1.2,1.0,66.4,100.0,3345.0,3344.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4263524394733485,False
1181691,2026-08-17T09:36:51.619608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,234.7,234.9,235.3,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3730504444697317,False
1181790,2026-08-17T09:37:40.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.0,3.9,0.0,1.5,1.0,245.7,245.2,245.4,12.2,10.7,10.7,866.7,3.3,49.9,0.0,6.1,66.4,866.7,7.2,6.9,66.4,100.0,3338.0,3337.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4190381743626058,False
1181833,2026-08-17T09:38:02.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.9,1.0,227.1,227.3,227.6,0.8,0.6,0.6,867.1,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3851547130258072,False
1181864,2026-08-17T09:38:17.629374+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,3.0,0.0,1.4,2.0,251.8,251.4,251.6,67.4,67.9,68.4,873.0,-53.9,50.35,0.0,-44.2,66.4,874.1,-56.9,-56.8,66.4,100.0,3365.0,3363.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.5792904035035253,True
1181928,2026-08-17T09:38:49.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,3.1,1.0,10.5,0.0,1.4,1.0,224.4,224.6,224.6,39.8,37.6,36.7,864.4,31.4,49.78,0.0,23.2,66.4,865.4,20.9,18.2,66.4,100.0,3336.0,3335.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.5023580440589099,False
1181959,2026-08-17T09:39:05.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,1.9,1.0,241.1,242.0,241.9,0.8,0.6,0.6,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37142960966239164,False
1181990,2026-08-17T09:39:20.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.5,12.7,0.0,1.4,1.0,231.8,231.7,232.0,21.1,19.5,19.7,865.6,14.0,49.89,0.0,10.6,66.4,867.1,1.3,0.9,66.4,100.0,3340.0,3339.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4126411014406446,False
1182021,2026-08-17T09:39:36.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.1,0.1,1.9,1.0,238.9,240.2,240.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.367835654043301,False
1182083,2026-08-17T09:40:07.629711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,1.9,1.0,243.1,244.1,243.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.369976450635131,False
1182118,2026-08-17T09:40:24.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,3.1,18.8,0.0,1.4,2.0,235.8,236.0,236.3,49.9,49.6,49.9,871.0,-37.9,50.2,0.0,-31.5,66.4,874.1,-56.7,-56.8,66.4,100.0,3364.0,3362.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.5291769625226529,False
1182151,2026-08-17T09:40:41.629770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,1.9,1.0,243.0,244.0,243.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3691266958357484,False
1182182,2026-08-17T09:40:56.629733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,4.3,0.0,1.4,1.0,242.5,243.0,242.8,12.2,10.7,10.7,866.6,3.8,49.94,0.0,1.5,66.4,867.1,8.1,4.4,66.4,100.0,3340.0,3339.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4025532391271789,False
1182244,2026-08-17T09:41:27.629431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.9,10.6,0.0,1.4,1.0,236.2,236.3,236.6,20.8,19.8,19.4,865.3,13.0,49.88,0.0,5.0,66.4,864.4,23.6,26.2,66.4,100.0,3340.0,3338.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.43292457373801446,False
1182275,2026-08-17T09:41:43.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.9,1.0,231.4,231.8,232.1,0.8,0.6,0.6,867.2,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37425652336211923,False
1182337,2026-08-17T09:42:14.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,1.9,1.0,239.3,239.3,239.9,0.8,0.6,0.6,867.2,-0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37375815706503934,False
1182403,2026-08-17T09:42:47.629044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.3,0.0,0.1,1.9,1.0,242.7,240.5,243.3,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37202664496983073,False
1182434,2026-08-17T09:43:02.628755+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,4.1,4.2,2.4,20.5,0.0,1.5,1.0,228.5,224.9,229.0,25.5,27.9,23.7,864.3,23.1,49.81,0.0,20.5,66.4,866.7,2.6,2.4,66.4,100.0,3338.0,3337.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.45489372734573186,False
1182465,2026-08-17T09:43:18.628950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.3,0.0,0.1,1.9,1.0,239.8,237.4,240.1,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.3823674721409448,False
1182496,2026-08-17T09:43:33.618582+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,4.3,6.0,1.9,20.7,0.0,1.5,1.0,225.7,221.4,225.7,35.0,37.1,31.1,863.5,31.0,49.77,0.0,22.0,66.4,865.4,10.3,9.1,66.4,100.0,3332.0,3331.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.4906349839659253,False
1182558,2026-08-17T09:44:04.629492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.0,1.4,10.7,0.0,1.4,1.0,236.4,233.2,236.3,17.6,19.1,16.1,865.0,13.1,49.9,0.0,5.2,66.4,866.4,2.4,2.2,66.4,100.0,3337.0,3336.0,25.5,24.1,24.6,20000.0,856.4,0,0,True,0.42127163435944814,False
1182589,2026-08-17T09:44:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.4,0.0,0.1,1.9,1.0,240.4,237.9,240.9,0.8,0.6,0.6,867.2,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.3791983357570931,False
1182620,2026-08-17T09:44:35.618577+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,4.6,4.7,3.0,23.4,0.0,1.4,2.0,227.5,223.5,228.1,30.0,32.2,27.5,863.4,26.6,49.78,0.0,16.8,66.4,866.4,3.2,2.1,66.4,100.0,3338.0,3336.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.46628427334208683,False
1182651,2026-08-17T09:44:51.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.0,0.1,1.9,1.0,243.0,241.2,243.4,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.3794840758673543,False
1182713,2026-08-17T09:45:22.619504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,1.9,1.0,224.5,223.3,225.1,0.8,0.6,0.6,867.1,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4091067883014311,False
1182744,2026-08-17T09:45:37.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.4,0.4,9.7,0.0,1.4,1.0,241.7,240.1,241.2,14.2,14.5,13.1,865.1,7.1,49.93,0.0,2.4,66.4,864.7,16.8,14.7,66.4,100.0,3331.0,3330.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.40426790564647413,False
1182775,2026-08-17T09:45:53.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.1,0.1,1.9,1.0,239.5,238.3,239.5,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.37823543812573096,False
1182806,2026-08-17T09:46:08.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.4,19.6,0.0,1.4,2.0,240.4,239.0,240.0,12.3,12.6,10.7,865.5,4.4,49.93,0.0,2.3,66.4,864.1,24.0,24.1,66.4,100.0,3329.0,3327.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.41747213932258437,False
1182868,2026-08-17T09:46:39.629228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,0.8,2.0,0.0,1.4,2.0,243.2,242.2,243.3,12.1,12.5,10.7,865.3,4.5,49.93,0.0,3.0,66.4,866.1,2.5,2.0,66.4,100.0,3336.0,3334.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.39583935356142935,False
1182899,2026-08-17T09:46:55.629663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,1.9,1.0,242.2,242.2,243.5,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.3759858039415568,False
1182930,2026-08-17T09:47:10.618571+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,1.6,3.6,3.5,24.4,0.0,1.4,1.0,224.8,223.5,225.1,34.5,34.2,30.9,862.6,27.0,49.78,0.0,21.1,66.4,866.1,2.6,2.2,66.4,100.0,3327.0,3326.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.46702722773572797,False
1182965,2026-08-17T09:47:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.1,1.9,1.0,242.4,241.8,243.4,0.8,0.6,0.6,867.2,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.3833914730756195,False
