id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1183027,2026-08-17T09:47:59.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.1,0.1,1.9,1.0,244.6,244.2,245.0,0.9,0.6,0.6,867.2,-0.1,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4073737617158983,False
1183058,2026-08-17T09:48:14.618567+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,2.0,2.9,2.7,26.4,0.0,1.4,2.0,233.9,232.8,234.8,34.2,31.7,34.6,869.7,-13.7,50.09,0.0,-19.0,66.4,872.4,-40.1,-40.4,66.4,100.0,3359.0,3357.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.47370480246900293,False
1183089,2026-08-17T09:48:30.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.9,1.0,246.1,245.4,246.2,0.8,0.6,0.6,867.1,0.0,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3891942660791618,False
1183120,2026-08-17T09:48:45.618979+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,0.8,6.3,0.0,1.4,2.0,245.6,244.6,245.4,53.1,50.2,53.1,872.3,-35.6,50.21,0.0,-36.9,66.4,873.1,-41.9,-41.7,66.4,100.0,3362.0,3360.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.48650328721796315,False
1183182,2026-08-17T09:49:16.629710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.0,2.5,20.0,0.0,1.4,2.0,237.8,236.3,238.2,39.6,36.6,39.5,870.9,-22.5,50.14,0.0,-25.6,66.4,873.4,-42.5,-42.6,66.4,100.0,3363.0,3361.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.47058636216209054,False
1183213,2026-08-17T09:49:32.619431+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.1,0.1,1.9,1.0,240.0,238.8,240.8,0.8,0.6,0.6,867.1,-0.1,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38231776371241677,False
1183244,2026-08-17T09:49:47.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.5,0.1,1.5,0.0,1.4,1.0,242.4,241.6,242.4,55.9,52.4,55.8,873.2,-37.9,50.26,0.0,-38.7,66.4,873.1,-36.4,-36.7,66.4,100.0,3364.0,3363.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.5010757606068036,False
1183275,2026-08-17T09:50:03.629994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.1,1.9,1.0,232.3,232.2,232.7,0.8,0.6,0.7,867.2,0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.378692204693499,False
1183337,2026-08-17T09:50:34.630669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.9,1.0,242.8,242.9,242.9,0.8,0.6,0.6,867.1,0.1,50.28,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3904805500678323,False
1183399,2026-08-17T09:51:05.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.9,1.0,242.1,242.6,242.3,0.8,0.6,0.6,867.2,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37233687114101716,False
1183430,2026-08-17T09:51:20.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,0.5,6.6,0.0,1.3,3.0,237.7,237.7,238.0,40.7,40.6,40.6,872.3,-24.0,50.13,0.0,-23.6,66.7,871.8,-17.4,-17.9,66.7,100.0,3354.0,3351.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.4529761300845123,False
1183492,2026-08-17T09:51:51.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.6,19.3,0.0,1.4,1.0,240.1,240.5,240.5,37.5,37.7,37.5,872.2,-18.0,50.14,0.0,-22.1,66.7,873.8,-37.3,-37.4,66.7,100.0,3364.0,3363.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4551605132271081,False
1183523,2026-08-17T09:52:07.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.0,0.1,2.0,1.0,245.1,245.3,245.4,0.9,0.6,0.6,867.1,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39288788553528164,False
1183554,2026-08-17T09:52:22.619500+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,2.7,12.1,0.0,1.4,1.0,228.9,229.6,229.5,28.7,27.8,28.0,870.1,-17.5,50.02,0.0,-8.4,67.1,872.8,-29.6,-29.6,67.1,100.0,3361.0,3360.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4564420839095497,False
1183585,2026-08-17T09:52:38.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.0,1.0,247.5,247.7,248.0,0.8,0.6,0.6,867.1,0.1,50.17,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3842605523437133,False
1183647,2026-08-17T09:53:09.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.0,1.0,243.6,244.2,244.1,0.8,0.6,0.6,867.1,0.1,50.19,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37998142418968855,False
1183678,2026-08-17T09:53:24.629245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.6,17.5,0.0,1.4,1.0,229.2,229.5,229.3,25.7,24.6,24.9,869.8,-7.8,49.99,0.0,-7.5,67.1,872.4,-25.3,-26.1,67.1,100.0,3358.0,3357.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.44225193000831536,False
1183709,2026-08-17T09:53:40.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.3,0.1,2.0,1.0,247.1,247.7,247.7,0.8,0.6,0.6,867.2,-0.3,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38630190332598846,False
1183740,2026-08-17T09:53:55.629354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.6,9.6,0.0,1.4,1.0,245.9,245.7,246.0,35.3,34.7,35.2,871.8,-17.6,50.14,0.0,-23.9,67.1,872.4,-27.2,-27.1,67.1,100.0,3360.0,3359.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.445332538701183,False
1183802,2026-08-17T09:54:26.629795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.5,14.9,0.0,1.4,1.0,243.4,242.7,243.9,26.6,24.8,26.4,870.6,-10.7,50.07,0.0,-17.5,67.1,872.1,-25.6,-25.4,67.1,100.0,3357.0,3356.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.43430699496294256,False
1183833,2026-08-17T09:54:42.628927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,2.0,1.0,237.3,236.6,238.2,0.8,0.6,0.6,867.1,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3711998333767491,False
1183864,2026-08-17T09:54:57.618771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.7,1.5,14.6,0.0,1.4,2.0,245.3,244.2,245.7,31.3,28.5,32.2,871.3,-15.7,50.11,0.0,-20.7,67.1,869.8,-1.1,2.0,67.1,100.0,3351.0,3349.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4409009235574618,False
1183957,2026-08-17T09:55:44.628773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.3,0.0,0.1,2.0,1.0,238.9,237.2,239.8,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37279997354182476,False
1183988,2026-08-17T09:55:59.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.8,0.4,7.0,0.0,1.4,2.0,245.6,244.1,245.8,29.7,25.9,29.7,871.0,-13.7,50.1,0.0,-18.5,67.5,871.4,-20.7,-21.2,67.5,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4308685258436308,False
1184019,2026-08-17T09:56:15.628918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.9,0.2,2.3,0.0,0.1,2.0,1.0,232.8,228.6,233.5,0.8,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3850695626713452,False
1184050,2026-08-17T09:56:30.628674+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,1.2,3.5,1.8,21.1,0.0,1.4,2.0,249.4,248.2,249.3,27.8,24.4,27.9,870.6,-14.5,50.09,0.0,-14.8,67.5,868.8,6.6,5.3,67.5,100.0,3345.0,3343.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4525464582422392,False
1184112,2026-08-17T09:57:01.618563+00:00,external_ems_2,bess_2,good,0.0828,normal,PCS phase voltage imbalance high: 5.6; PCS DC current and BMS current mismatch: 25.1,5.6,3.3,2.4,25.1,0.0,1.4,1.0,228.4,222.8,228.1,21.0,17.7,20.4,868.7,5.8,49.94,0.0,3.4,67.5,871.1,-19.3,-19.3,67.5,100.0,3355.0,3354.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.481098534166813,False
1184143,2026-08-17T09:57:17.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.1,0.1,2.1,1.0,247.6,246.7,248.1,0.8,0.6,0.6,867.1,-0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.382224235996645,False
1184174,2026-08-17T09:57:32.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.9,0.9,16.7,0.0,1.4,1.0,239.5,238.4,239.8,21.3,17.4,20.9,869.5,1.7,50.02,0.0,-10.4,67.5,870.4,-15.0,-14.3,67.5,100.0,3348.0,3347.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.41977239530360866,False
1184205,2026-08-17T09:57:48.629186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.1,1.0,246.5,245.6,246.4,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3780798405826942,False
1184267,2026-08-17T09:58:19.618968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.2,0.5,0.1,2.0,1.0,236.1,235.8,237.3,0.8,0.6,0.6,867.7,0.5,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3953311911440632,False
1184298,2026-08-17T09:58:34.628712+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,1.8,3.5,2.0,20.8,0.0,1.4,1.0,241.6,239.8,241.3,19.2,15.7,18.7,868.4,5.2,49.93,0.0,-1.9,67.5,870.4,-15.6,-15.8,67.5,100.0,3352.0,3351.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4315963893474545,False
1184340,2026-08-17T09:58:55.619257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.2,7.1,0.0,1.5,2.0,246.5,245.4,246.4,19.1,15.6,18.6,869.0,-0.7,49.96,0.0,-7.0,67.5,868.8,6.4,5.7,67.5,100.0,3346.0,3344.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.425725545445107,False
1184379,2026-08-17T09:59:15.619336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,2.0,1.0,243.5,243.1,244.1,0.8,0.6,0.7,867.1,0.0,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3719204132900647,False
1184472,2026-08-17T10:00:01.619491+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.1,0.5,5.3,0.0,1.5,2.0,251.0,250.1,251.0,21.9,18.8,21.7,869.6,-9.6,50.05,0.0,-12.6,67.5,870.1,-14.9,-14.3,67.5,100.0,3352.0,3350.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4341775530955003,False
1184503,2026-08-17T10:00:17.629590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,2.0,1.0,248.7,247.8,248.5,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3723696227549239,False
1184534,2026-08-17T10:00:32.629460+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.1,0.0,10.4,0.0,1.4,2.0,228.6,226.0,228.2,19.2,16.1,18.7,867.8,-2.3,49.97,0.0,3.3,67.5,867.8,8.1,7.6,67.5,100.0,3346.0,3344.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4436356324840204,False
1184596,2026-08-17T10:01:03.628727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.3,1.8,17.9,0.0,1.4,1.0,236.7,235.8,236.8,20.2,15.9,19.6,868.6,1.4,49.98,0.0,-1.6,67.5,870.4,-16.5,-16.8,67.5,100.0,3351.0,3350.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4180435989936039,False
1184627,2026-08-17T10:01:19.628824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,246.8,246.7,247.1,0.8,0.6,0.6,867.1,-0.1,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37417013220690204,False
1184658,2026-08-17T10:01:34.619762+00:00,external_ems_2,bess_2,good,0.1972,normal,PCS DC current and BMS current mismatch: 32.3,3.0,0.9,2.4,32.3,0.0,1.4,1.0,228.5,225.5,228.1,21.8,21.1,20.9,867.7,19.6,49.91,0.0,3.5,67.5,870.1,-12.7,-13.5,67.5,100.0,3349.0,3348.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4624002641920226,False
1184689,2026-08-17T10:01:50.619439+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.2,0.1,2.0,1.0,250.8,251.2,251.8,0.8,0.6,0.6,867.1,0.2,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3891345366627087,False
1184751,2026-08-17T10:02:21.618678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.3,0.1,2.0,1.0,243.0,242.4,243.4,0.8,0.6,0.6,867.1,-0.3,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3759587876044196,False
1184782,2026-08-17T10:02:36.618576+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,1.1,1.2,3.1,29.5,0.0,1.5,1.0,228.8,227.7,228.0,20.6,19.4,20.2,867.7,11.5,49.92,0.0,2.7,67.5,870.8,-18.0,-18.1,67.5,100.0,3353.0,3352.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.4624193691900144,False
1184813,2026-08-17T10:02:52.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.2,0.1,2.0,1.0,249.8,250.7,250.2,0.8,0.6,0.6,867.2,-0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38187656576669565,False
1184844,2026-08-17T10:03:07.618870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.3,7.7,0.0,1.5,1.0,248.7,248.7,248.5,23.5,23.7,23.2,870.1,-9.3,50.07,0.0,-14.5,67.5,870.4,-17.0,-16.9,67.5,100.0,3352.0,3351.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.43362074630420006,False
1184906,2026-08-17T10:03:38.629832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,2.1,12.9,0.0,1.5,2.0,247.1,247.5,247.3,21.8,21.8,21.5,869.9,-4.1,50.05,0.0,-12.9,67.5,867.8,8.8,6.8,67.5,100.0,3343.0,3341.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.43239322821132775,False
1184937,2026-08-17T10:03:54.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,2.0,1.0,225.1,225.6,225.4,0.8,0.6,0.6,867.1,0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38861622106614546,False
1184999,2026-08-17T10:04:25.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.0,1.0,248.0,248.7,248.3,0.8,0.6,0.6,867.1,0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37710018591098887,False
1185061,2026-08-17T10:04:56.629926+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.0,1.0,235.3,235.5,235.3,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3670712363291619,False
1185092,2026-08-17T10:05:11.629405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,5.1,0.0,1.5,1.0,248.9,249.4,249.4,15.4,16.0,15.9,868.7,-3.8,50.01,0.0,-0.7,67.9,869.4,-8.9,-8.8,67.9,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.42709068232164,False
1185123,2026-08-17T10:05:27.629479+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.0,1.0,245.8,246.3,246.0,0.8,0.6,0.6,867.1,0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37268358677028296,False
1185154,2026-08-17T10:05:42.630435+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.4,2.2,2.3,30.5,0.0,1.5,1.0,228.2,228.3,228.6,28.7,26.5,26.7,866.1,25.7,49.85,0.0,12.0,67.9,868.4,-4.8,-2.5,67.9,100.0,3342.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.455822131456185,False
1185216,2026-08-17T10:06:13.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,9.0,0.0,1.5,2.0,247.5,247.6,247.3,16.5,16.0,15.8,868.5,0.5,50.01,0.0,-7.3,67.9,869.1,-8.5,-8.6,67.9,100.0,3347.0,3345.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4207919771683536,False
1185247,2026-08-17T10:06:29.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.0,1.0,231.3,231.9,232.0,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3693271923527687,False
1185278,2026-08-17T10:06:44.619821+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.4,2.1,2.8,25.6,0.0,1.5,2.0,230.5,230.1,230.5,23.3,21.2,21.5,866.3,15.1,49.88,0.0,6.9,67.9,869.1,-10.5,-10.6,67.9,100.0,3348.0,3346.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4385798996476604,False
1185309,2026-08-17T10:07:00.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.1,2.0,1.0,237.3,238.0,238.2,0.8,0.6,0.6,867.1,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36432811291838607,False
1185371,2026-08-17T10:07:31.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.0,1.0,224.5,224.7,224.8,0.8,0.6,0.6,867.1,-0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38792983084472665,False
1185402,2026-08-17T10:07:46.629742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,1.3,0.0,1.4,1.0,246.0,246.2,246.1,18.4,17.3,17.9,868.4,4.2,50.0,0.0,-9.0,67.9,867.8,2.9,5.9,67.9,100.0,3342.0,3341.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4178561463188717,False
1185433,2026-08-17T10:08:02.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,249.4,250.0,249.8,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38217793571642156,False
1185464,2026-08-17T10:08:17.629732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.5,6.8,0.0,1.4,2.0,246.5,246.6,246.4,22.0,21.9,21.7,869.3,-11.0,50.06,0.0,-13.0,67.9,868.8,-4.2,-14.9,67.9,100.0,3346.0,3344.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4237224218737153,False
1185526,2026-08-17T10:08:48.629376+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.6,13.2,0.0,1.5,2.0,251.4,251.7,251.4,22.2,22.0,21.9,869.4,-7.5,50.06,0.0,-13.5,67.9,867.8,5.7,6.0,67.9,100.0,3346.0,3344.0,25.5,24.0,24.5,20000.0,856.4,0,0,True,0.44799821409281465,False
1185557,2026-08-17T10:09:04.629686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.3,0.1,0.1,2.0,1.0,243.2,246.1,246.3,0.8,0.6,0.6,867.1,-0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3817896346132556,False
1185588,2026-08-17T10:09:19.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,17.2,0.0,1.4,1.0,241.2,241.4,241.7,19.0,18.0,18.2,869.4,2.0,50.06,0.0,-6.3,67.9,870.1,-15.2,-15.1,67.9,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.41146744658749784,False
1185619,2026-08-17T10:09:35.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,2.0,1.0,246.6,247.1,247.0,0.8,0.6,0.6,867.1,0.2,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3784170337462148,False
1185681,2026-08-17T10:10:06.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.1,2.0,1.0,249.5,250.5,250.3,0.8,0.6,0.6,867.1,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37942820320746473,False
1185712,2026-08-17T10:10:21.629334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.9,7.3,0.0,1.5,1.0,246.7,247.1,247.2,18.2,17.7,17.7,868.9,-5.5,49.97,0.0,-11.1,67.9,869.8,-12.8,-12.7,67.9,100.0,3349.0,3348.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4216142854307694,False
1185743,2026-08-17T10:10:37.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.0,1.0,245.4,246.1,245.7,0.8,0.6,0.6,867.1,-0.1,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3731614140759306,False
1185774,2026-08-17T10:10:52.629005+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.6,1.8,2.6,21.6,0.0,1.5,2.0,236.6,236.0,236.2,19.3,17.5,18.2,866.8,11.0,49.9,0.0,3.4,67.9,869.4,-10.6,-8.7,67.9,100.0,3348.0,3346.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4292695013006365,False
1185836,2026-08-17T10:11:23.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.4,9.7,0.0,1.5,2.0,246.8,247.3,246.9,18.5,18.2,18.1,868.8,-0.6,50.03,0.0,-9.4,67.9,867.4,9.1,8.8,67.9,100.0,3336.0,3334.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.43071180933215775,False
1185867,2026-08-17T10:11:39.619393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,226.4,226.3,226.7,0.8,0.6,0.6,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3779313646676245,False
1185898,2026-08-17T10:11:54.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.2,0.2,0.0,1.5,2.0,252.0,252.7,252.1,17.9,17.4,17.3,868.6,-3.6,49.99,0.0,-9.2,67.9,868.4,-3.4,-1.9,67.9,100.0,3347.0,3345.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4464714714610992,False
1185929,2026-08-17T10:12:10.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,2.0,1.0,235.2,235.5,235.6,0.8,0.6,0.6,867.1,0.2,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36765405569919224,False
1185991,2026-08-17T10:12:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.0,1.0,230.4,230.4,230.6,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3733160743886168,False
1186053,2026-08-17T10:13:12.630254+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.0,1.0,249.3,250.1,249.7,0.8,0.6,0.6,867.1,0.0,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38230025543833035,False
1186084,2026-08-17T10:13:27.618575+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.2,2.0,2.5,20.2,0.0,1.4,1.0,223.2,223.1,223.0,22.6,20.6,21.3,866.9,8.3,49.89,0.0,7.4,67.9,869.4,-11.9,-12.4,67.9,100.0,3347.0,3346.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.44456967443425033,False
1186146,2026-08-17T10:13:58.628656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,8.4,0.0,1.4,2.0,238.6,239.0,238.8,18.7,17.6,18.0,868.0,0.2,49.99,0.0,-8.0,67.9,868.8,-8.2,-5.2,67.9,100.0,3344.0,3342.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4045364324575162,False
1186177,2026-08-17T10:14:14.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.0,1.0,247.1,247.4,247.2,0.8,0.6,0.6,867.1,0.0,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37510436694161475,False
1186208,2026-08-17T10:14:29.629773+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.5,1.7,3.0,26.5,0.0,1.4,1.0,231.5,231.0,231.2,20.2,18.5,19.3,867.1,10.7,49.93,0.0,2.4,67.9,870.1,-15.8,-15.7,67.9,100.0,3350.0,3349.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4467756317644372,False
1186239,2026-08-17T10:14:45.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.0,1.0,250.4,250.8,250.4,0.8,0.6,0.6,867.1,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37804669744972363,False
1186301,2026-08-17T10:15:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.0,1.0,242.4,242.7,242.7,0.8,0.6,0.6,867.1,0.1,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3694697286934189,False
1186332,2026-08-17T10:15:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.4,3.5,0.0,1.4,1.0,246.4,247.0,246.7,24.7,24.7,24.4,869.8,-10.1,50.08,0.0,-15.4,67.9,869.4,-6.6,-4.2,67.9,100.0,3351.0,3350.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.43551780417906205,False
1186363,2026-08-17T10:15:47.629096+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,226.2,225.9,226.4,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37627069344017794,False
1186394,2026-08-17T10:16:02.619762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.7,4.9,0.0,1.4,2.0,251.3,251.7,251.3,24.7,24.6,24.3,869.8,-12.5,50.08,0.0,-15.7,67.9,869.1,-7.6,-3.7,67.9,100.0,3350.0,3348.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.450919580523173,False
1186456,2026-08-17T10:16:33.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.5,1.8,14.9,0.0,1.4,2.0,245.7,245.7,245.7,25.2,25.3,24.8,869.9,-9.1,50.08,0.0,-15.9,67.9,868.1,5.8,6.2,67.9,100.0,3343.0,3341.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4349150491474838,False
1186487,2026-08-17T10:16:49.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,235.4,235.9,236.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3646209254655556,False
1186518,2026-08-17T10:17:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.5,3.7,0.0,1.4,1.0,250.8,251.0,250.9,24.6,24.7,24.4,869.9,-14.4,50.08,0.0,-16.1,67.9,870.4,-18.1,-18.0,67.9,100.0,3351.0,3350.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4511893009054084,False
1186611,2026-08-17T10:17:51.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.2,0.1,2.0,1.0,249.3,250.2,249.5,0.8,0.6,0.6,867.1,-0.2,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3806777523062786,False
1186642,2026-08-17T10:18:06.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,1.8,19.7,0.0,1.4,1.0,235.1,236.0,236.0,19.3,18.1,18.6,868.6,2.7,49.97,0.0,-5.4,68.3,870.4,-17.0,-17.0,68.3,100.0,3351.0,3350.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4226017254150566,False
1186673,2026-08-17T10:18:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.2,0.1,2.0,1.0,245.3,246.0,245.7,0.8,0.6,0.6,867.1,0.2,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3758900029728365,False
1186704,2026-08-17T10:18:37.618565+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.7,1.7,2.5,21.9,0.0,1.4,1.0,228.8,228.1,228.4,21.1,19.4,20.0,867.3,9.6,49.89,0.0,5.0,68.3,869.8,-12.3,-12.3,68.3,100.0,3347.0,3346.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4282555254004044,False
1186766,2026-08-17T10:19:08.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.5,3.4,0.0,1.4,2.0,249.6,249.6,249.5,22.7,22.7,22.4,869.6,-12.4,50.06,0.0,-13.8,68.3,870.1,-15.8,-15.8,68.3,100.0,3350.0,3348.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4425610704962751,False
1186797,2026-08-17T10:19:24.629278+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,2.0,1.0,237.1,237.7,237.7,0.8,0.6,0.6,867.1,-0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3640541875498491,False
1186828,2026-08-17T10:19:39.630173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.6,13.9,0.0,1.4,1.0,243.3,243.7,243.6,19.1,18.2,18.6,868.5,-1.6,49.96,0.0,-6.7,68.3,870.1,-15.5,-15.4,68.3,100.0,3350.0,3349.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4188048984911765,False
1186859,2026-08-17T10:19:55.628794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,239.4,239.9,239.7,0.8,0.6,0.6,867.1,0.0,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3643696400268681,False
1186921,2026-08-17T10:20:26.629991+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,2.0,1.0,222.6,222.9,222.8,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38431648874024305,False
1186952,2026-08-17T10:20:41.618613+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.4,0.5,1.7,22.6,0.0,1.4,2.0,246.2,246.6,246.5,21.5,21.4,21.0,869.5,-10.7,50.05,0.0,-12.7,68.3,867.8,11.9,8.7,68.3,100.0,3342.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.44725656661378926,False
1186983,2026-08-17T10:20:57.628775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.3,0.1,0.1,2.0,1.0,244.8,247.4,247.2,0.8,0.6,0.6,867.1,-0.1,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3783439420030586,False
1187058,2026-08-17T10:21:34.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.8,0.0,0.1,1.4,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.9,0.0,49.95,0.0,0.0,68.4,868.1,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.6662632030102763,True
1187151,2026-08-17T10:22:21.619184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.0,1.0,1.4,2.2,1.3,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.6204685134051481,True
1187182,2026-08-17T10:22:36.619369+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.5,0.0,0.1,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,869.6,0.0,49.95,0.0,0.0,68.4,868.1,0.0,0.0,68.3,100.0,3343.0,3342.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.6673314284608909,True
1187213,2026-08-17T10:22:52.628958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.0,1.0,238.2,238.7,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36348722839904285,False
1187275,2026-08-17T10:23:23.618570+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,2.6,0.0,0.1,2.0,1.0,216.5,212.9,219.1,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.43781519828147986,False
1187306,2026-08-17T10:23:38.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,2.3,0.1,1.4,1.0,239.2,239.2,238.6,12.2,10.7,10.7,866.9,3.3,49.94,0.0,1.2,68.4,867.4,1.0,0.8,68.3,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.42303956422084954,False
1187337,2026-08-17T10:23:54.629463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,238.1,238.7,238.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3604573457535307,False
1187368,2026-08-17T10:24:09.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,1.6,0.1,1.4,1.0,238.1,238.5,238.2,12.4,10.7,10.8,866.8,2.9,49.94,0.0,1.5,68.4,867.4,1.3,1.1,68.3,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4195551218003749,False
1187430,2026-08-17T10:24:40.630695+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.2,2.2,2.3,21.9,0.0,1.4,1.0,226.5,226.3,226.4,23.5,21.3,22.1,865.8,15.7,49.88,0.0,10.6,68.4,868.1,-6.2,-4.1,68.4,100.0,3345.0,3344.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4302818349415864,False
1187461,2026-08-17T10:24:56.629112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.1,2.0,1.0,246.0,247.0,246.7,0.8,0.6,0.6,867.1,0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3678814292912114,False
1187492,2026-08-17T10:25:11.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.9,8.0,0.0,1.4,1.0,237.1,237.5,237.5,18.1,16.9,17.4,868.5,-6.1,49.96,0.0,0.6,68.4,869.4,-14.1,-14.2,68.4,100.0,3348.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4066827772804849,False
1187523,2026-08-17T10:25:27.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.1,1.0,247.5,247.9,247.7,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3786112738565448,False
1187585,2026-08-17T10:25:58.619326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.1,1.0,241.7,242.4,242.3,0.8,0.6,0.6,867.1,-0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3720661325903119,False
1187616,2026-08-17T10:26:13.628814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.8,11.3,0.0,1.4,2.0,247.3,247.4,247.3,22.1,22.0,21.8,869.2,-4.7,50.06,0.0,-13.1,68.4,867.4,6.6,5.6,68.4,100.0,3342.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4332759935017855,False
1187678,2026-08-17T10:26:44.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,1.1,13.1,0.0,1.4,2.0,239.5,239.5,239.6,18.7,17.5,17.9,867.7,4.7,49.98,0.0,-6.6,68.4,868.8,-8.4,-7.1,68.4,100.0,3349.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4076960689656391,False
1187741,2026-08-17T10:27:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,248.3,248.8,248.2,0.8,0.6,0.6,867.1,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37390139357929614,False
1187772,2026-08-17T10:27:31.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.7,5.4,0.0,1.3,1.0,246.3,246.5,246.3,23.1,23.0,22.8,868.1,3.3,49.97,0.0,-2.2,68.4,867.4,8.7,6.4,68.4,100.0,3339.0,3338.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.42908330196091393,False
1187803,2026-08-17T10:27:47.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,2.0,1.0,237.7,237.9,238.0,0.8,0.6,0.6,867.2,-0.1,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36710132843773613,False
1187834,2026-08-17T10:28:02.619451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,2.0,15.9,0.0,1.3,1.0,235.5,236.3,236.3,19.1,17.9,18.4,868.1,-0.9,50.0,0.0,-2.4,68.4,870.1,-16.8,-16.6,68.4,100.0,3348.0,3347.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.41876068776403313,False
1187896,2026-08-17T10:28:33.628784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.2,13.5,0.0,1.3,2.0,223.9,223.5,224.1,20.2,18.7,19.3,867.6,9.0,49.95,0.0,3.8,68.4,868.8,-4.5,-0.8,68.4,100.0,3342.0,3340.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4322693573779563,False
1187927,2026-08-17T10:28:49.629118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.0,1.0,247.9,248.4,248.0,0.8,0.6,0.6,867.1,-0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37265195382196803,False
1187958,2026-08-17T10:29:04.628858+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.0,1.4,2.2,23.2,0.0,1.3,1.0,234.8,235.6,235.8,19.5,18.1,18.8,868.2,5.8,49.99,0.0,-6.0,68.4,870.4,-17.4,-17.5,68.4,100.0,3350.0,3349.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.42949013531205105,False
1187989,2026-08-17T10:29:20.618839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.0,1.0,246.8,247.5,247.2,0.8,0.6,0.6,867.2,0.0,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37680077563137415,False
1188051,2026-08-17T10:29:51.628917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.0,1.0,239.7,240.3,240.3,0.8,0.6,0.6,867.1,0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36676721306373977,False
1188082,2026-08-17T10:30:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.8,7.8,0.0,1.3,2.0,245.6,246.0,245.9,25.1,25.4,25.0,869.9,-14.1,50.08,0.0,-15.9,68.4,869.1,-6.3,-1.9,68.4,100.0,3352.0,3350.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.42988110343626784,False
1188113,2026-08-17T10:30:22.618729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.0,0.1,2.0,1.0,223.7,224.4,223.9,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3870845335868672,False
1188144,2026-08-17T10:30:37.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,7.5,0.0,1.3,1.0,246.4,246.7,246.4,21.4,20.7,20.8,869.0,-5.4,50.04,0.0,-12.1,68.4,868.4,2.1,3.8,68.4,100.0,3351.0,3350.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.424511222306854,False
1188206,2026-08-17T10:31:08.629307+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.0,6.9,0.0,1.3,1.0,246.9,247.1,247.0,25.8,26.0,25.5,870.1,-10.5,50.09,0.0,-16.7,68.4,869.1,-3.6,-1.6,68.4,100.0,3350.0,3349.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.429593750575444,False
1188237,2026-08-17T10:31:24.628750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.0,1.0,238.1,238.9,238.6,0.8,0.6,0.6,867.1,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3657176606623019,False
1188268,2026-08-17T10:31:39.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.8,11.1,0.0,1.3,1.0,246.2,246.0,246.1,26.2,26.4,26.0,870.2,-9.7,50.09,0.0,-13.5,68.4,868.4,1.4,3.8,68.4,100.0,3346.0,3345.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4336524845597938,False
1188299,2026-08-17T10:31:55.618764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.0,1.0,244.3,244.7,244.7,0.8,0.6,0.6,867.1,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3714409757121551,False
1188361,2026-08-17T10:32:26.629419+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,245.4,245.8,245.4,0.8,0.6,0.6,867.2,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3728083589025573,False
1188392,2026-08-17T10:32:41.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.4,14.8,0.0,1.3,2.0,227.2,227.5,227.3,21.1,19.6,20.1,868.0,-4.0,49.93,0.0,1.9,68.4,870.4,-18.8,-18.5,68.4,100.0,3353.0,3351.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.43552148773087485,False
1188423,2026-08-17T10:32:57.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.0,1.0,247.5,248.3,248.1,0.8,0.6,0.6,867.0,0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37761566023358606,False
1188454,2026-08-17T10:33:12.619074+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,1.8,9.5,0.0,1.3,1.0,246.2,246.7,246.7,25.2,25.2,25.1,869.3,-11.4,50.03,0.0,-15.7,68.4,871.1,-20.9,-20.8,68.4,100.0,3354.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43682132330715145,False
1188516,2026-08-17T10:33:43.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,2.1,10.8,0.0,1.3,1.0,233.0,233.0,232.9,21.3,19.6,20.3,868.3,-3.5,49.96,0.0,-4.6,68.8,870.4,-14.3,-15.5,68.8,100.0,3354.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42153248675923904,False
1188547,2026-08-17T10:33:59.629571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,2.0,1.0,249.5,249.7,249.9,0.8,0.6,0.6,867.0,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3905492999575221,False
1188578,2026-08-17T10:34:14.628884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.3,1.2,0.0,1.3,1.0,247.6,247.5,247.7,28.8,29.1,28.6,870.7,-12.5,50.11,0.0,-19.2,68.8,870.4,-11.3,-10.4,68.8,100.0,3354.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4358572096504378,False
1188609,2026-08-17T10:34:30.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.0,1.0,223.2,223.0,223.7,0.8,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38470518909080287,False
1188671,2026-08-17T10:35:01.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.3,0.1,2.0,1.0,238.7,239.2,239.2,0.8,0.6,0.6,867.1,0.3,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3784094587289164,False
1188733,2026-08-17T10:35:32.629763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,2.0,1.0,230.9,231.4,231.6,0.8,0.6,0.6,867.0,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37248474630592077,False
1188764,2026-08-17T10:35:47.630358+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.3,9.8,0.0,1.4,2.0,247.4,247.5,247.5,29.8,29.5,30.2,871.1,-13.6,50.12,0.0,-21.3,68.8,869.8,-3.8,0.8,68.8,100.0,3345.0,3343.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4337740978380738,False
1188826,2026-08-17T10:36:18.630619+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.3,1.9,2.7,29.1,0.0,1.4,1.0,229.8,229.8,230.1,24.0,22.1,23.4,869.1,4.5,49.97,0.0,-2.9,68.8,871.8,-24.6,-24.7,68.8,100.0,3357.0,3356.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45675564854796324,False
1188857,2026-08-17T10:36:34.629745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,247.3,247.5,247.8,0.8,0.6,0.6,867.0,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37659897539259285,False
1188888,2026-08-17T10:36:49.618885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,18.2,0.0,1.4,1.0,239.8,239.7,240.3,26.4,25.3,26.2,870.7,-3.7,50.03,0.0,-16.2,68.8,871.4,-21.9,-23.1,68.8,100.0,3357.0,3356.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4247668666534532,False
1188919,2026-08-17T10:37:05.630211+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,246.0,245.7,246.2,0.8,0.6,0.6,867.1,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37391494870620334,False
1188981,2026-08-17T10:37:36.629467+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.3,0.1,0.1,2.0,1.0,241.1,239.1,242.6,0.8,0.6,0.6,867.1,0.1,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3810451627498109,False
1189012,2026-08-17T10:37:51.630742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.5,2.6,17.8,0.0,1.4,1.0,241.9,240.4,242.5,26.2,21.7,26.1,869.5,-7.9,50.01,0.0,-10.4,68.8,872.1,-25.7,-24.6,68.8,100.0,3357.0,3356.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.44742966442447046,False
1189043,2026-08-17T10:38:07.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.3,0.1,0.1,2.0,1.0,240.2,238.6,241.3,0.8,0.6,0.6,867.1,-0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37639418467593483,False
1189074,2026-08-17T10:38:22.629299+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.1,1.5,18.1,0.0,1.4,1.0,245.7,244.4,245.8,34.7,30.6,34.5,871.6,-22.5,50.13,0.0,-22.6,69.2,870.1,-4.4,0.3,69.2,100.0,3358.0,3357.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45454246050165414,False
1189136,2026-08-17T10:38:53.619561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,5.0,0.1,6.3,0.0,1.4,1.0,251.3,249.8,251.5,34.1,29.5,34.5,871.5,-24.5,50.13,0.0,-22.5,69.2,871.4,-18.2,-17.1,69.2,100.0,3358.0,3357.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.47850652315078146,False
1189167,2026-08-17T10:39:09.629919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.3,0.1,1.9,1.0,247.1,245.3,247.5,0.8,0.6,0.6,867.1,0.3,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38556961726197786,False
1189198,2026-08-17T10:39:24.628954+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,5.2,1.9,12.8,0.0,1.3,1.0,244.7,242.8,245.1,34.8,29.6,34.6,871.7,-15.0,50.12,0.0,-15.9,69.2,869.8,-2.2,2.1,69.2,100.0,3349.0,3348.0,25.5,24.2,24.5,20000.0,856.4,0,0,True,0.4639510120592783,False
1189291,2026-08-17T10:40:11.629104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.4,0.0,0.1,1.9,1.0,246.9,244.2,247.0,0.8,0.6,0.6,867.2,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38186129641903716,False
1189322,2026-08-17T10:40:26.618936+00:00,external_ems_2,bess_2,good,0.126,normal,PCS phase voltage imbalance high: 9.7; PCS DC current and BMS current mismatch: 25.2,9.7,5.1,2.0,25.2,0.0,1.3,1.0,228.9,219.7,229.4,22.9,18.7,23.8,869.4,7.5,49.95,0.0,0.0,69.2,871.4,-17.7,-17.7,69.2,100.0,3357.0,3356.0,25.5,24.2,24.5,20000.0,856.4,0,0,True,0.5091714018389171,False
1189353,2026-08-17T10:40:42.619022+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.0,0.1,1.9,1.0,251.8,249.6,251.4,0.8,0.6,0.6,867.1,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39850186085276984,False
1189384,2026-08-17T10:40:57.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,7.4,1.0,1.0,0.0,1.3,2.0,246.4,242.7,247.0,30.7,23.6,31.0,871.1,-21.5,50.1,0.0,-21.2,69.2,872.1,-22.5,-23.6,69.2,100.0,3357.0,3355.0,25.5,24.2,24.5,20000.0,856.4,0,0,True,0.4850005109632169,False
1189446,2026-08-17T10:41:28.618582+00:00,external_ems_2,bess_2,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,6.7,2.0,10.2,0.0,1.3,2.0,239.3,231.3,240.0,24.3,17.9,24.6,869.4,-5.1,49.98,0.0,-5.5,69.2,871.4,-15.3,-15.8,69.2,100.0,3359.0,3357.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.48367843524769577,False
1189477,2026-08-17T10:41:44.618587+00:00,external_ems_1,bess_1,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,0.2,2.4,0.1,0.1,1.9,1.0,239.3,234.9,240.2,0.8,0.6,0.6,867.2,-0.1,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3876781058063157,False
1189508,2026-08-17T10:41:59.628743+00:00,external_ems_2,bess_2,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,7.7,0.6,5.4,0.0,1.3,1.0,243.1,238.6,243.9,26.3,18.8,26.5,870.5,-9.4,50.01,0.0,-12.1,69.2,871.1,-14.8,-14.8,69.2,100.0,3358.0,3357.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.47121376262138764,False
1189539,2026-08-17T10:42:15.618573+00:00,external_ems_1,bess_1,good,0.018,normal,PCS phase voltage imbalance high: 5.7,5.7,0.3,2.3,0.0,0.1,1.9,1.0,237.9,233.1,238.8,0.9,0.6,0.6,867.1,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3961813515028786,False
1189601,2026-08-17T10:42:46.618580+00:00,external_ems_1,bess_1,good,0.0693,normal,PCS phase voltage imbalance high: 7.7,7.7,0.2,2.3,0.1,0.1,1.9,1.0,229.7,222.0,229.6,0.8,0.6,0.6,867.1,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41319532511044144,False
1189632,2026-08-17T10:43:01.629892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,6.6,0.5,4.0,0.0,1.3,1.0,249.4,247.4,249.1,33.3,26.7,33.3,871.6,-15.7,50.12,0.0,-21.0,69.6,871.1,-11.7,-13.1,69.6,100.0,3352.0,3351.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.4614897866411816,False
