id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1189663,2026-08-17T10:43:17.629473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.0,0.1,1.9,1.0,246.6,244.5,246.4,0.8,0.6,0.6,867.1,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3814315533572557,False
1189694,2026-08-17T10:43:32.629359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.8,6.4,0.5,8.6,0.0,1.3,1.0,233.4,229.0,233.8,25.3,18.9,25.3,870.6,-10.6,50.07,0.0,-10.0,69.6,870.1,-2.0,1.0,69.6,100.0,3349.0,3348.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.4615505694367383,False
1189787,2026-08-17T10:44:19.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.3,2.3,0.0,0.1,2.0,1.0,246.7,244.5,246.6,0.9,0.6,0.6,867.1,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.390462325817905,False
1189818,2026-08-17T10:44:34.618562+00:00,external_ems_2,bess_2,good,0.0869,normal,PCS phase voltage imbalance high: 8.3; PCS DC current and BMS current mismatch: 22.2,8.3,3.2,2.2,22.2,0.0,1.4,1.0,230.9,222.6,230.3,22.8,19.6,22.8,869.2,5.1,49.94,0.0,-1.7,69.6,871.4,-17.1,-17.6,69.6,100.0,3357.0,3356.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.47680961932818566,False
1189849,2026-08-17T10:44:50.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.1,2.0,1.0,250.3,248.6,250.3,0.8,0.6,0.6,867.2,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38499926561550685,False
1189911,2026-08-17T10:45:21.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.0,0.1,2.0,1.0,233.5,232.1,234.1,0.8,0.6,0.7,867.1,0.0,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3835126839383961,False
1189942,2026-08-17T10:45:36.629541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.8,1.0,2.9,0.0,1.4,2.0,238.9,237.9,239.2,24.3,20.5,23.8,870.1,-10.5,50.03,0.0,-12.8,69.6,871.1,-13.4,-13.0,69.6,100.0,3359.0,3357.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4222426514934384,False
1189973,2026-08-17T10:45:52.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,2.0,1.0,237.2,236.2,238.0,0.8,0.6,0.6,867.1,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3745839528192958,False
1190004,2026-08-17T10:46:07.619103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.8,0.6,11.4,0.0,1.4,2.0,247.2,246.4,247.2,32.5,29.7,32.4,871.7,-23.3,50.12,0.0,-21.2,69.6,871.1,-11.9,-12.4,69.6,100.0,3356.0,3354.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4426375544873794,False
1190066,2026-08-17T10:46:38.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.3,0.6,7.7,0.0,1.4,1.0,249.3,248.6,249.2,33.2,29.9,33.1,871.7,-18.1,50.13,0.0,-22.0,69.6,871.1,-10.4,-3.6,69.6,100.0,3355.0,3354.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4472773442734146,False
1190097,2026-08-17T10:46:54.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,246.7,246.3,246.8,0.8,0.6,0.6,867.1,0.0,50.16,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3784217014085481,False
1190128,2026-08-17T10:47:09.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.8,0.5,2.2,0.0,1.4,1.0,247.7,246.9,247.7,34.1,31.3,33.8,871.9,-22.7,50.13,0.0,-22.6,69.6,872.4,-24.9,-25.7,69.6,100.0,3360.0,3359.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.452667480784505,False
1190159,2026-08-17T10:47:25.629309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,244.3,244.2,244.8,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.366257561618259,False
1190221,2026-08-17T10:47:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,249.2,249.2,249.6,0.8,0.6,0.6,867.1,0.1,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3845355820999501,False
1190252,2026-08-17T10:48:11.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.6,15.8,0.0,1.4,1.0,238.6,238.8,239.0,29.8,29.6,29.6,871.5,-13.8,50.09,0.0,-18.8,70.0,873.1,-29.6,-29.4,70.0,100.0,3361.0,3360.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.43887605409571373,False
1190314,2026-08-17T10:48:42.629730+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.8,0.6,3.0,23.2,0.0,1.4,2.0,227.6,229.2,229.4,25.5,25.2,25.8,870.4,-7.8,50.0,0.0,-7.7,70.0,873.4,-31.0,-31.2,70.0,100.0,3363.0,3361.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4702649940846229,False
1190376,2026-08-17T10:49:13.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.9,8.0,0.0,1.4,1.0,246.5,246.4,246.6,42.2,42.6,42.1,873.2,-25.7,50.19,0.0,-29.6,70.0,874.1,-33.7,-33.7,70.0,100.0,3364.0,3363.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4657261881839976,False
1190407,2026-08-17T10:49:29.628805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.3,0.1,2.0,1.0,229.6,230.0,230.2,0.8,0.6,0.6,867.1,0.3,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37950494171682075,False
1190438,2026-08-17T10:49:44.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.8,11.0,0.0,1.4,1.0,245.8,245.6,245.8,41.6,41.8,42.0,872.6,-26.1,50.15,0.0,-28.8,70.0,874.4,-37.1,-36.9,70.0,100.0,3366.0,3365.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.47128110802989776,False
1190469,2026-08-17T10:50:00.629644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,242.0,242.4,242.5,0.8,0.6,0.6,867.1,0.0,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37340073065628393,False
1190531,2026-08-17T10:50:31.629303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.0,1.0,226.3,227.0,227.2,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37627849108299194,False
1190562,2026-08-17T10:50:46.618598+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.4,1.5,1.8,23.8,0.0,1.4,1.0,243.6,244.0,243.9,12.2,10.7,10.7,868.5,3.5,49.94,0.0,1.5,70.0,866.7,27.3,25.0,70.0,100.0,3342.0,3341.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4405622261514013,False
1190593,2026-08-17T10:51:02.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,2.0,1.0,242.0,242.9,242.6,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36050665347720773,False
1190624,2026-08-17T10:51:17.619338+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.5,2.1,3.3,28.8,0.0,1.4,1.0,225.2,224.9,225.4,38.3,36.2,36.5,865.5,30.1,49.82,0.0,15.6,70.0,868.8,1.3,1.2,70.0,100.0,3346.0,3345.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4813595140716753,False
1190686,2026-08-17T10:51:48.628876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.5,10.5,0.0,1.5,1.0,229.6,229.8,229.7,23.2,21.5,21.7,866.3,17.5,49.85,0.0,9.2,70.0,867.8,7.0,5.6,70.0,100.0,3341.0,3340.0,25.5,24.0,24.5,20000.0,856.4,0,0,True,0.4246953237346817,False
1190719,2026-08-17T10:52:05.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.0,1.0,254.6,254.7,254.9,0.8,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.39426105695394836,False
1190755,2026-08-17T10:52:23.629136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.0,1.0,230.7,230.7,231.4,0.8,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37369659246067954,False
1190786,2026-08-17T10:52:38.630247+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.2,2.6,2.7,25.9,0.0,1.5,1.0,228.1,228.0,228.2,34.5,32.9,31.9,865.4,27.1,49.81,0.0,16.7,70.0,868.1,1.2,1.1,70.0,100.0,3343.0,3342.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4534783674415199,False
1190848,2026-08-17T10:53:09.629736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,11.5,0.0,1.5,1.0,242.0,242.5,242.2,12.3,10.7,10.7,867.4,3.2,49.94,0.0,1.5,70.0,866.7,14.7,12.3,70.0,100.0,3339.0,3338.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.40878053765923444,False
1190879,2026-08-17T10:53:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,223.2,223.7,223.8,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3851034084110833,False
1190910,2026-08-17T10:53:40.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,5.2,0.0,1.5,1.0,239.3,239.2,239.2,16.4,14.6,14.9,866.7,9.5,49.91,0.0,2.0,70.0,866.7,14.7,12.7,70.0,100.0,3338.0,3337.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.42121345612901223,False
1190941,2026-08-17T10:53:56.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.0,1.0,232.4,232.8,232.9,0.8,0.6,0.6,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3702986736970623,False
1191009,2026-08-17T10:54:30.619407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,2.0,1.0,242.4,243.3,243.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3611089693493849,False
1191040,2026-08-17T10:54:45.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.8,1.5,0.0,1.4,1.0,243.0,243.5,243.2,12.1,10.7,10.7,867.0,3.4,49.94,0.0,1.5,70.0,867.8,1.9,1.5,70.0,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3984166435138483,False
1191071,2026-08-17T10:55:01.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.9,1.0,241.7,242.7,242.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35902422147883634,False
1191102,2026-08-17T10:55:16.628676+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.4,3.0,1.7,22.3,0.0,1.4,1.0,225.1,224.9,225.3,34.0,32.1,31.0,865.0,29.0,49.79,0.0,19.8,70.0,866.7,6.7,6.2,70.0,100.0,3336.0,3335.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4550733847683646,False
1191164,2026-08-17T10:55:47.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.7,12.6,0.0,1.4,1.0,232.3,232.4,232.6,21.8,20.3,20.5,865.7,14.0,49.85,0.0,8.1,70.0,867.4,1.4,1.1,70.0,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4105515642235751,False
1191197,2026-08-17T10:56:04.618956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,1.9,1.0,254.1,254.6,254.7,0.8,0.6,0.6,867.1,-0.1,50.38,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4211100332434173,False
1191229,2026-08-17T10:56:20.628902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.9,1.0,243.1,244.0,243.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3620767977532361,False
1191260,2026-08-17T10:56:35.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.7,2.3,0.0,1.4,2.0,243.2,243.7,243.5,12.1,10.7,10.7,866.7,3.5,49.94,0.0,1.5,70.0,867.4,1.2,1.1,70.0,100.0,3341.0,3339.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4004994651281977,False
1191322,2026-08-17T10:57:06.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.2,5.2,0.0,1.5,1.0,235.4,235.8,236.1,19.4,17.7,17.3,864.9,10.8,49.85,0.0,8.6,70.0,866.1,16.0,12.7,70.0,100.0,3339.0,3338.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.42524342969373746,False
1191384,2026-08-17T10:57:37.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.9,0.8,11.9,0.0,1.5,2.0,239.0,240.9,240.8,12.6,10.7,10.7,866.5,1.8,49.94,0.0,1.9,70.0,865.7,13.7,12.0,70.0,100.0,3337.0,3335.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4175040137307626,False
1191415,2026-08-17T10:57:53.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.9,1.0,232.0,232.5,232.4,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36293044464497837,False
1191483,2026-08-17T10:58:27.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,243.2,243.8,243.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36241689743975575,False
1191514,2026-08-17T10:58:42.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.1,7.9,0.0,1.5,2.0,225.8,226.0,226.2,35.3,33.5,33.9,865.5,27.2,49.87,0.0,19.2,70.0,865.4,19.3,14.6,70.0,100.0,3332.0,3330.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4777838052556405,False
1191545,2026-08-17T10:58:58.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,1.9,1.0,234.7,235.4,235.8,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3682862901211766,False
1191576,2026-08-17T10:59:13.628766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.7,12.4,0.0,1.4,2.0,232.5,232.5,232.7,20.4,18.9,19.0,865.0,13.9,49.85,0.0,11.9,70.0,866.7,1.5,0.9,70.0,100.0,3339.0,3337.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4229751503714029,False
1191638,2026-08-17T10:59:44.629947+00:00,external_ems_2,bess_2,good,0.1956,normal,PCS DC current and BMS current mismatch: 32.2,0.3,2.1,3.1,32.2,0.0,1.4,1.0,225.2,225.1,225.4,32.8,30.7,30.8,863.6,33.5,49.8,0.0,19.2,70.0,866.7,1.3,1.1,70.0,100.0,3338.0,3337.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.47490102826354624,False
1191675,2026-08-17T11:00:03.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.9,1.0,224.6,225.1,224.7,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3809114874303708,False
1191707,2026-08-17T11:00:19.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,229.1,229.2,229.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3686372115707541,False
1191738,2026-08-17T11:00:34.629310+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.2,2.6,2.7,21.7,0.0,1.4,1.0,224.7,224.7,224.9,39.3,37.7,36.7,864.4,23.1,49.78,0.0,22.0,70.0,867.1,1.4,0.9,70.0,100.0,3339.0,3338.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.47398011719648736,False
1191800,2026-08-17T11:01:05.628951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.0,2.8,0.0,1.4,1.0,243.0,243.6,243.4,12.2,10.7,10.7,866.1,3.7,49.94,0.0,1.5,70.0,866.1,6.5,7.3,70.0,100.0,3338.0,3337.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4108731842208165,False
1191831,2026-08-17T11:01:21.629571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,2.0,1.0,227.0,227.0,227.2,0.8,0.6,0.6,867.1,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3800023227619255,False
1191862,2026-08-17T11:01:36.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,8.8,0.0,1.4,1.0,242.2,242.7,242.5,12.2,10.7,10.7,866.1,3.4,49.94,0.0,1.5,70.0,865.7,12.2,10.3,70.0,100.0,3336.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4080521350751674,False
1191961,2026-08-17T11:02:26.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,226.8,227.0,227.3,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38010590257848104,False
1191992,2026-08-17T11:02:41.618583+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.4,1.5,1.8,20.2,0.0,1.4,2.0,244.3,244.7,244.7,12.2,10.7,10.7,865.9,3.9,49.94,0.0,1.5,70.0,864.1,24.1,25.1,70.0,100.0,3332.0,3330.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.42384885661447735,False
1192023,2026-08-17T11:02:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.0,1.0,243.0,243.9,243.6,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3728895541187977,False
1192054,2026-08-17T11:03:12.629479+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.9,7.8,0.0,1.4,1.0,233.7,233.5,233.7,19.2,17.6,17.5,864.8,9.3,49.86,0.0,12.1,70.0,866.7,1.5,1.0,70.0,100.0,3337.0,3336.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4193694770203193,False
1192116,2026-08-17T11:03:43.618809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.4,7.1,0.0,1.4,1.0,231.4,231.4,231.5,21.7,19.9,20.2,864.3,14.4,49.85,0.0,12.8,70.0,865.7,7.3,6.3,70.0,100.0,3333.0,3332.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4286888601621593,False
1192152,2026-08-17T11:04:01.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,2.0,16.3,0.0,1.4,2.0,245.9,245.7,246.2,46.0,45.9,45.9,870.1,-29.6,50.19,0.0,-28.9,70.0,872.1,-45.9,-45.9,70.0,100.0,3358.0,3356.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.5129042508159017,False
1192183,2026-08-17T11:04:17.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.9,1.0,242.7,243.0,243.1,0.8,0.6,0.6,867.1,0.0,50.28,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37889025508279184,False
1192214,2026-08-17T11:04:32.618576+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,0.4,0.7,3.4,32.0,0.0,1.3,2.0,232.9,233.0,233.3,33.4,32.7,33.1,869.4,-8.6,50.07,0.0,-16.7,70.0,872.8,-40.6,-40.7,70.0,100.0,3355.0,3353.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.5181213883772222,False
1192276,2026-08-17T11:05:03.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.2,9.8,0.0,1.3,2.0,245.2,245.2,245.4,53.1,53.5,53.0,872.6,-40.2,50.25,0.0,-37.8,70.0,872.4,-30.4,-31.3,70.0,100.0,3363.0,3361.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.5107119110152489,False
1192311,2026-08-17T11:05:21.619290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,228.4,228.7,229.0,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36951829937892783,False
1192342,2026-08-17T11:05:36.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,1.6,10.3,0.0,1.4,1.0,237.8,237.8,237.7,19.3,17.6,17.8,866.5,11.5,49.85,0.0,7.4,70.0,868.1,1.2,1.2,70.0,100.0,3343.0,3342.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.41096310398450514,False
1192373,2026-08-17T11:05:52.618948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.9,1.0,231.3,231.4,231.4,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36530291639360307,False
1192466,2026-08-17T11:06:38.618847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.7,9.5,0.0,1.4,2.0,244.3,244.9,244.8,12.2,10.7,10.7,866.4,3.6,49.94,0.0,1.5,70.0,865.7,13.1,11.7,70.0,100.0,3336.0,3334.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4028864178890198,False
1192497,2026-08-17T11:06:54.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.9,1.0,242.5,243.4,243.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35917612359402157,False
1192528,2026-08-17T11:07:09.629898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.8,13.7,0.0,1.4,2.0,237.9,237.5,237.8,20.3,18.5,19.3,866.3,4.3,49.87,0.0,2.5,70.0,868.1,-9.4,-2.3,70.0,100.0,3341.0,3339.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.41005441647312285,False
1192590,2026-08-17T11:07:40.619532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,2.0,19.8,0.0,1.4,2.0,240.5,240.8,241.0,32.0,32.1,32.0,869.8,-11.7,50.09,0.0,-15.8,70.0,871.8,-31.5,-31.4,70.0,100.0,3356.0,3354.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.45791258641519705,False
1192621,2026-08-17T11:07:56.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.9,1.0,246.2,246.5,246.5,0.8,0.6,0.6,867.1,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37248409838012236,False
1192652,2026-08-17T11:08:11.618582+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.9,1.3,2.5,21.8,0.0,1.4,2.0,228.3,229.2,229.0,26.1,24.8,25.4,868.9,-5.4,49.99,0.0,-5.5,70.0,871.4,-27.2,-26.3,70.0,100.0,3356.0,3354.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.45594444283116187,False
1192683,2026-08-17T11:08:27.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.9,1.0,248.0,248.1,248.3,0.8,0.6,0.6,867.1,0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3740256572671223,False
1192745,2026-08-17T11:08:58.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.9,1.0,243.6,244.1,244.1,0.8,0.6,0.6,867.1,0.0,50.19,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37320449142489964,False
1192776,2026-08-17T11:09:13.619415+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.5,0.8,3.3,29.0,0.0,1.4,1.0,232.6,233.1,232.9,26.7,25.9,26.0,869.1,-1.2,49.99,0.0,-7.1,70.0,872.4,-30.2,-30.3,70.0,100.0,3358.0,3357.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4797630237081787,False
1192807,2026-08-17T11:09:29.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.9,1.0,248.3,248.5,248.7,0.8,0.6,0.6,867.1,0.0,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38300006843380385,False
1192838,2026-08-17T11:09:44.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.6,7.3,0.0,1.4,2.0,245.6,245.8,245.8,38.3,38.7,38.1,871.8,-23.3,50.17,0.0,-26.8,70.0,872.4,-30.6,-30.4,70.0,100.0,3360.0,3358.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.45781787044935773,False
1192900,2026-08-17T11:10:15.619151+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.7,6.4,0.0,1.4,1.0,244.3,244.3,244.6,31.8,32.0,31.8,871.1,-14.6,50.12,0.0,-21.1,70.0,871.8,-21.0,-21.3,70.0,100.0,3359.0,3358.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4414320262492989,False
1192931,2026-08-17T11:10:31.619179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.9,1.0,237.8,238.3,238.6,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36309192685788355,False
1192993,2026-08-17T11:11:02.619050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.1,0.1,1.9,1.0,231.2,232.0,232.2,0.8,0.6,0.6,867.1,0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37198363724474104,False
1193055,2026-08-17T11:11:33.629638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,2.0,1.0,246.4,246.5,246.7,0.8,0.6,0.6,867.1,-0.1,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3742582337647221,False
1193086,2026-08-17T11:11:48.629697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.6,5.8,0.0,1.3,2.0,245.5,245.5,245.7,41.7,42.1,41.6,872.7,-26.7,50.18,0.0,-29.2,70.4,872.1,-20.9,-21.2,70.4,100.0,3358.0,3356.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.45974027441563087,False
1193117,2026-08-17T11:12:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,2.0,1.0,234.8,235.2,235.2,0.8,0.6,0.6,867.1,0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3702201143222704,False
1193148,2026-08-17T11:12:19.618940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.7,13.9,0.0,1.3,1.0,245.4,245.4,245.6,41.8,42.1,41.6,872.8,-25.5,50.19,0.0,-29.5,70.4,871.1,-11.6,-3.7,70.4,100.0,3352.0,3351.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.465317466868437,False
1193210,2026-08-17T11:12:50.629203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.1,16.2,0.0,1.3,2.0,244.4,244.6,244.7,35.9,35.9,35.7,872.3,-17.2,50.13,0.0,-19.6,70.4,873.4,-33.4,-33.4,70.4,100.0,3364.0,3362.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.46010940699785213,False
1193241,2026-08-17T11:13:06.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.0,1.0,244.1,244.3,244.5,0.8,0.6,0.6,867.1,0.0,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3768261452294075,False
1193272,2026-08-17T11:13:21.618826+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.6,1.0,2.9,22.3,0.0,1.3,2.0,226.8,227.2,227.4,27.9,26.9,27.1,870.5,-8.3,50.02,0.0,-6.3,70.4,873.4,-30.6,-29.8,70.4,100.0,3362.0,3360.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4697716871167495,False
1193303,2026-08-17T11:13:37.618754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,245.9,246.4,246.4,0.8,0.6,0.6,867.1,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37421284911374825,False
1193365,2026-08-17T11:14:08.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.0,1.0,243.5,244.0,244.3,0.8,0.6,0.6,867.1,-0.1,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3733759244556039,False
1193396,2026-08-17T11:14:23.629844+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.3,0.7,2.1,25.9,0.0,1.3,2.0,236.2,236.3,236.5,29.3,28.6,28.7,871.3,-5.6,50.07,0.0,-14.4,70.8,873.4,-31.5,-31.9,70.8,100.0,3362.0,3360.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4604714762684919,False
1193427,2026-08-17T11:14:39.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.0,1.0,247.9,248.2,248.3,0.8,0.6,0.6,867.1,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3781755383760392,False
1193458,2026-08-17T11:14:54.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.8,5.3,0.0,1.4,1.0,245.3,245.1,245.3,40.6,40.9,40.5,873.0,-26.8,50.18,0.0,-28.4,70.8,873.8,-32.1,-32.1,70.8,100.0,3364.0,3363.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45941373937510727,False
1193520,2026-08-17T11:15:25.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.0,4.7,0.0,1.3,1.0,240.0,240.3,240.5,30.2,29.8,29.8,871.8,-16.2,50.06,0.0,-17.6,70.8,872.8,-20.9,-22.5,70.8,100.0,3363.0,3362.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4411804262189733,False
1193551,2026-08-17T11:15:41.619416+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,2.0,1.0,236.7,237.2,237.6,0.8,0.6,0.6,867.1,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.365655751951236,False
1193582,2026-08-17T11:15:56.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.4,11.6,0.0,1.4,2.0,243.9,243.8,244.3,41.0,41.6,41.0,873.2,-25.0,50.18,0.0,-28.6,70.8,871.8,-13.4,-6.6,70.8,100.0,3359.0,3357.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4525857478155891,False
1193613,2026-08-17T11:16:12.619023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,2.0,1.0,229.3,230.3,230.4,0.8,0.6,0.6,867.1,0.0,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3757547727019333,False
1193675,2026-08-17T11:16:43.629387+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,2.0,1.0,245.0,245.2,245.6,0.8,0.6,0.6,867.1,-0.2,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3718613271541332,False
1193706,2026-08-17T11:16:58.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.1,1.7,0.0,0.0,1.4,3.0,237.0,238.3,239.0,30.2,34.3,34.2,873.5,-12.5,50.19,0.0,-19.6,71.2,871.8,-12.5,-5.8,71.2,100.0,3354.0,3351.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.46739270111619446,False
1193737,2026-08-17T11:17:14.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.0,1.0,231.0,231.7,231.7,0.8,0.6,0.6,867.1,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37223324758494636,False
1193768,2026-08-17T11:17:29.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.8,7.4,0.0,1.4,3.0,244.6,244.3,245.0,37.4,37.3,37.6,872.9,-20.6,50.13,0.0,-22.3,71.2,872.1,-13.2,-10.2,71.2,100.0,3356.0,3353.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4489996271636056,False
1193830,2026-08-17T11:18:00.618644+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.1,0.9,2.8,23.8,0.0,1.4,1.0,230.4,230.5,230.4,28.0,27.1,27.3,871.3,-10.3,50.02,0.0,-9.4,71.2,874.1,-34.1,-34.2,71.2,100.0,3366.0,3365.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.47863768706391435,False
1193861,2026-08-17T11:18:16.618726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,2.0,1.0,248.0,248.2,248.3,0.8,0.6,0.6,867.1,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3769481559850247,False
1193892,2026-08-17T11:18:31.630323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.0,1.7,13.4,0.0,1.4,2.0,239.4,239.9,240.2,33.6,33.6,33.6,872.4,-19.5,50.1,0.0,-19.3,71.2,874.1,-32.9,-32.8,71.2,100.0,3364.0,3362.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.450117361909547,False
1193923,2026-08-17T11:18:47.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,245.3,245.5,245.9,0.8,0.6,0.6,867.1,0.0,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37723133107729223,False
1193985,2026-08-17T11:19:18.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,246.1,246.3,246.6,0.8,0.6,0.6,867.0,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3713319261143638,False
1194047,2026-08-17T11:19:49.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,2.0,1.0,244.2,244.2,244.9,0.8,0.6,0.6,867.1,-0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37167292448091455,False
1194078,2026-08-17T11:20:04.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.7,14.3,0.0,1.3,1.0,246.6,246.6,246.8,40.6,41.0,40.5,873.5,-28.4,50.18,0.0,-28.4,71.6,872.8,-14.1,-13.9,71.6,100.0,3363.0,3362.0,25.5,24.2,24.5,20000.0,856.4,0,0,True,0.4650419102051899,False
1194140,2026-08-17T11:20:35.619301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.0,3.4,0.0,1.3,2.0,247.2,247.3,247.6,34.7,34.9,34.8,872.8,-13.7,50.15,0.0,-25.7,71.6,872.8,-17.1,-18.7,71.6,100.0,3365.0,3363.0,25.5,24.2,24.5,20000.0,856.4,0,0,True,0.462763709506132,False
1194171,2026-08-17T11:20:51.630229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.1,0.1,2.0,1.0,242.7,243.8,244.1,0.8,0.6,0.6,867.1,0.1,50.17,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3742731370512599,False
1194202,2026-08-17T11:21:06.618785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.8,19.9,0.0,1.3,1.0,244.6,244.3,244.7,37.9,38.5,37.9,873.2,-26.1,50.16,0.0,-26.2,71.6,871.4,-6.2,-0.5,71.6,100.0,3352.0,3351.0,25.5,24.2,24.5,20000.0,856.4,0,0,True,0.46152318658049213,False
1194233,2026-08-17T11:21:22.619728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.3,0.0,0.1,2.0,1.0,238.0,238.7,238.6,0.9,0.6,0.6,867.1,0.0,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3775101684384014,False
1194295,2026-08-17T11:21:53.629660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,246.4,246.8,247.0,0.8,0.6,0.6,867.1,0.0,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37607251432749494,False
1194326,2026-08-17T11:22:08.618580+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.5,1.1,1.6,21.7,0.0,1.3,2.0,229.9,230.2,230.4,25.1,24.0,24.3,870.8,4.6,49.99,0.0,-5.4,71.6,872.4,-17.1,-17.6,71.6,100.0,3361.0,3359.0,25.5,24.2,24.5,20000.0,856.4,0,0,True,0.43971494437613434,False
1194357,2026-08-17T11:22:24.618692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,250.0,250.4,250.4,0.8,0.6,0.6,867.1,0.1,50.17,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3893257321691431,False
1194388,2026-08-17T11:22:39.629214+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.4,9.9,0.0,1.4,2.0,241.5,242.1,242.1,28.7,28.7,28.5,872.0,-16.3,50.04,0.0,-17.8,71.6,873.4,-26.2,-26.4,71.6,100.0,3363.0,3361.0,25.6,24.2,24.5,20000.0,856.4,0,0,True,0.44292504694973156,False
1194450,2026-08-17T11:23:10.618592+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.0,1.7,2.9,26.6,0.0,1.4,1.0,231.4,231.4,231.4,23.8,22.1,22.9,870.2,0.6,49.98,0.0,-5.4,71.6,873.1,-26.0,-25.8,71.6,100.0,3362.0,3361.0,25.6,24.2,24.5,20000.0,856.4,0,0,True,0.46446712140039004,False
1194481,2026-08-17T11:23:26.619342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,2.1,1.0,247.6,248.1,248.0,0.8,0.6,0.6,867.1,0.2,50.16,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3942304401984281,False
1194512,2026-08-17T11:23:41.629628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.6,7.1,0.0,1.4,1.0,245.9,245.9,246.0,32.5,32.8,32.2,872.5,-18.1,50.13,0.0,-22.1,72.0,873.1,-25.2,-25.2,72.0,100.0,3361.0,3360.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4420147592913016,False
1194605,2026-08-17T11:24:28.629923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,2.1,1.0,240.0,240.3,240.9,0.8,0.6,0.6,867.1,0.1,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3733574528898469,False
1194636,2026-08-17T11:24:43.628895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.4,0.2,0.0,1.3,1.0,246.2,246.2,246.4,30.6,29.9,30.5,872.2,-15.0,50.12,0.0,-20.5,72.0,871.8,-15.2,-15.2,72.0,100.0,3359.0,3358.0,25.5,24.2,24.5,20000.0,856.4,0,0,True,0.4424372255609667,False
1194667,2026-08-17T11:24:59.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.1,0.1,2.1,1.0,225.0,223.8,225.8,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39102174541546575,False
1194698,2026-08-17T11:25:14.618576+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.9,3.4,1.9,24.7,0.0,1.3,1.0,246.7,245.8,246.6,30.5,27.1,29.9,872.0,-20.0,50.11,0.0,-19.5,72.0,870.1,4.7,4.2,72.0,100.0,3351.0,3350.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.46742404120943043,False
1194760,2026-08-17T11:25:45.629850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.4,0.4,4.3,0.0,1.4,2.0,251.2,249.9,251.1,29.4,25.0,29.2,871.7,-13.5,50.1,0.0,-18.5,72.0,872.1,-17.8,-18.5,72.0,100.0,3359.0,3357.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4524701621470435,False
1194791,2026-08-17T11:26:01.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.2,0.1,0.1,2.1,1.0,247.5,246.7,247.9,0.8,0.6,0.6,867.0,0.1,50.13,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.387685993017186,False
1194822,2026-08-17T11:26:16.629018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,4.5,0.2,5.4,0.0,1.4,1.0,228.4,225.1,228.9,24.7,20.2,24.7,870.6,-9.1,50.02,0.0,-2.2,72.0,870.4,-3.7,-1.3,72.0,100.0,3350.0,3349.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4531380332211029,False
1194853,2026-08-17T11:26:32.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,2.0,1.0,244.1,243.0,244.9,0.8,0.6,0.6,867.1,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3701925007770812,False
1194915,2026-08-17T11:27:03.619195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.2,0.1,2.0,1.0,245.4,244.4,245.8,0.8,0.6,0.6,867.1,-0.2,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3745698027299053,False
1194946,2026-08-17T11:27:18.628958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.9,3.3,2.4,17.7,0.0,1.4,1.0,224.4,219.7,224.6,21.0,17.7,20.6,868.7,7.4,49.91,0.0,1.9,72.0,871.1,-10.3,-11.4,72.0,100.0,3352.0,3351.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.47424211675041067,False
1194977,2026-08-17T11:27:34.619423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.0,1.0,250.2,250.1,250.9,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38488831294424164,False
1195008,2026-08-17T11:27:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,0.5,4.5,0.0,1.4,1.0,250.3,249.4,250.0,26.4,23.1,25.9,871.3,-13.6,50.08,0.0,-16.5,72.0,871.8,-18.1,-18.6,72.0,100.0,3357.0,3356.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.43930570023257065,False
1195101,2026-08-17T11:28:36.629374+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,251.0,250.7,251.2,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3856392020952805,False
1195132,2026-08-17T11:28:51.618696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,1.4,10.3,0.0,1.4,1.0,247.0,246.2,247.1,26.2,23.0,25.6,871.2,-7.7,50.08,0.0,-15.7,72.3,869.8,2.6,4.1,72.3,100.0,3354.0,3353.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.43053946068433974,False
1195163,2026-08-17T11:29:07.619081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.2,0.1,2.0,1.0,228.7,226.6,228.8,0.8,0.6,0.6,867.1,0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3855495252425081,False
1195225,2026-08-17T11:29:38.619552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.1,0.1,2.0,1.0,238.6,238.0,239.2,0.8,0.6,0.6,867.1,-0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36625170979836014,False
1195256,2026-08-17T11:29:53.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.0,0.6,8.2,0.0,1.5,1.0,246.9,245.6,246.6,26.6,23.6,26.2,871.2,-9.8,50.08,0.0,-16.2,72.3,871.8,-18.0,-18.6,72.3,100.0,3356.0,3355.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4325103387847744,False
1195287,2026-08-17T11:30:09.629676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.1,0.1,2.0,1.0,227.8,225.6,227.7,0.8,0.6,0.6,867.1,0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3796559873916612,False
1195318,2026-08-17T11:30:24.629250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.4,1.8,14.7,0.0,1.5,2.0,250.9,250.5,251.0,26.7,23.3,26.4,871.2,-11.3,50.08,0.0,-16.4,72.3,869.4,3.4,5.2,72.3,100.0,3348.0,3346.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4430310462922639,False
1195380,2026-08-17T11:30:55.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.6,2.2,19.5,0.0,1.5,1.0,232.4,231.3,232.9,20.9,17.3,20.9,869.6,0.2,49.96,0.0,0.3,72.3,871.8,-19.3,-19.2,72.3,100.0,3356.0,3355.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4365219241581621,False
1195411,2026-08-17T11:31:11.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,2.0,1.0,245.8,245.5,247.3,0.8,0.6,0.6,867.0,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37280977304172974,False
1195442,2026-08-17T11:31:26.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.2,2.3,18.0,0.0,1.5,2.0,226.7,224.2,226.5,21.3,18.1,20.7,868.8,6.8,49.92,0.0,3.7,72.3,871.1,-11.2,-9.1,72.3,100.0,3357.0,3355.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.445232615785154,False
1195473,2026-08-17T11:31:42.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.0,1.0,247.3,246.8,247.6,0.8,0.6,0.6,867.1,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.373194169795134,False
1195535,2026-08-17T11:32:13.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.1,0.1,2.0,1.0,244.4,243.4,245.2,0.8,0.6,0.6,867.1,-0.1,50.13,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3775832921496283,False
1195566,2026-08-17T11:32:28.629576+00:00,external_ems_2,bess_2,good,0.2469,normal,PCS DC current and BMS current mismatch: 35.4,3.4,1.7,3.2,35.4,0.0,1.5,1.0,224.8,222.5,225.9,21.1,19.4,20.3,868.9,13.8,49.92,0.0,6.2,72.3,872.1,-21.6,-21.2,72.3,100.0,3354.0,3353.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.5024197699862195,False
1195628,2026-08-17T11:32:59.619366+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,3.6,0.0,1.5,2.0,248.4,248.1,248.2,29.4,27.6,29.0,871.7,-18.8,50.11,0.0,-19.2,72.3,872.4,-22.4,-22.1,72.3,100.0,3359.0,3357.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.43496836900589453,False
1195690,2026-08-17T11:33:30.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.6,18.9,0.0,1.5,1.0,242.1,242.4,242.6,23.2,21.0,22.5,870.5,-2.0,49.98,0.0,-8.7,72.3,872.1,-20.9,-18.5,72.3,100.0,3358.0,3357.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.42542092139988597,False
1195721,2026-08-17T11:33:46.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.1,2.0,1.0,236.9,235.7,237.4,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36946316437579557,False
1195752,2026-08-17T11:34:01.619149+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.0,1.7,16.7,0.0,1.5,2.0,246.1,244.6,245.9,30.5,26.5,30.3,871.8,-18.4,50.1,0.0,-19.2,72.3,870.1,-1.7,2.2,72.3,100.0,3351.0,3349.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4442854227898681,False
1195783,2026-08-17T11:34:17.618579+00:00,external_ems_1,bess_1,good,0.0128,normal,PCS phase voltage imbalance high: 5.5,5.5,0.2,2.6,0.0,0.1,2.0,1.0,223.9,218.5,224.0,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40830032200047167,False
1195845,2026-08-17T11:34:48.619284+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,2.0,1.0,248.1,247.4,248.7,0.8,0.6,0.6,867.1,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3771055991391548,False
1195876,2026-08-17T11:35:03.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,4.8,1.2,1.4,0.0,1.5,2.0,234.5,232.5,235.4,23.6,18.8,23.3,871.6,-5.0,50.09,0.0,-9.7,72.7,870.4,-3.6,-1.0,72.7,100.0,3352.0,3350.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4346146285048596,False
1195907,2026-08-17T11:35:19.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.3,0.4,0.1,2.0,1.0,237.6,235.3,238.1,0.8,0.6,0.6,867.1,0.4,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3848390654429823,False
1195938,2026-08-17T11:35:34.619207+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,4.2,0.1,0.8,0.0,1.5,2.0,242.9,240.9,243.5,24.3,20.1,24.2,871.0,-12.1,50.03,0.0,-10.6,72.7,871.1,-12.9,-12.7,72.7,100.0,3358.0,3356.0,25.5,24.0,24.5,20000.0,856.4,0,0,True,0.45595561817703634,False
1196000,2026-08-17T11:36:05.618583+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,5.0,2.5,3.4,30.8,0.0,1.5,1.0,227.3,222.3,226.8,21.9,19.4,21.5,869.0,10.2,49.93,0.0,5.7,72.7,872.4,-20.6,-21.0,72.7,100.0,3359.0,3358.0,25.5,24.0,24.5,20000.0,856.4,0,0,True,0.5072813818803698,False
1196031,2026-08-17T11:36:21.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.0,1.0,250.1,249.9,250.4,0.8,0.6,0.6,867.1,-0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3846107092109924,False
1196062,2026-08-17T11:36:36.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.2,0.2,0.5,0.0,1.5,2.0,244.0,242.4,244.3,25.4,22.2,25.2,871.2,-13.9,50.08,0.0,-18.3,72.7,871.4,-14.4,-13.5,72.7,100.0,3357.0,3355.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4488273127697784,False
1196093,2026-08-17T11:36:52.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.1,2.0,1.0,234.4,233.8,235.5,0.8,0.6,0.6,867.1,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3712046619596286,False
1196155,2026-08-17T11:37:23.629615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.1,0.1,2.0,1.0,227.9,226.8,228.8,0.8,0.6,0.6,867.1,0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3872135402161727,False
1196186,2026-08-17T11:37:38.618906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,1.9,18.7,0.0,1.5,1.0,243.8,242.7,243.9,23.3,19.7,22.9,870.5,-3.2,50.04,0.0,-12.3,72.7,872.4,-21.9,-21.3,72.7,100.0,3358.0,3357.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4461782128939357,False
1196217,2026-08-17T11:37:54.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.0,0.1,2.0,1.0,238.2,237.3,238.8,0.8,0.6,0.6,867.1,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3661907328006001,False
1196248,2026-08-17T11:38:09.629747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,1.3,9.0,0.0,1.5,2.0,245.6,244.9,245.6,30.0,26.8,29.5,871.7,-12.7,50.1,0.0,-19.1,72.7,870.4,-3.7,0.8,72.7,100.0,3358.0,3356.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.44162082422031507,False
