id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1196310,2026-08-17T11:38:40.619286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.3,1.1,0.0,1.5,1.0,251.4,250.3,251.0,30.3,26.8,30.1,871.7,-14.7,50.11,0.0,-19.5,72.7,871.4,-13.6,-11.3,72.7,100.0,3353.0,3352.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4730968679971059,False
1196341,2026-08-17T11:38:56.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,2.0,1.0,248.5,248.1,248.9,0.8,0.6,0.6,867.1,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.379367294499471,False
1196372,2026-08-17T11:39:11.629606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.5,0.0,3.5,0.0,1.5,2.0,232.6,231.5,233.2,23.5,20.2,23.7,870.4,-2.3,50.06,0.0,-4.4,72.7,870.4,-5.8,-1.2,72.7,100.0,3352.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.43234811148197505,False
1196403,2026-08-17T11:39:27.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.1,0.1,2.0,1.0,247.8,246.9,248.7,0.8,0.6,0.6,867.1,0.1,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3830941285205536,False
1196465,2026-08-17T11:39:58.618965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.6,0.1,0.1,2.0,1.0,245.4,244.6,245.7,0.9,0.6,0.6,867.1,-0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3857228390476816,False
1196496,2026-08-17T11:40:13.618577+00:00,external_ems_2,bess_2,good,0.2197,normal,PCS DC current and BMS current mismatch: 33.7,2.5,4.3,3.0,33.7,0.0,1.5,2.0,225.2,222.7,224.8,22.8,18.8,23.1,869.4,9.5,49.94,0.0,-3.4,73.1,872.4,-24.2,-24.2,73.1,100.0,3361.0,3359.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.5006844000010907,False
1196527,2026-08-17T11:40:29.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,2.0,1.0,249.6,248.7,250.0,0.8,0.6,0.6,867.1,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3808639930494687,False
1196558,2026-08-17T11:40:44.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.2,1.9,13.3,0.0,1.5,2.0,238.0,236.6,238.3,25.3,22.1,25.0,870.9,-11.7,50.04,0.0,-12.9,73.1,872.8,-25.0,-25.1,73.1,100.0,3361.0,3359.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.44702896953698107,False
1196620,2026-08-17T11:41:15.618571+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,2.0,4.9,3.2,26.9,0.0,1.5,1.0,227.8,225.8,227.5,24.4,19.5,24.0,869.9,0.7,49.96,0.0,-3.3,73.1,873.1,-26.2,-25.9,73.1,100.0,3361.0,3360.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.48953782558002945,False
1196682,2026-08-17T11:41:46.629838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,1.6,0.0,1.5,1.0,247.9,247.4,247.7,35.6,35.0,35.6,872.7,-26.0,50.15,0.0,-24.4,73.1,873.1,-27.6,-27.7,73.1,100.0,3362.0,3361.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4684290361352301,False
1196713,2026-08-17T11:42:02.629863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.0,1.0,229.6,230.4,230.2,0.8,0.6,0.6,867.1,0.0,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3784088200901386,False
1196775,2026-08-17T11:42:33.629892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.2,0.1,2.0,1.0,236.9,237.6,237.8,0.8,0.6,0.7,867.1,-0.2,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37818170589510214,False
1196806,2026-08-17T11:42:48.618681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.6,9.8,0.0,1.4,2.0,246.0,246.0,246.3,34.7,35.0,34.4,872.7,-23.5,50.14,0.0,-23.7,73.1,872.1,-13.7,-14.2,73.1,100.0,3357.0,3355.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.45318846980972016,False
1196837,2026-08-17T11:43:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.3,0.1,0.1,2.0,1.0,228.1,228.5,229.2,0.9,0.6,0.6,867.1,0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39005359776042386,False
1196868,2026-08-17T11:43:19.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,13.1,0.0,1.5,3.0,245.6,245.4,245.7,34.7,35.1,34.6,872.8,-15.9,50.14,0.0,-23.7,73.1,870.8,-2.8,0.7,73.1,100.0,3359.0,3356.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4730395360097825,False
1196930,2026-08-17T11:43:50.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,1.5,0.0,1.5,1.0,249.2,249.4,249.5,33.9,34.3,33.9,872.7,-25.4,50.14,0.0,-23.7,73.1,873.4,-26.9,-26.9,73.1,100.0,3362.0,3361.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.47291131912439566,False
1196961,2026-08-17T11:44:06.619004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.0,1.0,244.8,245.4,245.5,0.8,0.6,0.6,867.1,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37093033087970667,False
1196992,2026-08-17T11:44:21.618580+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.1,1.0,1.3,23.2,0.0,1.4,2.0,227.8,227.9,227.9,25.1,24.1,24.5,871.1,3.3,50.03,0.0,-4.4,73.5,872.4,-19.9,-19.8,73.5,100.0,3356.0,3354.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4523222952049563,False
1197023,2026-08-17T11:44:37.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,2.0,1.0,243.8,244.4,244.4,0.8,0.6,0.6,867.1,-0.1,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36806110155576593,False
1197085,2026-08-17T11:45:08.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.1,1.0,246.3,246.6,246.9,0.8,0.6,0.6,867.1,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38107588201456977,False
1197116,2026-08-17T11:45:23.630577+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,0.4,1.3,2.5,29.4,0.0,1.4,1.0,230.2,230.5,230.6,24.9,23.6,24.1,870.6,4.9,49.97,0.0,-5.9,73.5,873.1,-24.5,-24.6,73.5,100.0,3362.0,3361.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4705001615057977,False
1197147,2026-08-17T11:45:39.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.1,1.0,242.0,242.5,242.7,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3733723186541237,False
1197240,2026-08-17T11:46:25.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.1,0.9,11.2,0.0,1.4,1.0,245.0,245.2,245.4,27.1,27.0,27.1,871.9,-8.5,50.1,0.0,-18.6,73.5,872.8,-19.7,-20.0,73.5,100.0,3361.0,3360.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.44852113240346864,False
1197271,2026-08-17T11:46:41.628966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.1,1.0,237.9,238.5,238.5,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37042275784116047,False
1197302,2026-08-17T11:46:56.629203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.4,4.1,0.0,1.4,2.0,245.0,245.1,245.1,32.7,32.7,32.2,872.5,-18.9,50.13,0.0,-22.2,73.5,872.1,-14.8,-13.7,73.5,100.0,3358.0,3356.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.45171704254195133,False
1197333,2026-08-17T11:47:12.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.1,1.0,227.4,228.1,228.0,0.8,0.6,0.7,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38281523017386193,False
1197395,2026-08-17T11:47:43.629352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.1,1.0,248.5,249.1,249.2,0.8,0.6,0.6,867.1,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3860412936294828,False
1197426,2026-08-17T11:47:58.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.7,18.4,0.0,1.4,1.0,231.5,231.7,232.0,23.8,22.6,23.1,871.4,-6.1,50.04,0.0,-7.7,73.5,873.1,-24.5,-24.5,73.5,100.0,3361.0,3360.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4461096091083012,False
1197457,2026-08-17T11:48:14.619319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.2,0.1,2.0,1.0,239.6,240.3,240.2,0.8,0.6,0.6,867.1,-0.2,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3699966469130259,False
1197488,2026-08-17T11:48:29.629809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.3,5.0,0.0,1.4,2.0,238.8,238.8,239.0,24.0,23.2,23.3,871.1,-0.7,50.03,0.0,-9.9,73.9,870.8,-5.7,-0.7,73.9,100.0,3358.0,3356.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4257913577112962,False
1197550,2026-08-17T11:49:00.629243+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.8,19.6,0.0,1.4,1.0,238.2,238.4,238.4,25.0,24.4,24.7,871.3,-4.4,50.07,0.0,-17.6,73.9,873.1,-24.0,-24.0,73.9,100.0,3361.0,3360.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4440818075215007,False
1197581,2026-08-17T11:49:16.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.0,1.0,245.3,245.6,245.8,0.8,0.6,0.6,867.1,-0.1,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37533149783249314,False
1197612,2026-08-17T11:49:31.629704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.7,18.9,0.0,1.4,1.0,233.2,233.3,233.1,22.2,21.5,22.2,870.1,-5.0,49.99,0.0,-5.2,73.9,872.8,-23.9,-23.8,73.9,100.0,3361.0,3360.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4465019480046729,False
1197643,2026-08-17T11:49:47.619415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,249.3,249.5,249.7,0.8,0.6,0.6,867.1,0.1,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38649407976841965,False
1197736,2026-08-17T11:50:33.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,2.4,17.1,0.0,1.4,1.0,237.1,237.9,237.6,23.2,22.3,22.9,870.4,-7.0,50.01,0.0,-9.8,73.9,872.8,-24.1,-23.9,73.9,100.0,3360.0,3359.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4429090496407809,False
1197767,2026-08-17T11:50:49.618939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,2.0,1.0,236.7,237.0,237.0,0.8,0.6,0.6,867.1,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3649744922044674,False
1197798,2026-08-17T11:51:04.619380+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.9,17.3,0.0,1.4,3.0,246.5,246.5,246.7,30.9,31.0,30.6,872.3,-17.3,50.12,0.0,-20.8,73.9,870.4,0.0,2.1,73.9,100.0,3360.0,3357.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4629811094078986,False
1197860,2026-08-17T11:51:35.619076+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.0,0.3,2.1,0.0,1.4,1.0,246.6,246.7,247.0,26.9,26.9,26.9,872.1,-14.3,50.11,0.0,-16.5,73.9,871.8,-12.2,-11.4,73.9,100.0,3355.0,3354.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4455575466781124,False
1197891,2026-08-17T11:51:51.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.0,1.0,249.0,249.4,249.3,0.8,0.6,0.6,867.1,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.376944604161825,False
1197922,2026-08-17T11:52:06.618643+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,2.5,1.0,2.5,26.1,0.0,1.4,1.0,226.1,228.0,228.6,21.5,20.5,20.8,869.9,4.8,49.95,0.0,1.0,73.9,872.4,-21.3,-22.1,73.9,100.0,3359.0,3358.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.46622329021362846,False
1197953,2026-08-17T11:52:22.618988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,2.0,1.0,242.9,243.7,243.8,0.8,0.6,0.6,867.1,-0.1,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37033710881149356,False
1198015,2026-08-17T11:52:53.630729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.0,1.0,245.2,245.4,245.6,0.8,0.6,0.6,867.1,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37309196960834223,False
1198046,2026-08-17T11:53:08.618572+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.8,1.7,2.9,20.3,0.0,1.4,1.0,227.3,228.1,229.1,22.3,20.6,21.3,869.9,-3.5,49.95,0.0,1.2,74.3,872.8,-23.8,-23.6,74.3,100.0,3361.0,3360.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.46099876750434937,False
1198077,2026-08-17T11:53:24.629889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.0,1.0,249.1,249.4,249.5,0.8,0.6,0.6,867.1,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3833997189965693,False
1198108,2026-08-17T11:53:39.629379+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,2.2,13.9,0.0,1.4,1.0,246.2,246.5,246.7,28.9,29.2,28.7,870.2,-8.2,50.11,0.0,0.0,74.3,872.4,-22.1,-22.2,74.3,100.0,3360.0,3359.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.45421285610622314,False
1198170,2026-08-17T11:54:10.629984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.7,4.8,0.0,1.4,2.0,246.1,246.3,246.3,26.9,27.2,26.8,871.8,-10.2,50.09,0.0,-17.4,74.3,871.1,-5.4,-2.3,74.3,100.0,3357.0,3355.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4373425424254267,False
1198201,2026-08-17T11:54:26.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,224.7,225.0,225.3,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37790552753749607,False
1198263,2026-08-17T11:54:57.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,2.1,1.0,240.2,241.4,241.5,0.8,0.6,0.6,867.1,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3784743148748841,False
1198339,2026-08-17T11:55:35.618970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,2.1,1.0,1.3,2.2,1.1,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.6323550788077805,True
1198370,2026-08-17T11:55:50.629568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.8,0.0,0.1,1.4,1.0,0.3,0.3,0.2,0.7,0.8,0.7,871.2,0.0,49.95,0.0,0.0,74.4,869.4,0.0,0.1,74.3,100.0,3349.0,3348.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.6664958014489117,True
1198401,2026-08-17T11:56:06.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.4,0.1,2.1,1.0,1.2,2.2,1.0,0.8,0.6,0.6,867.0,-0.4,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.6426903932191892,True
1198432,2026-08-17T11:56:21.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.0,1.6,0.0,0.1,1.4,1.0,0.4,0.2,0.2,0.7,0.7,0.7,871.0,0.0,49.95,0.0,0.0,74.4,869.4,0.0,0.0,74.3,100.0,3348.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.6682114620108317,True
1198494,2026-08-17T11:56:52.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,5.3,0.1,1.4,1.0,238.4,238.5,238.5,12.3,10.5,10.7,868.5,6.0,49.94,0.0,1.0,74.4,869.1,0.7,0.7,74.3,100.0,3347.0,3346.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.42710743621048236,False
1198525,2026-08-17T11:57:08.629490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.1,1.0,238.4,238.7,238.2,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3804041748585868,False
1198556,2026-08-17T11:57:23.618567+00:00,external_ems_2,bess_2,good,0.2456,normal,PCS phase voltage imbalance high: 7.0; PCS phase current imbalance high: 18.2,7.0,18.2,0.7,10.9,0.1,1.4,1.0,212.7,209.8,216.8,29.2,25.1,11.0,867.4,0.3,49.89,0.0,7.5,74.4,868.1,11.2,8.4,74.3,100.0,3346.0,3345.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.580886946062225,True
1198587,2026-08-17T11:57:39.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.1,0.1,2.1,1.0,240.1,239.8,238.3,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3783019680302934,False
1198649,2026-08-17T11:58:10.618728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.1,1.0,243.1,243.8,243.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3744019151718148,False
1198680,2026-08-17T11:58:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,4.9,0.1,1.4,1.0,240.7,241.2,240.8,12.3,10.7,10.8,867.9,3.3,49.94,0.0,1.5,74.4,867.8,8.2,7.4,74.3,100.0,3343.0,3342.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.43069993807595264,False
1198711,2026-08-17T11:58:41.619271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.4,0.1,2.1,1.0,229.3,229.6,229.4,0.8,0.6,0.6,867.1,-0.4,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.40248664796786887,False
1198742,2026-08-17T11:58:56.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.5,1.4,9.8,0.0,1.4,1.0,251.4,251.4,251.4,19.2,19.0,18.7,869.5,-4.6,50.04,0.0,-10.6,74.4,868.1,5.2,5.4,74.4,100.0,3345.0,3344.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.44067140503423585,False
1198804,2026-08-17T11:59:27.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,10.3,0.0,1.4,2.0,238.8,239.3,239.1,18.0,17.0,17.2,869.8,-2.9,50.03,0.0,-3.7,74.4,870.4,-13.2,-13.4,74.4,100.0,3353.0,3351.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.41537869766763463,False
1198835,2026-08-17T11:59:43.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.1,1.0,248.5,248.9,248.5,0.8,0.6,0.6,867.1,-0.1,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.39258312949557794,False
1198866,2026-08-17T11:59:58.629502+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.3,2.2,3.0,28.6,0.0,1.4,2.0,222.9,223.0,222.7,21.7,19.5,20.0,867.4,14.1,49.87,0.0,6.6,74.4,870.4,-14.5,-14.0,74.4,100.0,3349.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4713529103203609,False
1198897,2026-08-17T12:00:14.630344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.2,0.1,2.1,1.0,248.3,249.1,249.0,0.8,0.6,0.6,867.1,0.2,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.39633744735731147,False
1198959,2026-08-17T12:00:45.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.1,1.0,246.4,246.8,246.6,0.8,0.6,0.6,867.1,-0.2,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3912470026522548,False
1198990,2026-08-17T12:01:00.618655+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.2,1.8,3.0,22.4,0.0,1.4,2.0,230.6,230.4,230.6,20.7,18.9,19.6,867.8,8.3,49.92,0.0,3.2,74.4,870.8,-14.1,-14.3,74.4,100.0,3352.0,3350.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4389554736472736,False
1199021,2026-08-17T12:01:16.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.1,1.0,240.6,241.1,241.2,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3758940766995664,False
1199052,2026-08-17T12:01:31.629121+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.3,10.9,0.0,1.4,2.0,248.6,248.5,248.6,21.4,21.3,21.1,870.1,-6.4,50.05,0.0,-12.6,74.4,868.8,4.5,6.0,74.4,100.0,3347.0,3345.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4346193771758183,False
1199114,2026-08-17T12:02:02.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.2,4.9,0.0,1.4,1.0,251.3,251.9,251.4,21.6,21.6,21.4,869.6,-7.6,50.02,0.0,-12.8,74.4,869.4,-2.7,-1.0,74.4,100.0,3351.0,3350.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4473195172109874,False
1199145,2026-08-17T12:02:18.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.3,0.1,2.1,1.0,242.9,243.6,243.5,0.8,0.6,0.6,867.1,0.3,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.38955290784905156,False
1199176,2026-08-17T12:02:33.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.8,19.5,0.0,1.3,2.0,246.2,246.7,246.4,22.0,21.9,21.6,870.2,-12.0,50.06,0.0,-13.0,74.4,868.4,7.5,6.8,74.4,100.0,3346.0,3344.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4396609230332516,False
1199207,2026-08-17T12:02:49.619236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,2.0,1.0,232.9,233.1,233.1,0.8,0.6,0.6,867.1,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36557676323907046,False
1199269,2026-08-17T12:03:20.619865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,2.0,1.0,247.1,247.3,247.0,0.8,0.6,0.6,867.0,-0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3748562020040755,False
1199331,2026-08-17T12:03:51.629116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,248.4,249.0,248.9,0.8,0.6,0.6,867.1,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37352671921384595,False
1199362,2026-08-17T12:04:06.629153+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.7,18.7,0.0,1.3,2.0,240.1,240.6,240.2,18.7,17.6,18.1,869.1,4.9,50.0,0.0,-7.7,74.4,870.8,-13.8,-14.3,74.4,100.0,3350.0,3348.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4175451147779144,False
1199424,2026-08-17T12:04:37.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.3,1.6,0.0,1.3,1.0,250.8,250.9,250.6,21.2,21.1,20.9,870.1,-11.3,50.05,0.0,-12.5,74.4,870.4,-9.7,-10.1,74.4,100.0,3353.0,3352.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.44876518085669553,False
1199455,2026-08-17T12:04:53.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.1,0.1,2.0,1.0,236.7,237.3,238.0,0.8,0.6,0.6,867.1,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36635116948884866,False
1199486,2026-08-17T12:05:08.619073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.5,17.3,0.0,1.3,1.0,239.0,238.9,239.1,18.9,17.3,17.9,868.6,9.6,49.92,0.0,-0.6,74.4,870.1,-7.7,-6.8,74.4,100.0,3352.0,3351.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4169147179684003,False
1199517,2026-08-17T12:05:24.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.2,0.0,0.1,2.0,1.0,236.6,237.5,237.3,0.8,0.6,0.6,867.0,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.369672479708973,False
1199579,2026-08-17T12:05:55.629125+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,2.0,1.0,226.5,226.1,226.7,0.8,0.6,0.6,867.1,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3738545146032422,False
1199610,2026-08-17T12:06:10.618763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.3,4.1,0.0,1.3,1.0,251.9,252.4,252.0,21.2,21.0,20.8,870.1,-10.0,50.05,0.0,-12.4,74.4,870.4,-14.1,-14.4,74.4,100.0,3352.0,3351.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.44795141427868557,False
1199641,2026-08-17T12:06:26.619589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.0,0.1,2.0,1.0,247.9,249.4,249.3,0.8,0.6,0.6,867.0,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3791588840432007,False
1199672,2026-08-17T12:06:41.629350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.0,4.2,0.0,1.4,2.0,240.9,241.3,241.3,18.7,17.5,17.7,870.1,5.1,50.05,0.0,-8.7,74.4,868.1,9.3,7.8,74.4,100.0,3344.0,3342.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.4210975940512385,False
1199734,2026-08-17T12:07:12.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.7,12.4,0.0,1.4,1.0,244.8,245.1,245.1,18.9,18.2,18.3,869.1,-1.7,50.0,0.0,-3.1,74.4,870.8,-14.1,-14.0,74.4,100.0,3353.0,3352.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.4161303594380593,False
1199765,2026-08-17T12:07:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,2.0,1.0,247.4,247.3,247.2,0.8,0.6,0.6,867.1,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3713123221581073,False
1199796,2026-08-17T12:07:43.618578+00:00,external_ems_2,bess_2,good,0.2421,normal,PCS DC current and BMS current mismatch: 35.1,0.9,2.9,2.2,35.1,0.0,1.4,2.0,227.4,226.5,227.2,32.8,30.7,29.9,867.9,24.3,49.89,0.0,9.5,74.4,870.1,-10.8,-8.3,74.4,100.0,3347.0,3345.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.47502406696407606,False
1199889,2026-08-17T12:08:30.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,2.0,1.0,247.0,247.3,247.3,0.8,0.6,0.6,867.0,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3726867317234652,False
1199920,2026-08-17T12:08:45.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.8,8.8,0.0,1.4,2.0,231.4,231.2,231.4,20.4,18.6,19.4,868.0,3.1,49.93,0.0,1.6,74.4,869.8,-5.7,-2.5,74.4,100.0,3353.0,3351.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.41100035393363504,False
1199951,2026-08-17T12:09:01.618733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.1,2.0,1.0,250.4,251.1,251.0,0.8,0.6,0.6,867.2,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3817272810176412,False
1199982,2026-08-17T12:09:16.629648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.4,5.0,0.0,1.4,1.0,248.1,248.1,248.0,21.1,20.8,20.5,870.0,-9.0,50.05,0.0,-12.2,74.4,870.4,-14.0,-14.0,74.4,100.0,3352.0,3351.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.42740577602379437,False
1200044,2026-08-17T12:09:47.618899+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.2,13.3,0.0,1.4,2.0,247.1,247.2,247.0,21.1,20.8,20.7,870.0,-5.1,50.05,0.0,-12.0,74.4,867.8,8.2,10.8,74.4,100.0,3347.0,3345.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.43399677608816906,False
1200075,2026-08-17T12:10:03.618881+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,2.0,1.0,222.1,222.1,222.6,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3920548904063581,False
1200106,2026-08-17T12:10:18.629219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.4,5.5,0.0,1.4,1.0,251.5,251.5,251.3,20.8,20.6,20.3,870.0,-8.2,50.05,0.0,-12.1,74.4,870.4,-13.7,-14.0,74.4,100.0,3350.0,3349.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4345001495651518,False
1200137,2026-08-17T12:10:34.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.1,0.1,2.0,1.0,237.9,239.0,239.1,0.8,0.6,0.6,867.1,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3648179813923971,False
1200199,2026-08-17T12:11:05.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.2,0.1,2.0,1.0,230.0,230.0,230.8,0.8,0.6,0.6,867.1,-0.2,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3740099270617709,False
1200230,2026-08-17T12:11:20.629342+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.3,0.4,1.9,22.7,0.0,1.4,2.0,251.0,250.7,250.8,20.5,20.1,20.5,868.5,9.1,50.05,0.0,-11.7,74.4,870.4,-13.6,-13.7,74.4,100.0,3352.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4564160649540775,False
1200261,2026-08-17T12:11:36.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.1,2.0,1.0,247.1,247.3,247.5,0.8,0.6,0.6,867.2,-0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37347513055895004,False
1200292,2026-08-17T12:11:51.629499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,1.7,15.8,0.0,1.4,1.0,232.1,231.8,232.7,18.8,16.2,18.2,868.1,8.3,49.93,0.0,8.8,74.4,869.8,-7.5,-6.8,74.4,100.0,3349.0,3348.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4142754205686711,False
1200385,2026-08-17T12:12:38.619414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.1,0.1,2.0,1.0,246.0,244.5,246.2,0.8,0.6,0.6,867.1,0.1,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36988377757905444,False
1200416,2026-08-17T12:12:53.629779+00:00,external_ems_2,bess_2,good,0.0566,normal,PCS phase voltage imbalance high: 5.3; PCS DC current and BMS current mismatch: 23.5,5.3,1.8,2.6,23.5,0.0,1.4,2.0,230.6,225.3,230.5,22.1,22.3,20.5,867.2,14.9,49.88,0.0,8.3,74.4,869.8,-8.6,-7.1,74.4,100.0,3346.0,3344.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45658664739728366,False
1200447,2026-08-17T12:13:09.629064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,2.0,1.0,249.3,248.1,249.4,0.8,0.6,0.6,867.1,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3754478865356208,False
1200509,2026-08-17T12:13:40.619037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,2.0,1.0,235.4,234.5,236.5,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36843658098244186,False
1200540,2026-08-17T12:13:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.7,1.4,9.6,0.0,1.4,1.0,244.1,242.9,244.5,19.0,14.3,18.6,869.0,-3.6,50.0,0.0,-6.4,74.8,870.4,-13.2,-13.3,74.8,100.0,3352.0,3351.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4296299978856613,False
1200571,2026-08-17T12:14:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.6,0.2,0.1,2.0,1.0,236.5,234.2,237.1,0.8,0.6,0.6,867.1,-0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.372454825722285,False
1200602,2026-08-17T12:14:26.618779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.6,0.5,2.1,0.0,1.4,2.0,246.2,244.9,246.4,21.7,18.1,21.3,869.9,-6.1,50.05,0.0,-11.6,74.8,869.4,-4.0,-1.5,74.8,100.0,3349.0,3347.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.41991694307894667,False
1200664,2026-08-17T12:14:57.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.1,2.1,16.9,0.0,1.4,2.0,252.0,250.4,251.6,21.4,18.3,21.0,869.9,-6.7,50.05,0.0,-11.8,74.8,867.8,10.2,9.5,74.8,100.0,3343.0,3341.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45626368087143954,False
1200695,2026-08-17T12:15:13.629839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,2.0,1.0,250.6,249.2,250.5,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.380122941409878,False
1200726,2026-08-17T12:15:28.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,2.0,1.1,16.5,0.0,1.4,2.0,227.9,225.1,227.4,20.1,18.1,19.4,868.3,11.8,49.97,0.0,2.4,74.8,869.4,-4.7,-1.3,74.8,100.0,3349.0,3347.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4331983442037811,False
1200757,2026-08-17T12:15:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,2.0,1.0,239.4,237.7,239.2,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36391409023753024,False
1200819,2026-08-17T12:16:15.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,2.0,1.0,245.9,245.3,246.3,0.8,0.6,0.6,867.1,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3664902145119086,False
1200850,2026-08-17T12:16:30.619159+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,1.7,15.7,0.0,1.4,1.0,243.6,242.8,243.9,19.3,15.9,19.2,868.7,1.7,49.97,0.0,-6.8,74.8,870.4,-14.0,-13.6,74.8,100.0,3352.0,3351.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.41810120890849706,False
1200912,2026-08-17T12:17:01.619256+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,2.8,1.5,2.9,25.6,0.0,1.4,2.0,230.9,228.1,230.5,20.2,18.7,19.2,867.5,11.8,49.9,0.0,4.3,74.8,870.4,-13.8,-13.5,74.8,100.0,3351.0,3349.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.44751422602284413,False
1200974,2026-08-17T12:17:32.618722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.2,0.8,8.3,0.0,1.4,1.0,249.8,248.0,249.6,21.5,18.3,21.2,869.9,-7.1,50.05,0.0,-11.6,74.8,869.1,1.2,1.0,74.8,100.0,3346.0,3345.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.42581680051656057,False
1201005,2026-08-17T12:17:48.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.3,0.1,0.1,2.0,1.0,229.5,227.3,229.8,0.8,0.6,0.6,867.1,-0.1,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3790503714289557,False
1201036,2026-08-17T12:18:03.629331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,1.5,1.2,15.1,0.0,1.4,1.0,231.3,228.7,230.8,20.5,19.0,19.7,867.9,13.3,49.92,0.0,1.0,74.8,869.1,-1.8,-0.2,74.8,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.42425326894522475,False
1201067,2026-08-17T12:18:19.629337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.1,0.1,2.0,1.0,236.6,236.2,237.3,0.8,0.6,0.6,867.1,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3683178415733334,False
1201129,2026-08-17T12:18:50.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.6,0.0,0.1,2.0,1.0,225.2,222.9,225.2,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3806839655613441,False
1201160,2026-08-17T12:19:05.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.3,0.6,3.8,0.0,1.4,1.0,252.5,250.5,252.2,20.9,17.6,20.6,869.7,-4.9,50.02,0.0,-11.3,74.8,869.1,-1.1,1.0,74.8,100.0,3347.0,3346.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4409329936034593,False
1201191,2026-08-17T12:19:21.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,2.0,1.0,241.3,241.4,242.0,0.8,0.6,0.6,867.1,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36222803436529716,False
1201222,2026-08-17T12:19:36.618738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.1,1.8,9.7,0.0,1.4,1.0,245.9,244.3,245.7,21.2,18.1,20.9,869.9,-3.9,50.04,0.0,-2.5,74.8,868.1,5.8,7.2,74.8,100.0,3342.0,3341.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4235443954416241,False
1201284,2026-08-17T12:20:07.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.4,1.7,0.0,1.4,2.0,241.3,241.1,241.2,18.4,17.2,17.8,869.2,-0.5,50.05,0.0,-3.3,74.8,868.8,1.2,2.9,74.8,100.0,3344.0,3342.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4074252111995808,False
1201315,2026-08-17T12:20:23.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,2.1,1.0,249.0,249.5,249.6,0.8,0.6,0.6,867.1,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3837225348787861,False
1201346,2026-08-17T12:20:38.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,12.5,0.0,1.5,1.0,231.8,232.0,232.1,18.3,17.2,17.3,869.3,-1.1,49.99,0.0,-0.4,74.8,870.4,-13.6,-13.7,74.8,100.0,3352.0,3351.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4177411783768179,False
1201377,2026-08-17T12:20:54.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.2,0.1,2.1,1.0,248.8,249.3,249.7,0.8,0.6,0.6,867.1,0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3870328812546965,False
1201439,2026-08-17T12:21:25.629437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.2,0.1,2.1,1.0,246.2,246.7,246.5,0.8,0.6,0.6,867.1,0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3800217644010373,False
1201470,2026-08-17T12:21:40.619018+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.3,1.8,2.4,26.3,0.0,1.5,1.0,234.2,233.9,234.0,19.7,17.9,18.6,868.0,12.5,49.89,0.0,2.2,74.8,870.4,-13.8,-13.6,74.8,100.0,3351.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4413940695070629,False
1201501,2026-08-17T12:21:56.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.6,0.1,0.1,2.1,1.0,246.8,249.7,249.9,0.8,0.6,0.6,867.1,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39031382524222225,False
1201532,2026-08-17T12:22:11.629069+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.8,14.3,0.0,1.5,1.0,239.1,239.2,239.4,18.3,16.9,17.6,868.6,0.9,49.98,0.0,-4.1,74.8,870.4,-13.4,-13.7,74.8,100.0,3351.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.40982336586531254,False
1201594,2026-08-17T12:22:42.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.8,5.2,0.0,1.5,1.0,246.6,246.5,246.5,20.9,20.7,20.5,869.9,-6.0,50.05,0.0,-11.8,74.8,869.1,-0.8,0.5,74.8,100.0,3351.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.42675145850117857,False
1201625,2026-08-17T12:22:58.629085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.2,0.1,2.1,1.0,224.9,225.5,225.8,0.8,0.6,0.6,867.1,0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38900875910224814,False
1201656,2026-08-17T12:23:13.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,4.0,0.0,1.5,2.0,251.9,252.0,251.7,20.5,20.2,20.1,869.8,-6.0,50.05,0.0,-11.7,74.8,869.1,-2.0,0.0,74.8,100.0,3352.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4419436255417683,False
1201687,2026-08-17T12:23:29.619616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,2.0,1.0,249.8,250.0,249.7,0.8,0.6,0.6,867.1,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3774550962671141,False
1201749,2026-08-17T12:24:00.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,2.0,1.0,231.1,231.1,231.3,0.8,0.6,0.6,867.1,0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3696302857647955,False
1201780,2026-08-17T12:24:15.618769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.5,11.6,0.0,1.4,2.0,234.0,234.3,234.2,18.2,17.3,17.5,868.9,-1.7,49.98,0.0,1.0,74.8,870.4,-13.3,-13.4,74.8,100.0,3352.0,3350.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4187406444110471,False
1201811,2026-08-17T12:24:31.628996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.0,1.0,249.0,249.4,249.1,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3769312275198068,False
1201842,2026-08-17T12:24:46.628702+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.3,1.7,1.7,27.2,0.0,1.5,1.0,228.5,228.2,228.4,20.3,18.6,19.4,867.4,27.2,49.97,0.0,9.5,74.8,869.1,0.0,-0.2,74.8,100.0,3346.0,3345.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.46036575799803237,False
1201904,2026-08-17T12:25:17.619587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.1,12.0,0.0,1.5,1.0,250.5,250.4,250.4,18.2,17.4,17.4,869.3,-0.6,50.03,0.0,-11.3,74.8,870.4,-12.6,-13.1,74.8,100.0,3352.0,3351.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.4476735180011596,False
1201966,2026-08-17T12:25:48.628917+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.2,1.8,2.5,22.3,0.0,1.5,1.0,233.5,233.3,233.5,20.1,18.3,19.1,867.9,9.2,49.93,0.0,1.0,74.8,870.4,-13.1,-13.0,74.8,100.0,3352.0,3351.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.43833246510908414,False
1201997,2026-08-17T12:26:04.618810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.0,1.0,249.5,250.1,250.1,0.8,0.6,0.6,867.1,0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38394131337110193,False
1202059,2026-08-17T12:26:35.629850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,223.5,223.6,224.0,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3808801241452674,False
1202090,2026-08-17T12:26:50.628769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,18.4,0.0,1.5,1.0,246.2,246.5,246.2,20.2,19.8,19.7,869.8,-7.2,50.04,0.0,-11.1,74.8,867.8,11.2,9.7,74.8,100.0,3341.0,3340.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4551054858304719,False
1202121,2026-08-17T12:27:06.628742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.3,0.2,0.1,2.0,1.0,237.5,238.1,238.4,0.9,0.6,0.6,867.1,-0.2,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3833254379068904,False
1202152,2026-08-17T12:27:21.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.2,1.8,0.0,1.5,2.0,252.5,252.6,252.4,19.5,19.5,19.2,869.6,-6.8,50.04,0.0,-10.8,75.2,869.8,-8.6,-9.2,75.2,100.0,3351.0,3349.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4632301390169468,False
1202214,2026-08-17T12:27:52.618524+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.0,3.7,0.0,1.5,2.0,231.9,231.7,231.9,18.7,17.1,17.8,868.4,2.1,49.92,0.0,4.8,75.2,868.4,5.8,4.6,75.2,100.0,3342.0,3340.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4286901020958025,False
1202245,2026-08-17T12:28:08.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.0,1.0,236.1,236.3,236.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3669164717689872,False
1202276,2026-08-17T12:28:23.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.4,12.3,0.0,1.5,1.0,249.5,249.8,249.4,19.8,19.5,19.5,868.4,2.2,50.04,0.0,-10.9,75.2,869.8,-10.1,-10.5,75.2,100.0,3351.0,3350.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.44910168310379367,False
1202307,2026-08-17T12:28:39.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,246.9,247.2,247.5,0.8,0.6,0.6,867.1,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3775668006006637,False
1202369,2026-08-17T12:29:10.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.0,1.0,250.4,251.1,250.8,0.8,0.6,0.6,867.1,0.1,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39030388721128734,False
1202400,2026-08-17T12:29:25.630097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.7,17.3,0.0,1.5,1.0,236.0,236.1,236.2,17.9,16.0,17.1,868.4,4.7,49.97,0.0,-2.9,75.2,870.1,-12.6,-12.4,75.2,100.0,3351.0,3350.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.42184832753616147,False
1202431,2026-08-17T12:29:41.629343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,2.0,1.0,239.9,240.2,241.1,0.8,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3648734733338247,False
1202524,2026-08-17T12:30:27.618730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.5,0.8,9.1,0.0,1.5,1.0,248.7,246.8,248.6,19.8,16.3,19.4,869.6,-7.1,50.03,0.0,-9.9,75.2,868.8,2.0,2.2,75.2,100.0,3351.0,3350.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4480987419014256,False
1202555,2026-08-17T12:30:43.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.3,0.2,0.1,2.0,1.0,234.8,232.4,235.3,0.8,0.6,0.6,867.1,0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3769434387206827,False
1202586,2026-08-17T12:30:58.629405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.2,1.0,8.1,0.0,1.4,1.0,246.8,245.8,247.0,17.5,13.3,17.0,868.8,-1.5,49.95,0.0,-5.0,75.2,869.8,-9.6,-5.0,75.2,100.0,3350.0,3349.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.44778889399998745,False
1202617,2026-08-17T12:31:14.629722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.6,0.0,0.1,2.0,1.0,236.9,233.8,237.3,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36904277691429765,False
1202679,2026-08-17T12:31:45.629099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.4,0.1,0.1,2.0,1.0,228.4,224.6,228.9,0.8,0.6,0.6,867.2,0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3911655003611635,False
1202710,2026-08-17T12:32:00.628731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.8,1.2,9.8,0.0,1.4,1.0,250.7,248.9,250.5,19.3,15.5,18.9,869.3,-2.0,50.03,0.0,-9.3,75.2,868.1,7.8,6.1,75.2,100.0,3341.0,3340.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4542663068811196,False
1202741,2026-08-17T12:32:16.618726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.0,0.1,2.0,1.0,247.9,246.5,248.4,0.8,0.6,0.6,867.1,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37633021111858345,False
1202772,2026-08-17T12:32:31.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.8,0.5,4.7,0.0,1.4,1.0,249.6,247.7,249.5,19.2,15.4,18.8,869.3,-5.8,50.0,0.0,-1.0,75.2,869.8,-10.5,-10.5,75.2,100.0,3349.0,3348.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4594403708839649,False
1202834,2026-08-17T12:33:02.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.3,1.3,17.1,0.0,1.4,1.0,228.0,224.3,227.7,32.3,32.9,29.6,866.8,23.3,49.86,0.0,10.8,75.2,868.1,6.2,4.8,75.2,100.0,3345.0,3344.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.47959191774030385,False
1202865,2026-08-17T12:33:18.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.1,2.0,1.0,246.1,245.6,246.6,0.8,0.6,0.7,867.1,0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.377326452116443,False
