id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1202896,2026-08-17T12:33:33.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.2,0.7,13.1,0.0,1.4,2.0,246.5,245.9,246.7,17.4,14.2,17.0,869.1,2.9,49.96,0.0,-7.5,75.2,869.8,-10.2,-10.1,75.2,100.0,3349.0,3347.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4440068259479121,False
1202927,2026-08-17T12:33:49.619354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,2.0,1.0,246.5,245.2,246.5,0.8,0.6,0.6,867.1,0.0,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3751778696166214,False
1203020,2026-08-17T12:34:35.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,0.6,3.1,0.0,1.4,1.0,247.0,245.9,246.9,17.7,14.7,17.1,869.0,-0.7,50.02,0.0,-7.8,75.2,868.4,2.4,3.5,75.2,100.0,3346.0,3345.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4340398368426198,False
1203051,2026-08-17T12:34:51.618811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.3,2.6,0.1,0.1,2.0,1.0,227.9,225.8,228.0,0.9,0.6,0.7,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3981962669248587,False
1203082,2026-08-17T12:35:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.9,0.2,5.7,0.0,1.4,1.0,252.7,251.6,252.6,16.9,14.0,16.4,868.2,-4.7,49.98,0.0,-7.3,75.2,868.4,1.0,2.6,75.2,100.0,3345.0,3344.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.45544751708459474,False
1203144,2026-08-17T12:35:37.618944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.0,2.2,14.4,0.0,1.4,1.0,246.0,244.6,245.7,17.0,14.0,16.4,868.9,0.0,50.01,0.0,-7.1,75.2,866.7,14.4,14.4,75.2,100.0,3341.0,3340.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4552228386232753,False
1203175,2026-08-17T12:35:53.619156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.3,0.1,2.0,1.0,228.7,227.6,229.3,0.8,0.6,0.6,867.1,-0.3,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38751823100735183,False
1203206,2026-08-17T12:36:08.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,1.2,13.1,0.0,1.4,2.0,247.9,247.0,247.9,16.9,14.0,16.3,868.6,-3.0,49.96,0.0,-0.2,75.2,867.4,10.1,9.3,75.2,100.0,3337.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.43513806347223183,False
1203237,2026-08-17T12:36:24.618732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.6,0.0,0.1,2.0,1.0,247.4,246.8,247.9,0.9,0.6,0.7,867.1,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38877309029501067,False
1203299,2026-08-17T12:36:55.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.1,2.0,1.0,242.8,241.8,243.0,0.8,0.6,0.6,867.2,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3651942543664043,False
1203330,2026-08-17T12:37:10.619760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.7,0.5,1.9,0.0,1.4,2.0,242.4,241.6,242.3,14.9,12.2,14.8,867.6,7.1,49.94,0.0,0.7,75.2,867.1,9.0,7.2,75.2,100.0,3343.0,3341.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4260838081219493,False
1203361,2026-08-17T12:37:26.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.7,0.1,0.1,2.0,1.0,245.3,244.7,245.8,0.9,0.6,0.7,867.2,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3852284945492583,False
1203392,2026-08-17T12:37:41.629210+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,1.5,3.1,2.9,21.7,0.0,1.4,1.0,225.5,224.4,225.9,28.4,28.9,25.8,866.2,13.6,49.84,0.0,18.5,75.2,869.1,-8.1,-7.5,75.2,100.0,3347.0,3346.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4753922920365529,False
1203454,2026-08-17T12:38:12.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,2.0,14.6,0.0,1.4,2.0,235.5,234.7,235.0,19.3,18.1,18.6,867.1,6.9,49.88,0.0,4.6,75.2,869.1,-7.7,-8.0,75.2,100.0,3347.0,3345.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.42152845348743867,False
1203485,2026-08-17T12:38:28.628805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.7,0.0,0.1,2.0,1.0,249.0,248.9,249.2,0.9,0.6,0.7,867.2,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3930918589478521,False
1203547,2026-08-17T12:38:59.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.3,0.0,0.1,2.0,1.0,226.5,226.5,226.8,0.9,0.6,0.7,867.1,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39653936809105783,False
1203609,2026-08-17T12:39:30.618996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.0,1.0,242.6,243.3,243.2,0.8,0.6,0.7,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37003129775208643,False
1203640,2026-08-17T12:39:45.618583+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.2,0.9,2.4,20.4,0.0,1.4,1.0,246.9,247.0,247.1,15.3,14.7,14.4,868.5,-0.8,50.0,0.0,-6.1,75.2,866.1,19.6,18.9,75.2,100.0,3341.0,3340.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.46047877124929215,False
1203671,2026-08-17T12:40:01.629486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,2.0,1.0,233.3,233.7,233.8,0.9,0.6,0.7,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38533735623303433,False
1203702,2026-08-17T12:40:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.5,6.5,0.0,1.4,2.0,250.2,250.6,250.4,15.2,14.7,14.4,868.3,0.0,50.0,0.0,-5.6,75.2,868.8,-6.5,-6.6,75.2,100.0,3344.0,3342.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4398936932562764,False
1203764,2026-08-17T12:40:47.629091+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,9.1,0.0,1.4,1.0,232.8,232.4,232.6,19.2,17.4,18.0,866.7,11.9,49.89,0.0,8.4,75.2,867.8,2.8,2.5,75.2,100.0,3342.0,3341.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4211490418548448,False
1203795,2026-08-17T12:41:03.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.0,0.1,2.0,1.0,234.9,235.2,235.3,0.9,0.6,0.7,867.2,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37884274124860595,False
1203826,2026-08-17T12:41:18.629138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.6,15.0,0.0,1.4,1.0,235.1,234.7,234.9,16.5,14.7,15.2,867.2,9.0,49.92,0.0,6.4,75.2,868.8,-6.0,-5.5,75.2,100.0,3345.0,3344.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4218590068352247,False
1203857,2026-08-17T12:41:34.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.1,2.0,1.0,245.9,246.2,246.2,0.8,0.6,0.6,867.2,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3651156220749097,False
1203919,2026-08-17T12:42:05.619475+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,251.5,252.0,251.9,0.8,0.6,0.7,867.1,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38855623053536903,False
1203950,2026-08-17T12:42:20.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.1,3.3,0.0,1.4,2.0,248.3,248.7,248.7,14.6,13.9,13.7,868.0,1.5,49.98,0.0,-4.7,75.2,868.1,-1.8,-1.2,75.2,100.0,3344.0,3342.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.430902003409723,False
1203981,2026-08-17T12:42:36.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.3,0.1,0.1,2.0,1.0,239.9,240.6,241.0,0.9,0.6,0.7,867.1,0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3802660415730481,False
1204012,2026-08-17T12:42:51.630032+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,1.7,2.8,21.9,0.0,1.4,1.0,239.5,239.8,239.6,22.0,20.3,20.7,866.0,16.3,49.88,0.0,5.0,75.2,868.8,-5.6,-5.0,75.2,100.0,3345.0,3344.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.44404902320089923,False
1204074,2026-08-17T12:43:22.628734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,5.1,0.0,1.4,1.0,247.8,248.1,248.1,14.2,13.3,13.2,868.0,-1.4,49.99,0.0,-4.6,75.2,867.4,3.7,3.8,75.2,100.0,3341.0,3340.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.42369926131097013,False
1204105,2026-08-17T12:43:38.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,2.0,1.0,226.4,226.5,226.9,0.9,0.6,0.7,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3912423157221635,False
1204136,2026-08-17T12:43:53.618580+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.2,1.1,2.3,24.5,0.0,1.4,2.0,247.3,247.5,247.5,14.1,13.3,13.0,868.0,-2.9,49.99,0.0,-4.3,75.2,865.7,21.6,18.6,75.2,100.0,3339.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4644958552689627,False
1204167,2026-08-17T12:44:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.0,1.0,246.0,246.7,246.6,0.8,0.6,0.6,867.1,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36719954647407604,False
1204229,2026-08-17T12:44:40.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,2.0,1.0,237.2,237.2,237.3,0.8,0.6,0.7,867.2,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3673011101993549,False
1204260,2026-08-17T12:44:55.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,2.2,19.8,0.0,1.4,1.0,246.0,246.1,246.0,14.1,13.1,13.0,867.9,-1.3,49.98,0.0,-3.9,75.2,865.7,18.5,16.4,75.2,100.0,3336.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4497501540672301,False
1204291,2026-08-17T12:45:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,230.8,231.3,231.3,0.8,0.6,0.7,867.1,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37819349979249545,False
1204322,2026-08-17T12:45:26.629252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,6.6,0.0,1.4,2.0,250.0,250.3,250.2,13.5,12.7,12.5,867.7,2.3,49.98,0.0,-1.4,75.2,868.1,-4.3,-4.1,75.2,100.0,3344.0,3342.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4389330773301447,False
1204384,2026-08-17T12:45:57.628695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,1.9,9.4,0.0,1.3,1.0,226.2,226.1,226.2,30.7,28.6,29.1,865.5,13.6,49.85,0.0,17.2,75.2,867.4,4.2,2.9,75.2,100.0,3338.0,3337.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4475482407482999,False
1204415,2026-08-17T12:46:13.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.9,1.0,243.5,243.8,243.9,0.9,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37462338735698736,False
1204446,2026-08-17T12:46:28.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.8,17.4,0.0,1.4,1.0,233.1,233.3,233.4,19.7,18.0,18.4,866.3,13.6,49.91,0.0,2.3,75.2,868.1,-3.8,-3.3,75.2,100.0,3343.0,3342.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4212513349072828,False
1204477,2026-08-17T12:46:44.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.9,1.0,244.4,245.3,245.2,0.8,0.6,0.7,867.1,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3708401019579457,False
1204585,2026-08-17T12:47:38.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.2,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.6244329418622648,True
1204647,2026-08-17T12:48:09.618843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.1,0.1,1.9,1.0,1.4,2.3,1.3,0.9,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.6257807465530056,True
1204678,2026-08-17T12:48:24.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,0.7,6.8,0.0,1.3,1.0,235.3,234.4,235.6,12.2,10.7,10.7,867.1,6.8,49.94,0.0,0.8,75.2,867.8,0.0,0.0,75.2,100.0,3342.0,3341.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4128681846961875,False
1204740,2026-08-17T12:48:55.629198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.8,6.9,0.0,1.3,1.0,238.2,238.7,238.2,12.3,10.7,10.8,867.0,8.2,49.94,0.0,1.6,75.2,867.8,1.3,1.1,75.2,100.0,3341.0,3340.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.40506097236492344,False
1204771,2026-08-17T12:49:11.619210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.3,2.6,0.0,0.1,2.0,1.0,212.1,209.1,211.9,0.9,0.6,0.7,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.46639630702700785,False
1204802,2026-08-17T12:49:26.619142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,1.5,0.6,2.1,0.0,1.3,1.0,241.2,240.3,238.6,12.2,10.7,10.7,866.8,3.2,49.94,0.0,1.2,75.2,867.4,1.1,0.8,75.2,100.0,3341.0,3340.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.41313384850741547,False
1204833,2026-08-17T12:49:42.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,2.0,1.0,227.0,227.0,228.3,0.8,0.6,0.7,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3864112252090313,False
1204895,2026-08-17T12:50:13.619178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.2,0.1,2.0,1.0,242.0,242.7,243.1,0.8,0.6,0.7,867.1,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.38299191883537514,False
1204926,2026-08-17T12:50:28.629713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.8,0.4,8.6,0.0,1.3,1.0,227.2,227.1,227.3,32.7,30.4,29.9,865.0,24.0,49.81,0.0,16.6,75.2,865.4,15.4,13.3,75.2,100.0,3334.0,3333.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4585810591497965,False
1204957,2026-08-17T12:50:44.630169+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.0,1.0,237.8,238.5,238.7,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.37825530475844665,False
1204988,2026-08-17T12:50:59.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.7,16.0,0.0,1.3,1.0,235.8,236.0,236.0,19.9,18.3,18.4,865.7,15.1,49.87,0.0,7.9,75.2,867.4,-0.9,-0.6,75.2,100.0,3340.0,3339.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.41474795805451814,False
1205050,2026-08-17T12:51:30.618580+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.0,3.0,3.0,27.7,0.0,1.3,1.0,229.8,229.8,229.8,34.7,32.8,31.7,864.1,27.7,49.8,0.0,16.7,75.2,867.1,0.0,-0.4,75.2,100.0,3339.0,3338.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.46011858529389044,False
1205081,2026-08-17T12:51:46.619434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.3,0.2,0.1,2.0,1.0,250.3,251.1,250.8,0.9,0.6,0.7,867.1,-0.2,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.4148625767476037,False
1205112,2026-08-17T12:52:01.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.5,4.0,0.0,1.3,1.0,247.8,248.1,248.0,12.2,11.0,10.9,866.6,3.5,49.95,0.0,0.0,75.2,867.1,-0.5,-0.2,75.2,100.0,3340.0,3339.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.41413200471676814,False
1205205,2026-08-17T12:52:48.619127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.0,1.0,234.0,234.7,234.8,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3706983802578614,False
1205236,2026-08-17T12:53:03.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,3.5,0.0,1.3,1.0,246.9,247.4,247.0,12.3,11.2,11.0,866.5,3.5,49.95,0.0,0.0,75.2,867.1,0.0,-0.1,75.2,100.0,3339.0,3338.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4117572463365419,False
1205267,2026-08-17T12:53:19.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,225.6,226.1,226.0,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.38582614200650606,False
1205298,2026-08-17T12:53:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.5,15.1,0.0,1.3,2.0,247.2,247.4,247.5,14.0,12.2,12.6,866.2,7.5,49.95,0.0,0.7,75.2,864.7,22.6,23.7,75.2,100.0,3333.0,3331.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.437016609508335,False
1205360,2026-08-17T12:54:05.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.0,1.2,0.0,1.3,2.0,244.5,244.7,244.8,12.4,11.2,11.1,866.4,4.4,49.95,0.0,0.0,75.2,866.4,5.6,4.7,75.2,100.0,3334.0,3332.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4087271417431947,False
1205391,2026-08-17T12:54:21.629018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.1,0.1,1.9,1.0,237.4,237.8,237.7,0.9,0.6,0.6,867.1,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.39105863670797675,False
1205422,2026-08-17T12:54:36.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.1,3.7,0.0,1.3,2.0,246.8,247.1,247.0,12.7,11.6,11.4,865.0,13.1,49.95,0.0,4.0,75.2,865.1,16.8,16.5,75.2,100.0,3332.0,3330.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4228459043907925,False
1205453,2026-08-17T12:54:52.629242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.9,1.0,246.7,247.4,247.1,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.37899661811705676,False
1205515,2026-08-17T12:55:23.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.3,0.0,0.1,1.9,1.0,245.1,246.0,245.7,0.9,0.6,0.7,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.3901657947330441,False
1205546,2026-08-17T12:55:38.629825+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,0.1,2.5,3.1,31.7,0.0,1.3,2.0,227.9,227.8,227.9,39.0,37.7,36.5,863.6,31.7,49.79,0.0,19.9,75.2,866.7,0.0,-0.2,75.2,100.0,3338.0,3336.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4721680452270187,False
1205577,2026-08-17T12:55:54.629249+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.9,1.0,246.5,246.9,247.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.37844368533170597,False
1205608,2026-08-17T12:56:09.631045+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.5,3.8,0.0,1.3,2.0,248.8,249.2,248.9,12.1,10.8,10.8,866.2,3.3,49.93,0.0,-0.1,75.2,866.7,-0.5,0.0,75.2,100.0,3339.0,3337.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4207466481403039,False
1205701,2026-08-17T12:56:56.629409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.1,1.9,1.0,243.8,244.6,244.9,0.8,0.6,0.7,867.1,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.3816997659660729,False
1205732,2026-08-17T12:57:11.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.0,3.0,0.0,1.3,1.0,244.8,245.1,245.0,12.8,11.7,11.5,866.1,4.8,49.95,0.0,0.0,75.2,866.1,7.8,4.9,75.2,100.0,3338.0,3337.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40992007336109393,False
1205763,2026-08-17T12:57:27.618848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.9,1.0,226.5,227.2,227.4,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.38069632184762703,False
1205825,2026-08-17T12:57:58.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.9,1.0,238.1,238.4,238.4,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.3756991233266987,False
1205856,2026-08-17T12:58:13.628820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.6,2.8,0.0,1.3,1.0,245.3,245.6,245.4,12.2,11.0,10.9,866.1,2.8,49.94,0.0,7.3,75.2,866.7,0.0,0.0,75.2,100.0,3337.0,3336.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40441233756967326,False
1205887,2026-08-17T12:58:29.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.9,1.0,231.9,232.6,232.7,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.3788259517631361,False
1205918,2026-08-17T12:58:44.619470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,8.3,0.0,1.3,1.0,241.8,241.9,242.0,15.8,13.9,14.1,865.0,10.7,49.95,0.0,7.3,74.8,864.4,19.0,18.4,74.8,100.0,3332.0,3331.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.42327904504187314,False
1205980,2026-08-17T12:59:15.618569+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,0.3,3.5,3.0,30.8,0.0,1.3,1.0,227.1,227.0,227.3,35.3,33.0,31.8,863.4,30.8,49.79,0.0,20.7,74.8,866.4,0.0,0.0,74.8,100.0,3337.0,3336.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4592065898828481,False
1206011,2026-08-17T12:59:31.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.9,1.0,246.1,246.6,246.7,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.378311351588192,False
1206042,2026-08-17T12:59:46.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,7.8,0.0,1.2,2.0,241.5,241.2,241.4,16.0,14.3,14.5,865.4,11.2,49.88,0.0,2.9,74.8,866.1,3.4,2.0,74.8,100.0,3334.0,3332.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.40968153483148806,False
1206073,2026-08-17T13:00:02.629020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.1,1.9,1.0,245.1,245.8,245.7,0.8,0.6,0.6,867.2,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.3771295646134539,False
1206135,2026-08-17T13:00:33.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.9,1.0,247.0,247.7,247.5,0.8,0.6,0.6,867.1,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.38108414608544283,False
1206166,2026-08-17T13:00:48.628760+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.2,2.1,2.2,23.8,0.0,1.2,2.0,240.0,240.2,240.2,28.1,26.0,26.1,863.9,23.8,49.84,0.0,9.5,74.8,866.1,0.0,0.1,74.8,100.0,3334.0,3332.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.43623558262415135,False
1206228,2026-08-17T13:01:19.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.4,5.6,0.0,1.2,2.0,246.8,247.0,246.9,12.6,11.3,11.2,865.8,4.4,49.95,0.0,0.3,74.8,865.4,10.0,7.6,74.8,100.0,3337.0,3335.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4117026034681154,False
1206290,2026-08-17T13:01:50.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.5,2.8,0.0,1.2,1.0,242.1,242.0,241.9,18.1,16.8,16.8,865.6,7.4,49.86,0.0,0.4,74.8,865.1,10.2,8.2,74.8,100.0,3331.0,3330.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4140859378383586,False
1206321,2026-08-17T13:02:06.619050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.3,0.0,0.1,1.9,1.0,246.8,247.5,247.2,0.9,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.3934241284458668,False
1206352,2026-08-17T13:02:21.630685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.0,10.0,0.0,1.2,2.0,231.3,231.3,231.5,22.7,21.1,21.2,865.7,14.8,49.91,0.0,10.5,74.8,863.7,24.8,24.8,74.8,100.0,3327.0,3325.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.44632319230575696,False
1206383,2026-08-17T13:02:37.629357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.9,1.0,229.5,229.8,229.9,0.8,0.6,0.6,867.1,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.38544607564960537,False
1206445,2026-08-17T13:03:08.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,248.1,248.8,248.6,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.3834163688926268,False
1206476,2026-08-17T13:03:23.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.2,11.9,0.0,1.2,2.0,229.1,228.7,229.1,30.0,27.7,27.7,863.9,19.9,49.88,0.0,16.2,74.8,865.1,8.0,6.6,74.8,100.0,3332.0,3330.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4208855589994866,False
1206507,2026-08-17T13:03:39.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.4,0.0,0.1,1.9,1.0,250.1,250.8,250.6,0.9,0.6,0.6,867.2,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.4024151221615925,False
1206538,2026-08-17T13:03:54.629057+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,2.0,13.6,0.0,1.2,1.0,236.0,236.0,236.1,19.9,18.3,18.6,864.1,15.7,49.86,0.0,10.4,74.8,866.1,2.1,0.5,74.8,100.0,3332.0,3331.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4140392700884268,False
1206600,2026-08-17T13:04:25.628723+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,0.3,2.4,3.3,29.5,0.0,1.2,2.0,228.7,228.5,228.4,37.3,36.0,34.9,862.8,29.5,49.78,0.0,20.2,74.8,866.1,0.0,0.0,74.8,100.0,3336.0,3334.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.45983986853402625,False
1206631,2026-08-17T13:04:41.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.4,0.0,0.1,1.8,1.0,248.0,248.9,248.6,0.9,0.6,0.6,867.2,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3834441510095984,False
1206662,2026-08-17T13:04:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.3,4.2,0.0,1.3,1.0,248.0,248.4,248.2,12.1,10.8,10.7,865.4,4.2,49.95,0.0,0.2,74.8,865.7,0.0,0.1,74.8,100.0,3335.0,3334.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.40774844931457177,False
1206693,2026-08-17T13:05:12.629033+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,232.3,232.7,232.9,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36593712403333367,False
1206755,2026-08-17T13:05:43.629524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.1,1.9,1.0,226.8,227.5,227.8,0.8,0.6,0.6,867.2,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36868835963503604,False
1206786,2026-08-17T13:05:58.619299+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,3.7,0.0,1.3,1.0,249.6,249.8,249.9,17.9,16.1,16.4,865.3,4.3,49.92,0.0,2.4,74.8,865.1,8.0,4.7,74.8,100.0,3333.0,3332.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.42144898067309977,False
1206817,2026-08-17T13:06:14.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.9,1.0,246.1,246.9,246.6,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36775773658826744,False
1206848,2026-08-17T13:06:29.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.3,16.7,0.0,1.3,2.0,245.4,245.8,245.5,12.2,11.0,10.9,865.4,3.0,49.95,0.0,0.1,74.8,864.1,19.7,19.0,74.8,100.0,3327.0,3325.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.41548704856543694,False
1206910,2026-08-17T13:07:00.629873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,1.8,17.1,0.0,1.3,2.0,234.7,234.8,234.8,22.6,21.1,21.2,863.9,17.1,49.88,0.0,12.5,74.8,865.7,0.0,0.0,74.8,100.0,3335.0,3333.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.41063668676343623,False
1206941,2026-08-17T13:07:16.629702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.3,0.0,0.1,1.9,1.0,245.4,246.1,245.9,0.9,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3805269359055149,False
1206972,2026-08-17T13:07:31.618568+00:00,external_ems_2,bess_2,good,0.1956,normal,PCS DC current and BMS current mismatch: 32.2,0.1,1.8,3.0,32.2,0.4,1.3,2.0,227.8,227.8,227.9,40.4,38.6,38.9,862.7,32.2,49.78,0.0,19.5,74.8,865.7,0.0,0.0,74.4,100.0,3331.0,3329.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.52792414135262,False
1207003,2026-08-17T13:07:47.629000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,247.5,248.2,248.1,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3707664531016626,False
1207065,2026-08-17T13:08:18.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.9,1.0,227.8,228.0,228.1,0.8,0.6,0.7,867.1,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37526335716576825,False
1207096,2026-08-17T13:08:33.629629+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.3,2.4,2.4,26.3,0.0,1.3,2.0,232.3,232.2,232.5,32.8,31.5,30.4,863.0,26.3,49.79,0.0,17.2,74.4,865.4,0.0,-0.2,74.4,100.0,3334.0,3332.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.44158268207183193,False
1207127,2026-08-17T13:08:49.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.9,1.0,246.8,247.4,247.4,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3671664079449474,False
1207158,2026-08-17T13:09:04.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.1,3.2,0.0,1.3,2.0,248.1,248.2,248.3,12.2,11.3,10.9,865.2,4.0,49.95,0.0,0.0,74.4,865.1,7.2,5.5,74.4,100.0,3333.0,3331.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4090535315077992,False
1207220,2026-08-17T13:09:35.630138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,0.3,1.5,0.0,1.3,1.0,242.7,241.2,242.7,16.4,16.7,15.1,864.4,13.1,49.92,0.0,3.9,74.4,864.1,14.6,13.1,74.4,100.0,3328.0,3327.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.41332963765957614,False
1207282,2026-08-17T13:10:06.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,1.9,0.9,8.9,0.0,1.3,1.0,244.1,242.2,244.2,12.5,13.3,11.4,865.0,5.7,49.95,0.0,0.7,74.4,864.1,14.6,11.9,74.4,100.0,3329.0,3328.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4103291677480952,False
1207313,2026-08-17T13:10:22.629555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.6,0.1,0.1,1.9,1.0,233.5,230.6,234.1,0.8,0.6,0.6,867.1,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3757660903779997,False
1207375,2026-08-17T13:10:53.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.3,2.6,0.1,0.1,1.9,1.0,236.8,233.6,237.4,0.9,0.6,0.6,867.1,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38675992227779343,False
1207406,2026-08-17T13:11:08.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,0.6,4.1,0.0,1.3,1.0,248.3,246.5,248.4,12.1,12.8,10.8,864.8,4.1,49.93,0.0,7.6,74.4,865.4,0.0,0.4,74.4,100.0,3333.0,3332.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4112561810275969,False
1207437,2026-08-17T13:11:24.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,1.9,1.0,246.2,244.8,246.6,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3681291603457901,False
1207468,2026-08-17T13:11:39.618617+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,3.5,6.0,2.5,27.9,0.0,1.3,1.0,229.0,225.7,229.2,37.5,39.5,33.5,862.2,32.7,49.78,0.0,22.5,74.4,864.7,4.8,3.5,74.4,100.0,3329.0,3328.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.46997813432336055,False
1207530,2026-08-17T13:12:10.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,0.7,10.5,0.0,1.3,1.0,243.5,242.1,243.5,14.1,14.2,13.0,864.7,10.5,49.89,0.0,0.7,74.4,865.4,0.0,0.2,74.4,100.0,3333.0,3332.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.40867382466307567,False
1207561,2026-08-17T13:12:26.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,1.9,1.0,236.8,235.5,237.3,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36427532681546887,False
1207592,2026-08-17T13:12:41.618569+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,1.1,3.3,2.9,27.5,0.0,1.3,1.0,231.3,230.3,231.4,31.1,31.8,28.5,862.5,27.5,49.81,0.0,14.5,74.4,865.4,0.0,0.2,74.4,100.0,3332.0,3331.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4453000899086525,False
1207623,2026-08-17T13:12:57.629940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.9,1.0,247.4,247.1,248.0,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3700064658065589,False
1207685,2026-08-17T13:13:28.629274+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,1.9,1.0,227.3,226.2,227.5,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3740569968573604,False
1207716,2026-08-17T13:13:43.628666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.4,0.1,0.9,0.0,1.3,2.0,244.3,242.8,244.0,15.5,15.1,14.1,864.2,12.2,49.91,0.0,0.6,74.4,864.1,11.3,7.8,74.4,100.0,3330.0,3328.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4145539676732698,False
1207747,2026-08-17T13:13:59.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,246.1,245.5,246.2,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3677122240542837,False
1207840,2026-08-17T13:14:45.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,1.8,17.7,0.0,1.3,2.0,246.5,245.6,246.6,12.4,12.2,11.2,864.5,6.1,49.95,0.0,0.7,74.4,862.7,23.8,23.7,74.4,100.0,3324.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4206796904219602,False
1207871,2026-08-17T13:15:01.629572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.9,1.0,246.7,246.5,247.2,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3655912899814282,False
1207902,2026-08-17T13:15:16.619273+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,1.5,4.0,2.4,28.0,0.0,1.3,1.0,229.1,227.6,229.1,32.2,32.9,28.9,862.7,28.0,49.8,0.0,19.5,74.4,865.1,0.0,0.2,74.4,100.0,3331.0,3330.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.44632977326919165,False
1207933,2026-08-17T13:15:32.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.9,1.0,248.6,248.2,249.0,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3738250754664403,False
1207995,2026-08-17T13:16:03.630090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.1,1.9,1.0,244.3,243.7,244.7,0.8,0.6,0.6,867.2,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36053021330249,False
1208026,2026-08-17T13:16:18.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.6,7.2,0.0,1.3,1.0,245.4,244.3,244.9,12.7,12.3,11.5,864.5,7.2,49.95,0.0,0.7,74.1,865.1,0.0,0.5,74.1,100.0,3332.0,3331.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.400076306724469,False
1208057,2026-08-17T13:16:34.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.9,1.0,249.7,249.1,250.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37478361834575297,False
1208088,2026-08-17T13:16:49.618573+00:00,external_ems_2,bess_2,good,0.2101,normal,PCS DC current and BMS current mismatch: 33.1,1.3,4.6,2.8,33.1,0.0,1.3,1.0,228.7,227.5,228.8,38.2,39.3,34.7,861.9,33.1,49.77,0.0,20.1,74.1,864.7,0.0,0.7,74.1,100.0,3331.0,3330.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4629020948985817,False
1208150,2026-08-17T13:17:20.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.7,3.3,0.0,1.3,2.0,248.1,247.8,248.2,12.1,10.7,10.8,864.4,3.3,49.95,0.0,0.3,74.1,865.1,0.0,0.0,74.1,100.0,3332.0,3330.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4027697901015765,False
1208181,2026-08-17T13:17:36.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.9,1.0,228.6,228.6,228.9,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36508202547379043,False
1208212,2026-08-17T13:17:51.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,1.5,17.1,0.0,1.4,1.0,237.9,237.8,237.9,21.7,20.2,20.4,863.2,17.1,49.88,0.0,7.4,74.1,864.7,0.0,0.0,74.1,100.0,3331.0,3330.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4045013173859389,False
1208243,2026-08-17T13:18:07.629668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,1.9,1.0,233.9,234.2,234.5,0.8,0.6,0.6,867.1,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3660777958075239,False
1208336,2026-08-17T13:18:53.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.4,4.6,0.0,1.4,1.0,247.8,248.3,247.9,12.4,11.2,11.0,864.3,4.6,49.95,0.0,0.2,74.1,864.7,0.0,0.0,74.1,100.0,3331.0,3330.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4018638165077059,False
1208367,2026-08-17T13:19:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,245.9,246.6,246.4,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36763066317139914,False
1208398,2026-08-17T13:19:24.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.5,14.9,0.0,1.4,1.0,245.9,246.1,246.0,12.2,10.9,10.9,862.9,9.6,49.95,0.0,0.1,74.1,862.4,24.5,24.6,74.1,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.42390606835793365,False
1208460,2026-08-17T13:19:55.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.8,4.6,0.0,1.3,2.0,247.7,247.9,247.9,12.3,11.2,11.0,864.3,4.6,49.95,0.0,0.3,74.1,865.1,0.0,0.1,74.1,100.0,3331.0,3329.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40094702195565407,False
1208491,2026-08-17T13:20:11.629120+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.2,0.1,1.9,1.0,245.8,246.6,246.4,0.8,0.6,0.6,867.1,-0.2,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3712269018116681,False
1208522,2026-08-17T13:20:26.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.5,18.4,0.0,1.3,2.0,227.1,227.1,227.2,29.3,27.3,27.3,862.6,25.3,49.82,0.0,17.6,74.1,864.1,6.9,5.7,74.1,100.0,3329.0,3327.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4267956315211677,False
1208553,2026-08-17T13:20:42.618850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.9,1.0,246.9,247.5,247.5,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36811850940833263,False
1208615,2026-08-17T13:21:13.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,244.3,244.9,244.8,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3642744343208227,False
1208646,2026-08-17T13:21:28.618578+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.3,2.5,3.0,27.1,0.0,1.3,2.0,231.1,231.0,231.3,36.0,34.6,33.5,861.4,29.8,49.79,0.0,19.9,74.1,864.4,2.7,1.0,74.1,100.0,3331.0,3329.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.43911019647001676,False
1208677,2026-08-17T13:21:44.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.9,1.0,246.6,247.3,247.2,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36589570627618245,False
1208708,2026-08-17T13:21:59.630740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.6,6.9,0.0,1.3,1.0,246.4,246.7,246.5,12.8,11.6,11.5,864.1,6.9,49.95,0.0,0.5,74.1,864.7,0.0,0.3,74.1,100.0,3330.0,3329.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3976098210964782,False
1208770,2026-08-17T13:22:30.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.5,6.1,0.0,1.4,1.0,241.0,241.1,241.1,18.1,16.4,16.5,863.2,13.4,49.86,0.0,6.8,74.1,862.7,19.5,19.9,74.1,100.0,3330.0,3329.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.43054315369551593,False
1208801,2026-08-17T13:22:46.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,234.0,234.6,234.7,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36580532966770246,False
1208863,2026-08-17T13:23:17.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.9,1.0,230.5,230.7,230.9,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36915564598139483,False
1208925,2026-08-17T13:23:48.636323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,228.1,228.4,228.7,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.37299787963413666,False
1208956,2026-08-17T13:24:03.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.5,3.0,0.0,1.4,2.0,248.5,248.9,248.9,12.9,11.5,11.5,863.9,7.8,49.95,0.0,0.7,74.1,863.4,10.8,9.5,74.1,100.0,3328.0,3326.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4078858753364621,False
1208987,2026-08-17T13:24:19.619076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.9,1.0,246.7,247.3,247.2,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3654072343292155,False
1209018,2026-08-17T13:24:34.629613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,7.9,0.0,1.4,2.0,235.0,235.1,235.3,17.0,15.1,15.4,863.0,13.7,49.87,0.0,10.1,74.1,862.1,21.6,21.6,74.1,100.0,3323.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.42948293260617815,False
1209080,2026-08-17T13:25:05.618969+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,1.8,15.4,0.0,1.4,1.0,236.6,236.7,236.7,20.5,18.8,19.0,862.6,15.9,49.9,0.0,9.6,73.6,864.4,0.5,0.5,73.6,100.0,3329.0,3328.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41026935550909055,False
1209111,2026-08-17T13:25:21.618532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,1.8,1.0,244.5,245.3,245.0,0.8,0.6,0.6,867.2,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36457464294434727,False
1209142,2026-08-17T13:25:36.628822+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.2,3.6,3.3,28.0,0.0,1.4,1.0,228.2,228.0,228.2,38.8,36.9,35.2,861.1,30.4,49.77,0.0,21.3,73.6,864.4,2.4,1.0,73.6,100.0,3328.0,3327.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.46313409810381,False
1209173,2026-08-17T13:25:52.629807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,248.2,248.8,248.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37157378345547587,False
1209235,2026-08-17T13:26:23.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.8,1.0,244.8,245.7,245.3,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3616468146204752,False
1209266,2026-08-17T13:26:38.618592+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.3,1.8,2.8,21.6,0.0,1.4,2.0,235.6,235.9,235.9,25.4,23.7,23.6,861.6,22.2,49.82,0.0,13.2,73.6,864.4,0.6,0.6,73.6,100.0,3329.0,3327.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4328851426821559,False
1209297,2026-08-17T13:26:54.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.3,0.1,1.8,1.0,238.8,238.9,239.2,0.8,0.6,0.6,867.1,-0.3,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36491283801840435,False
1209328,2026-08-17T13:27:09.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.3,8.8,0.0,1.4,2.0,246.4,246.8,246.4,12.3,11.3,11.0,863.7,4.5,49.94,0.0,1.0,73.6,863.4,13.3,11.3,73.6,100.0,3329.0,3327.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4075299869572614,False
1209390,2026-08-17T13:27:40.619034+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.1,4.2,0.0,1.3,1.0,239.4,239.6,239.6,21.7,20.2,20.4,862.5,17.8,49.84,0.0,9.3,73.6,862.4,22.0,21.6,73.6,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4378617244213109,False
1209421,2026-08-17T13:27:56.629879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.9,1.0,235.3,235.8,236.1,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36645122216909526,False
1209452,2026-08-17T13:28:11.629962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.0,7.2,0.0,1.3,1.0,244.8,245.1,244.9,12.7,11.6,11.4,863.7,5.7,49.94,0.0,1.0,73.6,862.7,12.9,12.6,73.6,100.0,3326.0,3325.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39931028417739384,False
1209483,2026-08-17T13:28:27.618778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.9,1.0,227.1,227.4,227.4,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37633232247606546,False
1209545,2026-08-17T13:28:58.629019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.9,1.0,246.1,246.9,246.6,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3639768830898327,False
