id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1209576,2026-08-17T13:29:13.629807+00:00,external_ems_2,bess_2,good,0.1972,normal,PCS phase current imbalance high: 16.3,0.4,16.3,0.6,2.7,0.0,1.3,1.0,233.0,232.6,232.8,27.2,25.2,10.9,863.5,3.9,49.94,0.0,1.2,73.6,864.1,1.2,1.0,73.6,100.0,3327.0,3326.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4701504217699502,False
1209607,2026-08-17T13:29:29.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.9,1.0,243.2,243.6,243.5,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36203705274869075,False
1209638,2026-08-17T13:29:44.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,1.3,12.0,0.0,1.3,1.0,229.1,229.0,229.3,34.7,32.4,32.2,861.4,27.8,49.83,0.0,19.1,73.6,862.7,15.8,14.2,73.6,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.442498774502626,False
1209700,2026-08-17T13:30:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.0,18.6,0.0,1.3,1.0,232.7,233.1,233.1,23.7,22.0,22.3,862.1,19.8,49.85,0.0,11.1,73.6,864.1,1.2,0.8,73.6,100.0,3328.0,3327.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4194205014759533,False
1209731,2026-08-17T13:30:31.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,1.9,1.0,244.7,245.6,245.2,0.8,0.6,0.6,867.2,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3661272586207944,False
1209762,2026-08-17T13:30:46.618584+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.1,2.9,2.9,24.2,0.0,1.3,2.0,229.9,230.0,230.0,36.2,34.3,33.3,860.8,28.8,49.79,0.0,20.1,73.6,863.7,4.6,3.9,73.6,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4395897965673322,False
1209793,2026-08-17T13:31:02.628944+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.9,1.0,248.0,248.7,248.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36779371757016227,False
1209855,2026-08-17T13:31:33.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.9,1.0,228.6,228.8,229.0,0.8,0.6,0.6,867.1,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36795250395178175,False
1209917,2026-08-17T13:32:04.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.9,1.0,233.1,233.6,233.8,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3633242261717378,False
1209948,2026-08-17T13:32:19.628901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,1.3,14.5,0.0,1.3,1.0,244.2,244.4,244.4,12.8,11.6,11.5,863.4,7.6,49.94,0.0,1.6,73.6,862.1,22.1,22.3,73.6,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.412991012197674,False
1210010,2026-08-17T13:32:50.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.1,0.1,0.0,1.3,1.0,246.9,247.4,247.0,12.7,11.6,11.4,863.3,6.8,49.94,0.0,1.3,73.6,863.4,6.7,6.2,73.6,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.40851342885625164,False
1210041,2026-08-17T13:33:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,245.1,245.8,245.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3661773751979054,False
1210072,2026-08-17T13:33:21.619774+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.4,1.6,2.4,20.1,0.0,1.3,2.0,231.6,231.4,231.8,25.4,24.2,23.8,861.7,21.5,49.82,0.0,17.4,73.2,864.1,1.4,1.3,73.2,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.42411887706776946,False
1210103,2026-08-17T13:33:37.629118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,241.8,242.5,242.4,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.36507409231125043,False
1210165,2026-08-17T13:34:08.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.9,1.0,244.2,244.3,244.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.36503219838149253,False
1210196,2026-08-17T13:34:23.628668+00:00,external_ems_2,bess_2,good,0.1908,normal,PCS DC current and BMS current mismatch: 31.9,2.2,4.7,3.3,31.9,0.0,1.3,1.0,227.9,225.8,228.0,38.5,39.9,35.2,860.4,34.0,49.76,0.0,22.5,73.2,863.7,2.1,1.6,73.2,100.0,3327.0,3326.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4745392152876251,False
1210227,2026-08-17T13:34:39.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.0,0.1,1.9,1.0,247.9,246.5,248.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.37017466881355976,False
1210258,2026-08-17T13:34:54.618570+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,1.8,2.7,2.8,30.7,0.0,1.3,2.0,247.9,246.1,247.8,12.3,13.8,11.1,860.6,33.5,49.93,0.0,19.4,73.2,863.4,2.8,2.4,73.2,100.0,3326.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.48237711724337234,False
1210320,2026-08-17T13:35:25.618899+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.7,0.3,6.3,0.0,1.3,2.0,246.4,244.7,246.4,12.6,14.0,11.3,863.0,8.1,49.93,0.0,2.5,73.2,862.7,14.4,13.5,73.2,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4173439267552052,False
1210351,2026-08-17T13:35:41.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.4,0.0,0.1,1.9,1.0,238.9,236.5,239.4,0.8,0.6,0.6,867.2,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3709326621657801,False
1210382,2026-08-17T13:35:56.618904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.6,0.9,1.6,0.0,1.3,1.0,247.1,244.6,246.7,13.9,15.3,12.7,861.8,10.2,49.88,0.0,4.8,73.2,862.7,11.8,11.5,73.2,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4230368162326886,False
1210475,2026-08-17T13:36:43.618909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.3,2.4,0.0,0.1,1.9,1.0,228.5,226.4,229.3,0.9,0.6,0.7,867.2,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3991543656923145,False
1210506,2026-08-17T13:36:58.619354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,0.8,5.8,0.0,1.3,2.0,246.5,245.6,246.5,12.8,13.4,11.4,862.9,8.0,49.93,0.0,2.5,73.2,862.1,13.8,15.6,73.2,100.0,3322.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4100376149652865,False
1210537,2026-08-17T13:37:14.629044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,1.8,1.0,244.9,244.1,245.2,0.8,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37276850712148485,False
1210568,2026-08-17T13:37:29.629964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.6,17.3,0.0,1.3,2.0,245.0,244.3,245.0,12.3,12.4,10.9,863.0,5.8,49.93,0.0,2.5,73.2,861.4,23.1,23.4,73.2,100.0,3317.0,3315.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41008342486665195,False
1210630,2026-08-17T13:38:00.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.5,5.1,0.0,1.3,2.0,247.3,246.3,247.0,12.6,12.7,11.1,862.9,7.6,49.93,0.0,2.2,73.2,863.4,2.5,1.9,73.2,100.0,3326.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39999930099345654,False
1210661,2026-08-17T13:38:16.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.3,0.1,1.8,1.0,245.8,245.3,246.2,0.8,0.6,0.6,867.1,-0.3,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3765751695916484,False
1210692,2026-08-17T13:38:31.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.9,1.3,17.1,0.0,1.3,1.0,228.7,227.3,228.8,34.3,35.3,31.4,860.8,30.9,49.79,0.0,20.5,73.2,862.1,13.8,14.9,73.2,100.0,3319.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4439900866654003,False
1210723,2026-08-17T13:38:47.618708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.0,0.1,1.8,1.0,249.1,249.0,249.8,0.9,0.6,0.6,867.2,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3893801335171373,False
1210785,2026-08-17T13:39:18.619278+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.3,0.1,0.1,1.9,1.0,239.9,238.4,240.4,0.9,0.6,0.7,867.1,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.37924280016049366,False
1210816,2026-08-17T13:39:33.618568+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,1.2,3.9,3.3,26.1,0.0,1.3,1.0,232.7,231.5,232.7,35.1,35.9,32.0,860.1,29.0,49.78,0.0,20.2,73.2,863.4,2.9,2.0,73.2,100.0,3326.0,3325.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.45369149573654977,False
1210847,2026-08-17T13:39:49.619623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.1,1.9,1.0,235.8,235.0,236.5,0.8,0.6,0.7,867.2,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.36527154616770036,False
1210878,2026-08-17T13:40:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.6,5.6,0.0,1.3,2.0,246.9,246.2,246.9,12.6,12.9,11.2,862.8,7.8,49.93,0.0,2.4,72.8,863.4,2.2,2.1,72.8,100.0,3324.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3981055496206185,False
1210971,2026-08-17T13:40:51.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.4,0.0,0.1,1.9,1.0,243.4,242.3,243.8,0.9,0.6,0.7,867.2,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.37723306310489024,False
1211002,2026-08-17T13:41:06.618752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.3,3.8,0.0,1.3,2.0,248.3,247.8,248.2,12.9,13.3,11.7,862.7,9.1,49.91,0.0,2.4,72.8,862.4,12.9,10.8,72.8,100.0,3320.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41125840259898655,False
1211033,2026-08-17T13:41:22.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.9,1.0,246.8,246.5,247.3,0.8,0.6,0.7,867.2,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3736088931445522,False
1211095,2026-08-17T13:41:53.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.1,1.9,1.0,240.6,239.8,241.1,0.8,0.6,0.7,867.2,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3689133269750966,False
1211126,2026-08-17T13:42:08.628872+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.7,4.1,0.0,1.3,2.0,247.3,247.1,247.3,12.3,10.9,11.0,862.7,5.9,49.9,0.0,7.1,72.8,863.4,1.8,1.6,72.8,100.0,3326.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4036141456230355,False
1211157,2026-08-17T13:42:24.619405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.1,1.9,1.0,245.4,245.6,245.9,0.9,0.6,0.7,867.2,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37907471475452603,False
1211188,2026-08-17T13:42:39.629753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.6,1.4,15.3,0.0,1.3,1.0,228.3,227.8,228.0,39.3,38.0,36.7,860.3,32.9,49.8,0.0,21.2,72.8,861.7,17.6,18.0,72.8,100.0,3318.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4626127782955168,False
1211250,2026-08-17T13:43:10.618755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.7,17.9,0.0,1.3,1.0,236.5,236.6,236.7,22.1,20.6,20.6,861.7,19.2,49.89,0.0,4.5,72.8,863.4,1.3,1.3,72.8,100.0,3325.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4060315048503655,False
1211281,2026-08-17T13:43:26.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.9,1.0,230.4,230.8,231.2,0.8,0.6,0.7,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36719370991545697,False
1211312,2026-08-17T13:43:41.618858+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.1,2.7,2.8,25.6,0.0,1.3,2.0,231.5,231.5,231.6,32.9,31.0,30.2,860.6,27.2,49.81,0.0,16.6,72.8,863.4,1.6,1.0,72.8,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.43563777998667985,False
1211343,2026-08-17T13:43:57.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.1,1.8,1.0,235.9,236.3,236.5,0.8,0.6,0.7,867.2,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3644227531110412,False
1211405,2026-08-17T13:44:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.4,0.0,0.1,1.8,1.0,229.6,229.9,230.2,0.9,0.6,0.7,867.2,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38154874904285224,False
1211436,2026-08-17T13:44:43.619607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,10.4,0.0,1.3,1.0,245.2,244.9,245.1,15.7,13.9,14.1,862.2,11.0,49.91,0.0,4.2,72.8,861.4,21.4,22.9,72.8,100.0,3320.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4156303359177193,False
1211498,2026-08-17T13:45:14.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.1,1.9,0.0,1.2,2.0,243.9,244.2,244.2,12.8,11.6,11.4,862.8,8.7,49.94,0.0,1.7,72.8,862.7,6.8,6.2,72.8,100.0,3324.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3957009866671456,False
1211560,2026-08-17T13:45:45.629098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.5,19.3,0.0,1.2,2.0,246.9,247.3,247.0,12.6,11.4,11.3,862.6,6.1,49.94,0.0,1.4,72.8,861.1,25.4,20.1,72.8,100.0,3318.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4149690889567712,False
1211591,2026-08-17T13:46:01.628898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.3,0.1,0.1,1.9,1.0,246.9,247.5,247.4,0.9,0.6,0.7,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3841219060992614,False
1211622,2026-08-17T13:46:16.629051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.8,15.6,0.0,1.2,1.0,235.1,235.2,235.3,20.5,18.6,18.7,861.6,17.2,49.89,0.0,10.8,72.8,863.4,1.6,1.2,72.8,100.0,3325.0,3324.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39861895626923916,False
1211653,2026-08-17T13:46:32.629497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.9,1.0,242.7,243.3,243.6,0.8,0.6,0.7,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3716096627387507,False
1211715,2026-08-17T13:47:03.628889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.1,1.9,1.0,249.7,250.1,250.2,0.9,0.6,0.7,867.2,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3921101874297524,False
1211746,2026-08-17T13:47:18.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.7,5.0,0.0,1.2,1.0,247.1,247.2,246.8,12.6,11.2,11.2,862.7,6.4,49.94,0.0,1.5,72.8,863.4,1.4,1.1,72.8,100.0,3325.0,3324.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39373746644942637,False
1211777,2026-08-17T13:47:34.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.3,0.0,0.1,1.9,1.0,243.6,244.3,244.3,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37735738270023755,False
1211808,2026-08-17T13:47:49.618570+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.1,1.8,1.9,21.1,0.0,1.2,1.0,235.6,235.7,235.7,25.6,23.8,23.9,861.2,22.6,49.85,0.0,12.1,72.5,863.1,1.5,1.2,72.5,100.0,3324.0,3323.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4134840079710881,False
1211870,2026-08-17T13:48:20.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.3,3.2,0.0,1.2,1.0,245.0,245.5,245.0,12.7,11.4,11.3,862.7,6.9,49.94,0.0,1.4,72.5,862.4,10.1,11.0,72.5,100.0,3323.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39336381208983096,False
1211901,2026-08-17T13:48:36.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.0,0.1,1.8,1.0,227.3,227.4,227.6,0.9,0.6,0.7,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3858367697037005,False
1211932,2026-08-17T13:48:51.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.2,4.7,0.0,1.2,2.0,250.3,250.6,250.4,12.4,10.9,11.0,862.6,6.3,49.94,0.0,1.7,72.5,862.4,11.0,10.4,72.5,100.0,3322.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4163775516573879,False
1211963,2026-08-17T13:49:07.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,243.7,244.0,244.0,0.8,0.6,0.7,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36933531457999025,False
1212025,2026-08-17T13:49:38.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.3,0.0,0.1,1.8,1.0,231.6,231.9,232.2,0.9,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3834805171018653,False
1212056,2026-08-17T13:49:53.619557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.9,5.0,0.0,1.2,2.0,235.8,235.9,236.1,22.1,20.7,20.7,862.0,19.0,49.9,0.0,10.9,72.5,861.1,24.0,23.4,72.5,100.0,3318.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4258822834229522,False
1212087,2026-08-17T13:50:09.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.8,1.0,246.5,247.2,247.1,0.8,0.6,0.6,867.2,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.366698257047644,False
1212118,2026-08-17T13:50:24.618574+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.4,1.6,3.2,29.6,0.0,1.2,2.0,232.7,232.9,233.1,23.4,21.8,22.1,859.9,31.2,49.84,0.0,22.8,72.5,863.1,1.6,1.3,72.5,100.0,3325.0,3323.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.44898991366065166,False
1212180,2026-08-17T13:50:55.629434+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,0.5,0.0,1.2,1.0,248.8,248.7,248.5,12.2,11.0,11.0,862.6,5.4,49.9,0.0,1.4,72.5,862.7,4.9,4.9,72.5,100.0,3323.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4079131887449305,False
1212211,2026-08-17T13:51:11.628860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.8,1.0,244.3,244.9,244.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3600842747122943,False
1212242,2026-08-17T13:51:26.618564+00:00,external_ems_2,bess_2,good,0.136,normal,PCS phase voltage imbalance high: 10.3,10.3,1.2,0.8,5.5,0.0,1.2,1.0,237.2,237.4,247.5,12.3,11.1,11.1,862.6,6.9,49.94,0.0,1.7,72.5,863.4,1.4,1.3,72.5,100.0,3325.0,3324.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4377902367756717,False
1212273,2026-08-17T13:51:42.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.6,0.0,0.1,1.8,1.0,243.6,244.4,244.3,0.9,0.6,0.7,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3769365799498307,False
1212335,2026-08-17T13:52:13.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.8,1.0,239.3,239.4,239.8,0.9,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.370292133257497,False
1212366,2026-08-17T13:52:28.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.2,3.2,0.0,1.2,2.0,247.5,247.5,247.2,12.4,10.9,10.9,862.6,6.3,49.94,0.0,1.5,72.5,862.4,9.5,8.8,72.5,100.0,3325.0,3323.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4041122410446954,False
1212397,2026-08-17T13:52:44.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.1,1.8,1.0,226.6,227.1,227.3,0.8,0.6,0.6,867.2,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37185636306900255,False
1212428,2026-08-17T13:52:59.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.0,0.7,0.0,1.2,2.0,245.6,245.5,245.8,15.2,13.4,13.6,862.1,11.3,49.92,0.0,3.2,72.5,862.1,12.0,12.5,72.5,100.0,3322.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4133837155631465,False
1212490,2026-08-17T13:53:30.619336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.9,18.8,0.0,1.2,2.0,243.6,243.9,243.8,13.0,12.0,11.9,862.6,7.9,49.94,0.0,1.6,72.5,860.7,26.7,26.1,72.5,100.0,3318.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.41550135109522335,False
1212552,2026-08-17T13:54:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,4.5,0.0,1.2,1.0,247.7,248.2,247.8,12.6,11.4,11.3,862.5,5.9,49.94,0.0,1.8,72.5,863.1,1.4,1.1,72.5,100.0,3324.0,3323.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3956712303398026,False
1212583,2026-08-17T13:54:17.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.9,1.0,245.7,246.3,246.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.3754798029416944,False
1212645,2026-08-17T13:54:48.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.9,1.0,246.2,246.5,246.8,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.39040590478924075,False
1212676,2026-08-17T13:55:03.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.4,1.0,0.0,1.2,1.0,239.9,239.6,239.8,18.7,17.1,17.3,861.3,14.9,49.84,0.0,8.2,72.1,861.7,13.9,13.3,72.1,100.0,3324.0,3323.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.40973396374775156,False
1212707,2026-08-17T13:55:19.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.9,1.0,243.1,243.7,243.8,0.8,0.6,0.6,867.2,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.37488392774051477,False
1212738,2026-08-17T13:55:34.618558+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.2,2.8,3.2,30.4,0.0,1.2,1.0,229.9,229.9,230.1,38.3,36.5,35.5,859.9,32.1,49.79,0.0,19.1,72.1,863.1,1.7,1.1,72.1,100.0,3324.0,3323.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4391405335305347,False
1212800,2026-08-17T13:56:05.629012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.6,5.2,0.0,1.1,2.0,246.3,246.7,246.4,12.6,11.4,11.4,862.5,6.7,49.94,0.0,1.6,72.1,863.1,1.5,1.4,72.1,100.0,3324.0,3322.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3930705207593097,False
1212831,2026-08-17T13:56:21.630094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,227.6,227.9,228.2,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0,True,0.3867032382871132,False
1212862,2026-08-17T13:56:36.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.3,12.6,0.0,1.3,1.0,246.8,246.6,246.7,14.2,12.6,12.9,861.4,8.8,49.89,0.0,4.2,72.1,861.1,21.4,21.8,72.1,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4188180487598034,False
1212893,2026-08-17T13:56:52.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.8,1.0,241.6,241.4,241.5,0.8,0.6,0.6,867.1,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3834677248520838,False
1212955,2026-08-17T13:57:23.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.8,1.0,248.5,248.3,248.2,0.8,0.6,0.7,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3927459638581839,False
1212986,2026-08-17T13:57:38.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,17.7,0.0,1.1,2.0,245.5,245.1,245.0,12.6,11.7,11.8,862.4,7.8,49.93,0.0,11.3,72.1,860.7,25.5,25.1,72.1,100.0,3313.0,3311.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.419111247578072,False
1213017,2026-08-17T13:57:54.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,234.9,235.1,235.4,0.8,0.6,0.6,867.1,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.38079343203566024,False
1213110,2026-08-17T13:58:40.619198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.2,13.2,0.0,1.2,2.0,245.6,245.2,244.8,12.3,11.5,11.6,861.3,6.6,49.89,0.0,13.3,72.1,861.1,19.8,20.5,72.1,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41769552768027096,False
1213141,2026-08-17T13:58:56.629981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,235.0,235.2,235.5,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3795899470615003,False
1213172,2026-08-17T13:59:11.619099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.0,10.4,0.0,1.2,2.0,237.3,237.1,237.5,19.6,18.9,19.4,861.1,12.8,49.87,0.0,13.0,72.1,863.1,2.4,2.0,72.1,100.0,3324.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3995277853893847,False
1213203,2026-08-17T13:59:27.630196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,245.4,245.2,245.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3800102932133003,False
1213265,2026-08-17T13:59:58.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,239.2,239.1,239.2,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.38307169877936015,False
1213296,2026-08-17T14:00:13.629186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.4,6.3,0.0,1.2,1.0,244.6,244.0,244.0,15.8,15.0,15.4,862.3,9.3,49.93,0.0,2.6,72.1,862.7,3.0,4.7,72.1,100.0,3324.0,3323.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3925122328685658,False
1213327,2026-08-17T14:00:29.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,239.8,239.4,240.0,0.8,0.6,0.7,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3885513051500747,False
1213358,2026-08-17T14:00:44.618912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,1.4,0.0,1.2,1.0,235.8,236.0,236.1,28.0,27.2,27.0,860.5,23.8,49.8,0.0,13.8,72.1,861.1,22.4,22.6,72.1,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4401532395877088,False
1213420,2026-08-17T14:01:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.8,10.3,0.0,1.2,2.0,245.7,245.4,245.3,12.3,11.4,11.5,862.2,6.4,49.93,0.0,2.2,72.1,861.4,16.7,16.2,72.1,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3951779902069779,False
1213451,2026-08-17T14:01:31.629604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,234.5,234.5,234.9,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.38314192515204326,False
1213482,2026-08-17T14:01:46.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.5,15.0,0.0,1.2,1.0,248.6,248.3,248.1,12.5,11.7,11.7,862.2,8.2,49.93,0.0,2.6,72.1,860.7,23.2,24.0,72.1,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41481797335248866,False
1213513,2026-08-17T14:02:02.628803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.1,1.8,1.0,246.1,246.1,246.0,0.8,0.6,0.6,867.2,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.38457988348277683,False
1213606,2026-08-17T14:02:48.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.1,7.2,0.0,1.2,1.0,231.6,231.4,231.4,24.7,24.1,24.4,860.3,23.0,49.88,0.0,15.5,71.7,861.4,15.8,15.2,71.7,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4099899407441642,False
1213637,2026-08-17T14:03:04.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.8,1.0,240.9,241.1,241.3,0.8,0.6,0.7,867.1,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.39039662405077424,False
1213668,2026-08-17T14:03:19.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.5,14.6,0.0,1.2,1.0,237.4,237.4,237.5,22.2,21.8,22.0,861.2,17.0,49.86,0.0,13.7,71.7,862.7,2.4,2.3,71.7,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4045258007928569,False
1213730,2026-08-17T14:03:50.618766+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.4,0.8,2.3,21.3,0.0,1.2,2.0,229.6,229.2,229.4,36.5,36.3,35.7,859.4,30.4,49.77,0.0,24.5,71.7,861.7,9.1,8.9,71.7,100.0,3319.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4321187509674622,False
1213761,2026-08-17T14:04:06.629537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.8,1.0,249.4,249.7,249.5,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3922769901971157,False
1213792,2026-08-17T14:04:21.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,5.5,0.0,1.2,1.0,246.8,246.5,246.3,12.6,11.7,11.7,862.2,7.8,49.93,0.0,2.3,71.7,862.7,2.3,2.2,71.7,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39321082711365113,False
1213823,2026-08-17T14:04:37.629290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,231.7,232.1,232.5,0.8,0.6,0.6,867.1,0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3855469372154748,False
1213885,2026-08-17T14:05:08.629479+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,237.0,236.9,237.5,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.38443586436904426,False
1213916,2026-08-17T14:05:23.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.8,15.4,0.0,1.2,2.0,244.6,244.4,244.1,12.7,11.9,11.9,862.2,8.0,49.93,0.0,2.5,71.7,860.4,23.4,23.1,71.7,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4072206030303788,False
1213947,2026-08-17T14:05:39.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,1.8,1.0,227.9,228.2,228.5,0.8,0.6,0.6,867.1,0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.39357743203797646,False
1213978,2026-08-17T14:05:54.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.6,19.0,0.0,1.2,3.0,250.8,250.6,250.4,12.4,11.6,11.6,862.0,7.1,49.93,0.0,2.3,71.7,860.4,26.1,26.6,71.7,100.0,3318.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4431782476328449,False
1214040,2026-08-17T14:06:25.629885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.2,10.4,0.0,1.2,1.0,242.4,242.1,242.6,19.1,18.4,18.2,861.5,12.9,49.88,0.0,11.6,71.7,862.7,2.5,1.9,71.7,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3961916438586536,False
1214071,2026-08-17T14:06:41.618814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.8,1.0,234.6,235.2,235.5,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.38088703922192946,False
1214133,2026-08-17T14:07:12.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.7,1.0,246.1,246.0,245.7,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.36969752488778135,False
1214195,2026-08-17T14:07:43.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,249.4,249.6,249.6,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.3827980313272613,False
1214226,2026-08-17T14:07:58.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.3,3.6,0.0,1.2,2.0,246.1,245.4,245.5,13.0,12.1,12.3,862.0,9.0,49.88,0.0,2.4,71.7,861.7,12.6,11.2,71.7,100.0,3320.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3986292303310295,False
1214257,2026-08-17T14:08:14.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.1,1.8,1.0,244.9,244.8,245.0,0.8,0.6,0.6,867.1,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36638618806688805,False
1214288,2026-08-17T14:08:29.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.8,0.7,4.9,0.0,1.2,1.0,248.7,247.9,247.7,12.4,12.2,11.6,862.0,8.2,49.93,0.0,2.6,71.7,862.7,3.3,2.7,71.7,100.0,3323.0,3322.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3981777444875317,False
1214350,2026-08-17T14:09:00.628731+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.8,2.1,1.9,23.8,0.0,1.2,1.0,235.3,235.0,235.8,29.7,30.0,27.9,860.5,26.7,49.84,0.0,11.2,71.3,862.4,2.9,2.6,71.3,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4212592765835871,False
1214381,2026-08-17T14:09:16.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.8,1.0,245.9,244.9,245.8,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36254190557811855,False
1214412,2026-08-17T14:09:31.619797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.3,0.8,10.0,0.0,1.2,2.0,245.4,242.9,244.8,12.7,15.2,11.9,861.9,9.9,49.92,0.0,3.7,71.3,861.1,19.9,21.2,71.3,100.0,3322.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4176636275491648,False
1214443,2026-08-17T14:09:47.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.3,0.0,0.1,1.8,1.0,229.2,225.8,229.8,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38618840137046206,False
1214505,2026-08-17T14:10:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.3,0.2,0.1,1.8,1.0,245.4,242.1,245.1,0.8,0.6,0.6,867.1,-0.2,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3763359036170166,False
1214536,2026-08-17T14:10:33.619009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,3.5,1.8,15.3,0.0,1.1,1.0,245.0,242.3,244.5,13.0,15.7,12.2,861.9,11.6,49.92,0.0,3.4,71.3,860.1,26.9,28.8,71.3,100.0,3316.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4367694656389667,False
1214567,2026-08-17T14:10:49.619227+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.6,0.0,0.1,1.8,1.0,234.2,230.9,235.0,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.372612763279915,False
1214598,2026-08-17T14:11:04.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,3.6,0.6,7.6,0.0,1.1,2.0,247.6,244.9,246.7,13.0,15.8,12.2,861.8,10.9,49.92,0.0,3.8,71.3,862.4,3.3,3.0,71.3,100.0,3322.0,3320.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.41059941519346277,False
1214660,2026-08-17T14:11:35.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.5,0.3,4.7,0.0,1.2,2.0,230.3,227.0,230.4,23.9,27.0,23.5,860.4,21.9,49.83,0.0,20.6,71.3,860.1,26.6,26.0,71.3,100.0,3314.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4540544552644026,False
1214691,2026-08-17T14:11:51.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,1.8,1.0,249.0,247.7,248.6,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37194473168468917,False
1214722,2026-08-17T14:12:06.619030+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,1.8,3.1,1.9,20.2,0.0,1.2,2.0,235.0,233.5,235.3,25.5,27.6,24.5,860.5,24.0,49.84,0.0,13.2,71.3,862.4,3.8,3.3,71.3,100.0,3322.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.41443253595425494,False
1214753,2026-08-17T14:12:22.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,245.1,244.3,245.1,0.8,0.6,0.6,867.1,0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36538412930003633,False
1214815,2026-08-17T14:12:53.628872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.8,1.0,249.5,248.7,249.4,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3755931981060545,False
1214846,2026-08-17T14:13:08.629876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,0.6,6.6,0.0,1.2,1.0,247.3,246.0,246.5,12.7,14.0,12.0,861.8,9.6,49.93,0.0,3.5,71.3,862.4,3.0,3.1,71.3,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3991881341140492,False
1214877,2026-08-17T14:13:24.619380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.0,0.1,1.8,1.0,235.9,234.9,236.7,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3598951961537035,False
1214908,2026-08-17T14:13:39.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.4,0.5,2.3,0.0,1.2,2.0,239.3,237.9,239.6,22.2,24.1,21.7,860.6,20.3,49.86,0.0,9.8,71.3,861.1,18.0,18.3,71.3,100.0,3320.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4288520183982606,False
1214970,2026-08-17T14:14:10.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.2,0.4,5.7,0.0,1.2,1.0,245.2,243.5,244.4,12.7,14.1,11.9,861.8,10.0,49.93,0.0,3.4,71.3,861.4,15.7,15.3,71.3,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4022687105835194,False
1215001,2026-08-17T14:14:26.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,1.8,1.0,228.2,227.2,228.9,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37591589074144816,False
1215032,2026-08-17T14:14:41.619139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.8,0.7,6.7,0.0,1.2,1.0,243.8,242.1,243.3,18.5,20.1,18.3,861.8,10.7,49.93,0.0,3.4,71.3,861.1,17.4,16.9,71.3,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4067464347737296,False
1215063,2026-08-17T14:14:57.618925+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,1.8,1.0,229.0,227.9,229.6,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3768346635417469,False
1215125,2026-08-17T14:15:28.628832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.8,1.0,246.2,245.4,246.1,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3660398181685124,False
1215187,2026-08-17T14:15:59.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.0,0.1,1.8,1.0,236.5,235.3,237.3,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3689062539105415,False
1215218,2026-08-17T14:16:14.629802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.2,0.7,13.0,0.0,1.2,2.0,238.5,237.1,238.6,21.1,22.9,20.7,861.7,17.1,49.93,0.0,11.6,70.9,862.4,4.1,3.3,70.9,100.0,3322.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.40467515989879216,False
1215280,2026-08-17T14:16:45.618580+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,1.8,4.8,2.5,26.3,0.0,1.2,1.0,228.4,226.7,228.5,39.4,42.4,37.6,859.2,35.2,49.76,0.0,25.1,70.9,861.7,8.9,8.1,70.9,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.45623188132653547,False
1215311,2026-08-17T14:17:01.630497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.8,1.0,248.5,247.7,248.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37082820138699263,False
1215342,2026-08-17T14:17:16.618954+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.4,1.0,7.1,0.0,1.2,2.0,243.5,242.1,242.5,14.8,14.4,14.7,861.4,10.0,49.92,0.0,2.6,70.9,862.4,2.9,2.6,70.9,100.0,3322.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39472892909235224,False
1215373,2026-08-17T14:17:32.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,229.9,230.2,230.5,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3674095215272298,False
1215435,2026-08-17T14:18:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.8,1.0,237.0,237.0,237.4,0.8,0.6,0.6,867.1,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36750200528020077,False
1215466,2026-08-17T14:18:18.629642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.5,2.7,0.0,1.3,1.0,246.1,245.5,245.4,13.0,12.2,12.2,861.9,10.0,49.93,0.0,2.5,70.9,861.4,12.7,13.5,70.9,100.0,3317.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3977631824127874,False
1215497,2026-08-17T14:18:34.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,1.8,1.0,228.0,228.5,228.9,0.8,0.6,0.6,867.1,0.1,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3715284253440495,False
1215528,2026-08-17T14:18:49.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.7,16.7,0.0,1.3,1.0,248.7,248.6,248.3,13.0,12.4,12.4,861.8,9.4,49.93,0.0,2.4,70.9,860.1,26.1,27.1,70.9,100.0,3315.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4287536204105636,False
1215590,2026-08-17T14:19:20.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,5.0,0.0,1.3,2.0,244.5,244.3,244.0,12.7,11.9,11.9,861.9,7.6,49.93,0.0,2.4,70.9,862.4,2.6,2.1,70.9,100.0,3322.0,3320.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3848957842858631,False
1215621,2026-08-17T14:19:36.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,235.8,236.3,236.6,0.8,0.6,0.6,867.1,0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3660627080355206,False
1215652,2026-08-17T14:19:51.629095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.3,6.4,0.0,1.3,1.0,231.7,231.8,232.0,26.0,25.2,25.3,860.4,20.1,49.88,0.0,15.1,70.9,860.1,26.5,25.8,70.9,100.0,3310.0,3309.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.434313727467546,False
1215745,2026-08-17T14:20:38.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.8,1.0,245.7,246.0,245.8,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36277944380096905,False
1215776,2026-08-17T14:20:53.629495+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.4,1.8,2.5,26.7,0.0,1.3,2.0,229.1,228.9,229.3,41.7,41.5,39.9,859.2,34.5,49.76,0.0,23.1,70.9,861.7,7.8,7.7,70.9,100.0,3318.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.44972063933071393,False
1215807,2026-08-17T14:21:09.618952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.8,1.0,250.1,250.3,250.2,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38059069923248845,False
1215838,2026-08-17T14:21:24.630578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.6,7.1,0.0,1.3,1.0,246.7,246.6,246.3,13.1,12.4,12.4,861.8,9.6,49.93,0.0,2.6,70.9,862.4,2.5,2.2,70.9,100.0,3322.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.394997287813338,False
1215900,2026-08-17T14:21:55.618582+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.5,0.7,2.5,20.3,0.0,1.3,1.0,235.5,235.9,236.0,27.8,27.1,27.2,859.9,22.7,49.84,0.0,12.6,70.5,862.4,2.4,2.0,70.5,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4136035086900245,False
1215931,2026-08-17T14:22:11.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,234.0,234.4,234.8,0.8,0.6,0.6,867.1,0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36576565824980445,False
1215962,2026-08-17T14:22:26.629093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.8,19.7,0.0,1.3,1.0,246.8,246.5,246.2,12.5,11.5,11.5,861.9,7.6,49.93,0.0,2.6,70.5,860.1,27.3,26.2,70.5,100.0,3316.0,3315.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4205573234387401,False
1215993,2026-08-17T14:22:42.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.8,1.0,227.3,227.4,227.6,0.8,0.6,0.6,867.1,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3755466713078475,False
1216055,2026-08-17T14:23:13.618690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,236.6,236.9,237.1,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36237862197030923,False
1216086,2026-08-17T14:23:28.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.4,4.5,0.0,1.3,1.0,244.0,243.5,243.3,13.1,12.3,12.3,861.0,8.9,49.89,0.0,13.7,70.5,861.4,13.4,12.2,70.5,100.0,3318.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4084307523191191,False
1216117,2026-08-17T14:23:44.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,232.6,232.7,233.0,0.8,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3631728429862087,False
1216148,2026-08-17T14:23:59.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.6,6.3,0.0,1.3,3.0,237.0,236.9,237.1,20.4,19.9,20.3,860.7,17.4,49.87,0.0,11.8,70.5,860.1,23.7,23.7,70.5,100.0,3310.0,3307.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.44195193782578346,False
